URL: https://www.sypower.com/product_1/22.5KVA-59.3KVA_GR180_2-Pole_Three_Phase_Alternator.html
Accessed: 2026-11-01

22.5KVA-59.3KVA GR180 2-Pole Three Phase Alternator-SHANGYAN POWER
E-mail: inquiry@sypower.com
搜索
Home
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
Cases
Service
Agent support
News
About us
Contact us
Language
Русско
Español
Français
PRODUCTS
Product Category
All categories
Industrial Diesel Engine
Shyan® Series
SYD Series Diesel Engine
SYG Series Diesel Engine
SYGNT Series Diesel Engines
SYZ Series Diesel Engine
Woling Series
WLD Series Diesel Engine
WLG Series Diesel Engine
WLV Series Diesel Engine
OEM
Marine Diesel Engine
4135 series
6135 series
6D8C Series
6G13C series
6G15C series
6M13C Series
6160C series
8160C Series
Drilling Equipment Diesel Engine
Fire Protection Diesel Engine
Alternator
Gloria® series
Generator used Alternator
Marine used Alternator
OEM
Marine Genset
Spare Parts
+
22.5KVA-59.3KVA GR180 2-Pole Three Phase Alternator
GR180 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
Category:
Generator used Alternator
Message
Contact
Product Details
Power: 22.5KVA-59.3KVA
Voltage: 110V-13800V
Frequency: 50Hz, 60Hz
Protection level: IP21-IP25
Application:
GR180 is the brushless generator which the brand is Gloria. It can be assembled with the diesel engines as the diesel generator set which can be applied for the oilfields, mining, railway, coal and other industrial electricity and also can be applied for the mobile communications, real estate, shopping malls and other commercial power generation.
The Gloria series generators which the range of the power is 22.5KVA-59.3KVA, the voltage is 110-13800V, the frequency can be 50HZ and 60HZ, the protection level is IP21-IP25 can satisfy the local electricity requirement.
Parameters：
| Model | 50Hz (1500rpm) | 60Hz (1800rpm)
| Voltage(series) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480 | 600
| Voltage (parallel) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240 | 300
| GR180E | Rated capacity(KVA) | 22.5 | 22.5 | 22.5 | 22.5 | 27.5 | 28.8 | 28.8 | 30.0 | 30.0
| Rated power(KW) | 18.0 | 18.0 | 18.0 | 18.0 | 22.0 | 23.0 | 23.0 | 24.0 | 24.0
| Efficiency (%) | 84.3 | 84.9 | 85.3 | 85.8 | 83.8 | 84.3 | 84.9 | 85.2 | 85.6
| GR180F | Rated capacity(KVA) | 27.5 | 27.5 | 27.5 | 27.5 | 32.5 | 34.4 | 34.4 | 35.0 | 35.0
| Rated power(KW) | 22.0 | 22.0 | 22.0 | 22.0 | 26.0 | 27.5 | 27.5 | 28.0 | 28.0
| Efficiency (%) | 85.7 | 86.2 | 86.5 | 87.0 | 85.5 | 85.9 | 86.4 | 86.7 | 87.0
| GR180G | Rated capacity(KVA) | 31.3 | 31.3 | 31.3 | 31.3 | 35.0 | 37.5 | 37.5 | 37.5 | 37.5
| Rated power(KW) | 25.0 | 25.0 | 25.0 | 25.0 | 28.0 | 30.0 | 30.0 | 30.0 | 30.0
| Efficiency (%) | 86.6 | 87.0 | 87.3 | 87.6 | 86.7 | 87.0 | 87.3 | 87.6 | 87.8
| GR180H | Rated capacity(KVA) | 37.5 | 37.5 | 37.5 | 37.5 | 44.3 | 46.9 | 46.9 | 46.9 | 46.9
| Rated power(KW) | 30.0 | 30.0 | 30.0 | 30.0 | 35.4 | 37.5 | 37.5 | 37.5 | 37.4
| Efficiency (%) | 86.2 | 86.6 | 86.9 | 87.2 | 85.4 | 85.3 | 85.6 | 85.9 | 85.9
| GR180J | Rated capacity(KVA) | 40.0 | 40.0 | 40.0 | 40.0 | 47.3 | 50.0 | 50.0 | 50.0 | 55.0
| Rated power(KW) | 32.0 | 32.0 | 32.0 | 32.0 | 37.8 | 40.0 | 40.0 | 40.0 | 44.0
| Efficiency (%) | 87.6 | 86.6 | 87.1 | 87.5 | 85.9 | 85.8 | 86.1 | 86.4 | 86.4
| GR180K | Rated capacity(KVA) | 42.5 | 42.5 | 42.5 | 42.5 | 48.1 | 51.3 | 53.1 | 53.1 | 59.3
| Rated power(KW) | 34.0 | 34.0 | 34.0 | 34.0 | 38.5 | 41.0 | 42.5 | 42.5 | 47.5
| Efficiency (%) | 87.7 | 87.5 | 87.2 | 87.6 | 85.9 | 86.1 | 86.2 | 86.6 | 86.6
Engine package and installation dimensions
| Model | Net weight kg | Gross weight kg | Size of the packaging box cm
| GR180E | 120 | 133 | 64x54x72
| GR180F | 150 | 156 | 84x59x75
| GR180G | 156 | 172 | 84x59x75
| GR180H | 216 | 226 | 84x59x75
| GR180J | 226 | 236 | 84x59x75
| GR180K | 230 | 238 | 84x59x75
Quality assurance:
1. Material
The generator's stator and rotor are made of 800 silicon steel sheets from Wuhan steel.
The cooper wires' brand is Superior Esssex.
The insulating materials' brand is Elantas. The insulating materials are painted with t anti-corrosion paint. The products are Elantas's highest level epoxy E300, epoxy EIP5070 and solvent-type alkyd resin paint VA42.
2. First-class insulation technology
We use CNC vacuum pressure impregnation (VPI) equipment. Through six steps such as preheating, 100KPa vacuum negative pressure eliminating air bubbles, 100KPa vacuum negative pressure firstly painting insulation paint, 450KPa positive pressure secondly painting deep insulation paint, 160 degrees constant temperature baking, the insulation grade is 500 M&Omega;-&infin;.
We adopt CNC VPI. The preheat and 100KPa vacuum suction can maintain the pressure and eliminate air bubbles.
3. Strict production inspection
Large feedback type motor load test center of our factory will test all the operating index before the production. The key data and the temperature rise of the main coil will be strictly controlled. Each generator will be tested with load to ensure the 100% quality rate.
We have got the ISO900 and ISO14001 certification. And the products have got many certifications.
Optional or accessory
Winding temperature sensors RTD
Winding temperature thermistor and relay
SX460AVR's voltage adjustment rate is ±0.5%.
Prevent condensation heater
Air filter
Hang parallel running transformer
Radio interference suppressor
Power factor controller PFC3
Service:
1. We can let technical personnel provide the on-site training.
2. We can provide the product manual, accessories manual, product design drawing, product parameters and other files.
3. The guarantee time is one year or 1000h and it begins from the date of the production.
4. After-service support will be provided for the malfunctions happening during the using time.
5. We will provide the free parts per year according to the limit which is 2% of the purchasing price.
6. We will provide the market promotion service for the customers who are dealers.
Related Products
120 / 150 / 180 / 200 / 250 / 280 / 300 kW Marine Genset
600 / 660 / 700kW Marine Genset
450 / 500 / 550kW Marine Genset
SY6M13C500-18 500HP Marine Diesel Engine
Online Message
Name
Contact Information
Email
Message content
Submit
About Us
Company Profile
Company History
Certificates
Customer Visit
Trade Fair
Products
Industrial diesel engine
Industrial alternator
Marine diesel engine
Marine alternator
Spare parts
CONTACT US
Shangyan Power Technology Jiangsu Co., Ltd
Shangyan Jiangsu Import & Export Co.,Ltd
inquiry@sypower.com
+86-21-59946018
https://www.sypower.com/
9 Jinggangshan Road, Suxitong Science and Technology Industrial Park, Nantong City, Jiangsu Province
Copyright © 2022 SHANGYAN POWER All Rights Reserved. Powered by:www.300.cn SEO
CONTACT
+86-18017738460
inquiry@sypower.com
Facebook
Top
Online Message
Name
Contact Information
Email
Message content
Submit
