URL: https://shanhuachina.cn/wp-content/uploads/2025/07/1600KW-Yuchai-generator.pdf
Accessed: 2026-10-29
From: https://shanhuachina.cn/power-range/1001-kw-and-up/

山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development
Zone,Wenshang County, Jining, Shandong, China
柴油发电机组技术参数
| Diesel | Generating Set Technical Specification
| OPEN | TYPE
SILENT CONTAINER TYPE
| 制造商 | 山东华力机电有限公司
| 机组型号 | HL1700GF
| Manufacturer | SHANDONG HUALI ELECTROMECHANICAL CO.;LTD
Genset Model
| 频率 Frequency | 转速 Speed
| 电压 Voltage | 功率 Power
| 千瓦 KW | 千伏安 KVA
| 50Hz | 1500 rpm | 400V
| 备用功率 Standby Power | 1870 | 2337.5
| 50Hz | 1500 rpm | 400V
| 主用功率 Prime Power | 1700 | 2125
| 开放型 | 尺 寸 Overall Size L×W×H，mm | 6000*2250*2610
| 机 组 尺 寸、重 量 | OPEN STYLE
| 净 重, Weight（net）kg | 15000
| Genset Dimensions and Weights | 静音型
| 尺 寸 Overall Size L×W×H，mm | 9000*2960*3200
| SOUNDPROOF STYLE | 净 重, Weight(net）kg | 25000
| Voltage regulation | (电压整定范围)： | ≥±5%
| Voltage Regulation, Stead State | (稳定电压调整率)： | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce) | (瞬态电压偏差（100%突减功率）)： | ≤+25%
| Sudden voltage Warp(Sudden Increase) | (瞬态电压偏差（突加功率）)： | ≤-20%
| Voltage Stable Time (100% Sudden Reduce) | （电压稳定时间（100%突减功率））： | ≤6S
| Voltage Stable Time(Sudden Increase) | (电压稳定时间（突加功率）)： | ≤6S
| Frequency Regulation， Stead State （稳态频率调整率）： | ≤5%
| Frequency Waving （频率波动率）： | ≤1.5%
Sudden Frequency Warp （100%Sudden Reduce） （瞬态频率偏差（100%突减功率））：≤+12%
| Sudden Frequency Warp （Sudden Increase） | （瞬态频率偏差（突加功率））： | ≤-10%
Frequency Recovery Time（100%Sudden Reduce） （频率恢复时间（100%突减功率））：≤5S
| Frequency Recovery Time （Sudden Increase） （频率恢复时间（突减功率））： | ≤5S
| 发动机 | 参 数 DIESEL ENGINE SPECIFICATION
| 发动机型号 Engine Model | 16V4000G23F
| 制造商 Manufacturer | 玉柴安特优动力有限公司 YUCHAI&MTU Power Co.,Ltd
| 缸数 Number of cylinders | 16
| 循环周期 cycle | 4 | 冲程 4-cycle
| 进气方式 Air intake way | 增压中冷 Turbo-charge
| 缸径 Bore(mm) | 170
| 冲程 Stroke (mm) | 210
| 压缩比 Compression ratio | 16.4：1
| 排量 | Displacement, total
| (L) | 76.30
| 净重 Engine weight,dry (kg) | 8380
| 发动机转速 Engine speed (rpm) | 1500
| 启动方式 Starter Mode | Electric （电启动）
| 常用功率 Base Output Power (kW) | 1798
| 备用功率 Standby Power (kW) | 1965
| 机油容量 Oil Capacity | （L） | 300
| 燃油消耗率Fuel Consumption g/(Kw.h) | ≤210
| 发 电 机 参 数 ALTERNATOR | SPECIFICATION
Specifications may change without notice
参数更改不再另行通知
山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development
Zone,Wenshang County, Jining, Shandong, China
| 制造商 | 上海马拉松
发电机型号
| Manufacturer | SHANGHAI MARATHON
| Alternator Model | 862FDMC434
| 频率 | Frequency | 50 HZ
| 额定转速 Rated Speed（RPM） | 1500
| 电压调节 Voltage Regulation | ±5%
| 额定电压 Prime Voltage（V） | 6.6kV
| 相数 Number of Phase | 3
| 海拔要求 Altitude | ≤1000m
| 功率因数 Power Factor | 0.8
| 防护等级 Protection Grade | IP23
| 三相四线 | 无刷自励磁
| 接线方式Connecting Type | 3 Phase and 4 Wires
| 励磁方式 Exciter Type | Brush less,self-exciting
| 绝缘等级 Insulation Class | H
| 温升等级 Temperature Rise | F
| 电话影响系数 TIF | ＜50
| 电话谐波系数 THF | ＜2%
控 制 系 统 CONTROL SYSTEM
工作环境:（Work environment）
| 工作温度 Operating temperature ：-20℃～60℃ | 相对湿度 Relative Humidity : 95%
| 工作电压 Operating voltage ：DC24V (范围 range ：18-30V，耐压 pressure ：50V/5 mm | )
| 开架式 | 静音型
| Open Type | Silent Type
模 块 描 述 Description
| 标 准 功 能 Standard functions | 停 机 Shutdown
报 警 Warning
| 降速显示 Loss of Speed Signal | 发电机欠压/过压
| 发电机欠压/过压 | Alternator Under / Over Voltage
| Alternator Under / Over Voltage | 发电机低频/超频
| 发动机控制 Engine Control | 发电机低频/超频
Alternator Under/ Over Frequency
| 发电机组监测 | Alternator Under/ Over Frequency
市电欠压/过压
| Generator Monitoring | 市电欠压/过压 Mains Under / Over Voltage
Mains Under / Over Voltage
| 市电低频/超频 | 市电低频/超频
| 机组保护 | Mains Under/ Over Frequency
| Generator Protection | 低速/超速 Under / Over Speed
Mains Under/ Over Frequency
| 发动机监测 Engine Monitoring | 低油压 Low Oil Pressure
低速/超速 Under / Over Speed
| 测试显示清理 Clear Text Display | 发动机高温 High Engine Temperature
低油压预警 Low Oil Pressure Pre-Alarm
| 电子相序(可选) | 发动机高温预警
| Phase Sequence Electrical (Option) | High Engine Temperature Pre-Alarm
| 接地故障 (可选) Earth Fault (Option) | 电池电压过高/过低
High/Low Battery Voltage
过流 Over-current
定期维护 Periodic maintenance
Specifications may change without notice
参数更改不再另行通知
