URL: https://shanhuachina.cn/wp-content/uploads/2025/07/80KW-Perkins-Generator.pdf
Accessed: 2026-11-03
From: https://shanhuachina.cn/power-range/10-100-kw/

山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd.
中国.山东.汶上经济技术开发区
| Economic | development zone wensahng,shandong province,china
柴油发电机组技术参数
| Diesel | Generating Set Technical Specification
| OPEN | TYPE
| SILENT | TYPE
| 制造商 | 山东华力机电有限公司
机组型号
| Manufacturer | SHANDONG HUALI ELECTROMECHANICAL CO.;LTD
| Genset Model | HL80GF
| 频率 Frequency | 转速 Speed
| 电压 Voltage | 功率 Power
| 千瓦 KW | 千伏安 KVA
| 50Hz | 1500 rpm | 400V
| 备用功率 Standby Power | 88 | 110
| 50Hz | 1500 rpm | 400V
| 主用功率 Prime Power | 80 | 100
| 开放型 | 尺 寸 Overall Size L×W×H，mm | 2210*800*1300
| 机 组 尺 寸、重 量 | OPEN STYLE
| 净 重, Weight（net）kg | 1150
| Genset Dimensions and Weights | 静音型
| 尺 寸 Overall Size L×W×H，mm | 3160x1210x1710
| SOUNDPROOF STYLE | 净 重, Weight(net）kg | 2000
| Voltage regulation | (电压整定范围)： | ≥±5%
| Voltage Regulation, Stead State | (稳定电压调整率)： | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce) | (瞬态电压偏差（100%突减功率）)： | ≤+25%
| Sudden voltage Warp(Sudden Increase) | (瞬态电压偏差（突加功率）)： | ≤-20%
| Voltage Stable Time (100% Sudden Reduce) | （电压稳定时间（100%突减功率））： | ≤6S
| Voltage Stable Time(Sudden Increase) | (电压稳定时间（突加功率）)： | ≤6S
| Frequency Regulation， Stead State （稳态频率调整率）： | ≤5%
| Frequency Waving （频率波动率）： | ≤1.5%
Sudden Frequency Warp （100%Sudden Reduce） （瞬态频率偏差（100%突减功率））：≤+12%
| Sudden Frequency Warp （Sudden Increase） | （瞬态频率偏差（突加功率））： | ≤-10%
Frequency Recovery Time（100%Sudden Reduce） （频率恢复时间（100%突减功率））：≤5S
| Frequency Recovery Time （Sudden Increase） （频率恢复时间（突减功率））： | ≤5S
发 动 机 DIESEL ENGINE
| 发动机型号 Engine Model | 1104C-44TAG2
| 制造商 Manufacturer | PERKINS ENGINE COMPANY LIMITED 铂金斯动力有限公司
| 发动机转速 | 发电输出功率
发动机功率 Engine Power
工作状态
| Engine speed | Typical Generator Output（Net）
| Gross 毛功率 | Net 净功率
| （rpm） | Type of Operation
| kVA | kW
| kW | bhp
| kW | bhp
| 常用 Primer Power | 101.4 | 81.4 | 93.6 | 125.5 | 90.1 | 120.8
1500
| 备用Standby Power | 111.9 | 89.6 | 103.0 | 138.0 | 99.5 | 133.4
| 缸数 Number of cylinders | 4
| 气缸排列 Cylinder arrangement | 立式直列 Vertical in-line
| 循环周期 cycle | 4 冲程 4-cycle
| 进气方式 Aspiration | 涡轮增压Turbocharged
| 燃烧方式 Combustion system | 直接喷射 Direct injection
| 缸径 Bore(mm) | 105
Specifications may change without notice
参数更改不再另行通知
山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd.
中国.山东.汶上经济技术开发区
| Economic | development zone wensahng,shandong province,china
| 冲程 | Stroke (mm) | 127
| 压缩比 Compression ratio | 18.2:1
| 排量 | Displacement, total
| (L) | 4.41
| 冷却方式 Cooling system | 水冷
Water cooled
| 冷却液总容量 Total coolant capacity | 12.6L
| 润滑油总容量Total Lubrication (L) | 8.0
| 净重 Engine weight,dry (kg) | 550
| 工作状态 Type of Operation | g/kWh
| L/hr | 工作状态 Type of Operation
| g/kWh | L/hr
| 备用功率 | Standby power | 205 | 24.9 | 75% 常用功率 75% prime power | 207 | 17.1
| 常用功率 | prime power | 205 | 22.6 | 50% 常用功率 50% prime power | 204 | 11.2
| 发 | 电
机 参 数 ALTERNATOR SPECIFICATION
| 制造商 | 无锡斯坦福
发电机型号
| Manufacturer | WUXI STAMFORD
| Alternator Model | UCI274C14
| 频率 Frequency | 50 HZ
| 额定转速 Rated Speed | （RPM） | 1500
| 电压调节 Voltage | Regulation | ±5%
| 额定电压 Prime Voltage （V） | 400
| 相数 Number of Phase | 3
| 海拔要求 Altitude | ≤1000m
| 功率因数 Power Factor | 0.8
| 防护等级 | Protection Grade | IP23
| 接线方式 Connecting Type | 3 | Phase and 4
| Wires | 励磁方式
| Exciter Type | Brush less,self-exciting
| 三相四线 | 无刷自励磁
| 绝缘等级 Insulation Class | H
| 温升等级 | Temperature Rise
H
| 电话影响系数 TIF | ＜50
| 电话谐波系数 THF | ＜2%
控 制 系 统 CONTROL SYSTEM
工作环境:（Work environment）
| 工作温度 Operating temperature ：-20℃～60℃ | 相对湿度 Relative Humidity : 95%
| 工作电压 Operating voltage ：DC24V (范围 range ：18-30V，耐压 pressure ：50V/5 mm | )
| 开架式 | 静音型
| Open Type | Silent Type
模 块 描 述 Description
| 标 | 准 功 能 Standard
| functions | 停 机 Shutdown
报 警 Warning
| 降速显示 Loss of Speed Signal | 发电机欠压/过压
| 发电机欠压/过压 | Alternator Under / Over Voltage
| Alternator Under / Over Voltage | 发电机低频/超频
| 发动机控制 Engine Control | 发电机低频/超频
Alternator Under/ Over Frequency
| 发电机组监测 | Alternator Under/ Over Frequency
市电欠压/过压
| Generator Monitoring | 市电欠压/过压 Mains Under / Over Voltage
Mains Under / Over Voltage
| 机组保护 | 市电低频/超频
市电低频/超频
| Generator Protection | Mains Under/ Over Frequency
Mains Under/ Over Frequency
| 发动机监测 Engine Monitoring | 低速/超速 Under / Over Speed
低速/超速 Under / Over Speed
| 测试显示清理 Clear Text Display | 低油压 Low Oil Pressure
低油压预警 Low Oil Pressure Pre-Alarm
| 发动机高温 High Engine Temperature | 发动机高温预警
| 电子相序(可选) | High Engine Temperature Pre-Alarm
| Phase Sequence Electrical (Option) | 电池电压过高/过低
| 接地故障 (可选) Earth Fault (Option) | High/Low Battery Voltage
过流 Over-current
定期维护 Periodic maintenance
Specifications may change without notice
参数更改不再另行通知
