URL: https://shanhuachina.cn/wp-content/uploads/2025/07/400KW-Weichai-generator_20250702111539.pdf
Accessed: 2026-11-03
From: https://shanhuachina.cn/power-range/301-500-kw/

山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development Zone Wenshang,Shandong Province,China
柴油发电机组技术参数
| Diesel | Generating Set Technical Specification
| OPEN | TYPE
SILENT TYPE
| 制造商 | 山东华力机电有限公司
| 机组型号 | HL400GF
| Manufacturer | SHANDONG HUALI ELECTROMECHANICAL CO.;LTD
Genset Model
| 频率 Frequency | 转速 Speed
| 电压 Voltage | 功率 Power
| 千瓦 KW | 千伏安 KVA
| 50Hz | 1500 rpm | 400V
| 备用功率 Standby Power | 440 | 550
| 50Hz | 1500 rpm | 400V
| 主用功率 Prime Power | 400 | 500
| 开放型 | 尺 寸 Overall Size L×W×H，mm | 3430*1370*1940
| 机 组 尺 寸、重 量 | OPEN STYLE
| 净 重, Weight（net）kg | 3500
| Genset Dimensions and Weights | 静音型
| 尺 寸 Overall Size L×W×H，mm | 5200*2060*2460
| SOUNDPROOF STYLE | 净 重, Weight(net）kg | 5500
| Voltage regulation | (电压整定范围)： | ≥±5%
| Voltage Regulation, Stead State | (稳定电压调整率)： | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce) | (瞬态电压偏差（100%突减功率）)： | ≤+25%
| Sudden voltage Warp(Sudden Increase) | (瞬态电压偏差（突加功率）)： | ≤-20%
| Voltage Stable Time (100% Sudden Reduce) | （电压稳定时间（100%突减功率））： | ≤6S
| Voltage Stable Time(Sudden Increase) | (电压稳定时间（突加功率）)： | ≤6S
| Frequency Regulation， Stead State （稳态频率调整率）： | ≤5%
| Frequency Waving （频率波动率）： | ≤1.5%
Sudden Frequency Warp （100%Sudden Reduce） （瞬态频率偏差（100%突减功率））：≤+12%
| Sudden Frequency Warp （Sudden Increase） | （瞬态频率偏差（突加功率））： | ≤-10%
Frequency Recovery Time（100%Sudden Reduce） （频率恢复时间（100%突减功率））：≤5S
| Frequency Recovery Time （Sudden Increase） （频率恢复时间（突减功率））： | ≤5S
| 发动机 | 参 数 DIESEL ENGINE SPECIFICATION
| 发动机型号 Engine Model | WP13D490E310
| 制造商 Manufacturer | 潍柴动力股份有限公司 WEICHAI POWER CO., LTD.
| 缸数 Number of cylinders | 6
| 循环周期 cycle | 4 冲程 4-cycle
| 进气方式 Air intake way | 涡轮增压 Turbo
| 缸径 Bore(mm) | 127
| 冲程 Stroke (mm) | 165
| 压缩比 Compression ratio | 15：1
| 排量 | Displacement, total
| (L) | 12.54
| 净重 Engine weight,dry (kg) | 1100
| 发动机转速 Engine speed (rpm) | 1500
| 噪声限值 Noise dB（A） | ≤120
| 常用功率 Base Output Power (kW) | 450
| 备用功率 Standby Power (kW) | 490
| 机油容量 Oil Capacity | （L） | 30
| 启动方式 Starter Mode | Electric （电启动）
| 最低燃油消耗率 | ≤210
| 冷却液容量-仅发动机内 | 25L
| Specifications may change | without notice
参数更改不再另行通知
山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development Zone Wenshang,Shandong Province,China
| Min. Fuel Consumption | g/(Kw.h)
Coolant Capacity-only Engine（L）
| 机油消耗率 Oil Consumption | ≤0.2%
| 发电 | 机 参 数 ALTERNATOR SPECIFICATION
| 制造商 | 山华
发电机型号
| Manufacturer | SHANHUA
| Alternator Model | HLF-400
| 频率 | Frequency | 50 HZ
| 额定转速 Rated Speed （RPM） | 1500
| 电压调节 Voltage Regulation | ±5%
| 额定电压 | Prime Voltage
| （V） | 400
| 相数 Number of Phase | 3
| 海拔要求 | Altitude | ≤1000m
| 功率因数 Power Factor | 0.8
| 防护等级 | Protection Grade | IP21
| 3 | Phase and 4
| Wires | Brush less,self-exciting
| 接线方式 Connecting Type | 三相四线
| 励磁方式 | Exciter Type
无刷自励磁
| 绝缘等级 Insulation Class | H
| 温升等级 Temperature Rise | H
| 电话影响系数 TIF | ＜50
| 电话谐波系数 THF | ＜2%
| 控制系统 | CONTROL
SYSTEM
工作环境:（Work environment）
| 工作温度 Operating temperature ：-20℃～60℃ | 相对湿度 Relative Humidity : 95%
| 工作电压 Operating voltage ：DC24V (范围 range ：18-30V，耐压 pressure ：50V/5 mm | )
| 开架式 | 静音型
| Open Type | Silent Type
模 块 描 述 Description
| 标 | 准 功 能 Standard
| functions | 停 机 Shutdown
报 警 Warning
| 降速显示 Loss of Speed Signal | 发电机欠压/过压
| 发电机欠压/过压 | Alternator Under / Over Voltage
| Alternator Under / Over Voltage | 发电机低频/超频
| 发动机控制 Engine Control | 发电机低频/超频
Alternator Under/ Over Frequency
| 发电机组监测 | Alternator Under/ Over Frequency
市电欠压/过压
| Generator Monitoring | 市电欠压/过压 Mains Under / Over Voltage
Mains Under / Over Voltage
| 机组保护 | 市电低频/超频
市电低频/超频
| Generator Protection | Mains Under/ Over Frequency
Mains Under/ Over Frequency
| 发动机监测 Engine Monitoring | 低速/超速 Under / Over Speed
低速/超速 Under / Over Speed
| 测试显示清理 Clear Text Display | 低油压 Low Oil Pressure
低油压预警 Low Oil Pressure Pre-Alarm
| 发动机高温 High Engine Temperature | 发动机高温预警
| 电子相序(可选) | High Engine Temperature Pre-Alarm
| Phase Sequence Electrical (Option) | 电池电压过高/过低
| 接地故障 (可选) Earth Fault (Option) | High/Low Battery Voltage
过流 Over-current
定期维护 Periodic maintenance
Specifications may change without notice
参数更改不再另行通知
