URL: https://shanhuachina.cn/wp-content/uploads/2025/07/500KW-60HZ-Cummins-generator.pdf
Accessed: 2026-10-29
From: https://shanhuachina.cn/power-range/501-1000-kw/

山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development
Zone,Wenshang County, Jining, Shandong, China
柴油发电机组技术参数
| Diesel | Generating Set Technical Specification
| OPEN TYPE | SILENT TYPE
| 制造商 | 山东华力机电有限公司
| Manufacturer | SHANDONG
HUALI ELECTROMECHANICAL CO.;LTD
| 开架式型号 | HL500GF
| 低噪音型号 | HL500GFS
| Open Type Model | Silent Type Model
| 频率 | 转速
| 电压 | 功率
| 千瓦 | 千伏安
| Frequency | Speed
| Voltage | Power
| KW | KVA
| 60Hz | 1800 rpm | 480V
| 备用功率 Standby Power | 550 | 687.5
| 60Hz | 1800 rpm | 480V
| 主用功率 Prime Power | 500 | 625
| 开放型 | 尺 寸 Overall Size L×W×H，mm | 3650*1460*2100
| 机 组 尺 寸、重 量 | OPEN STYLE
| 净 重, Weight（net）kg | 4300
| Genset Dimensions and Weights | 静音型
| 尺 寸 Overall Size L×W×H，mm | 5230*2050*2480
| SOUNDPROOF STYLE | 净 重, Weight(net）kg | 7000
| Voltage regulation | (电压整定范围)： | ≥±5%
| Voltage Regulation, Stead State | (稳定电压调整率)： | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce) | (瞬态电压偏差（100%突减功率）)： | ≤+25%
| Sudden voltage Warp(Sudden Increase) | (瞬态电压偏差（突加功率）)： | ≤-20%
| Voltage Stable Time (100% Sudden Reduce) | （电压稳定时间（100%突减功率））： | ≤6S
| Voltage Stable Time(Sudden Increase) | (电压稳定时间（突加功率）)： | ≤6S
| Frequency Regulation， Stead State （稳态频率调整率）： | ≤5%
| Frequency Waving （频率波动率）： | ≤1.5%
Sudden Frequency Warp （100%Sudden Reduce） （瞬态频率偏差（100%突减功率））：≤+12%
| Sudden Frequency Warp （Sudden Increase） | （瞬态频率偏差（突加功率））： | ≤-10%
Frequency Recovery Time（100%Sudden Reduce） （频率恢复时间（100%突减功率））：≤5S
| Frequency Recovery Time （Sudden Increase） （频率恢复时间（突减功率））： | ≤5S
| 发动机参数 | DIESEL ENGINE SPECIFICATION
| 制造商 Manufacturer | CCEC CUMMINS
| Engine Model | QSK19-G3
| 重庆康明斯 | 发动机型号
| 常用功率 Base Output Power (kW) | 559
| 备用功率 Standby Power | (kW) | 634
| 发动机转速 Engine speed (rpm) | 1800
| 排量 | Displacement, total
| (L) | 19
| 缸数 Number of cylinders | 6
| 循环周期 cycle | 4 | 冲程 4-cycle
| 缸径*行程 Bore*Stroke(mm) | 159*159
| 压缩比 Compression ratio | 15:1
| 怠速 Low idle (rpm) | 700-900
| 扭矩 Torque (Nm) | 1356
| 活塞速度 Piston speed (m/s) | 9.5
| 净重 Engine weight,dry | (kg) | 1973
Specifications may change without notice
参数更改不再另行通知
山东华力机电有限公司
Shandong Huali Electromechanical Co., Ltd
中国.山东.汶上经济技术开发区
| Economic | Development
Zone,Wenshang County, Jining, Shandong, China
| 进气方式 Air intake way | 涡轮增压 Turbo
| 进气流量 Air intake flow (L/sec) | 1037
| 排气温度 Exhaust temperature | (℃) | 438
| 最大排气流量 Exhaust flow (L/sec) | 2331
| 冷却液容积 Coolant capacity-engine only (L) | 41.6
| 冷却液流量 Engine coolant flow (L/sec) | N/A
| 润滑系统最小容量 | 84.4
| 最大油底壳机油温度 | 121
| Lubrication system Min. capacity (L) | Max. oil temperature permitted in oil pan
(℃)
| 起动机电压 Start Motor Voltage (V) | 24
| 燃油泵系统类型 Fuel injection pump model | 直喷式康明斯PT系统 Direct Injection Cummins PT
| 备用功率 | Standby power | 160 | 100%功率 100% prime power | 140
| 燃油消耗 | 75% 功率 | 75% prime power | 106 | 50% 功率 50% prime power | 76
| CONSUMPTION | (L/h) | 25% 功率 | 25% prime power | 44
发 电 机 参 数 ALTERNATOR SPECIFICATION
| 制造商 | 无锡斯坦福
发电机型号
| Manufacturer | WUXI STAMFORD
| Alternator Model | HCI544D
| 频率 Frequency | 60 HZ
| 额定转速 Rated Speed（RPM） | 1800
| 电压调整Voltage Regulation | ±5%
| 额定电压 Prime Voltage （V） | 480
| 相数Number of Phase | 3
| 海拔要求 Altitude | ≤1000m
| 功率因数 Power Factor | 0.8
| 防护等级 Protection Grade | IP23
| 三相四线 | 无刷自励磁
| 接线方式 Connecting Type | 3 | Phase and 4
| Wires | 励磁方式 Exciter Type
Brush less,self-exciting
| 绝缘等级 Insulation Class | H
| 绝缘等级Temperature Rise | H
| 电话影响系数 TIF | ＜50
| 电话谐波系数 THF | ＜2%
控 制 系 统 CONTROL SYSTEM
工作环境:（Work environment）
| 工作温度 Operating temperature ：-20℃～60℃ | 相对湿度 Relative Humidity : 95%
工作电压 Operating voltage ：DC24V (范围 range ：18-30V，耐压 pressure ：50V/5 mm )
| 开架式 | 静音型
| Open Type | Silent Type
模 块 描 述 Description
| 标 准 功 能 Standard functions | 停 机 Shutdown
报 警 Warning
| 降速显示 Loss of Speed Signal | 发电机欠压/过压
| 发电机欠压/过压 | Alternator Under / Over Voltage
| Alternator Under / Over Voltage | 发电机低频/超频
| 发动机控制 Engine Control | 发电机低频/超频
Alternator Under/ Over Frequency
| 发电机组监测 | Alternator Under/ Over Frequency
市电欠压/过压 Mains Under / Over Voltage
| Generator Monitoring | 市电欠压/过压 Mains Under / Over Voltage
市电低频/超频
| 机组保护 Generator Protection | 市电低频/超频 Mains Under/ Over
Mains Under/ Over Frequency
| 发动机监测 Engine Monitoring | Frequency
低速/超速 Under / Over Speed
| 测试显示清理 Clear Text Display | 低速/超速 Under / Over Speed
低油压预警 Low Oil Pressure Pre-Alarm
| 低油压 Low Oil Pressure | 发动机高温预警
| 发动机高温 High Engine Temperature | High Engine Temperature Pre-Alarm
| 电子相序(可选) | 电池电压过高/过低
| Phase Sequence Electrical (Option) | High/Low Battery Voltage
| 接地故障 (可选) Earth Fault (Option) | 过流 Over-current
定期维护 Periodic maintenance
Specifications may change without notice
参数更改不再另行通知
