URL: http://www.slpmg.com/product/50.html
Accessed: 2026-11-03

1FC6系列、JFG系列三相交流同步发电机-胜利动力机械集团
胜利动力机械集团
山东省东营市府前大街19号
400-117-1190
网站首页
关于胜动
企业简介
企业文化
荣誉资质
发展历程
新闻中心
全部
公司动态
党建引领
集团要闻
榜样力量
产品展示
全部
燃气内燃机发电机组
电气产品
瓦斯安全输出设备
瓦斯氧化设备
石油机械产品
业务领域
燃气发电产品制造及再造升级
燃气发电项目投资及运维
绿色钻井动力服务
边远井供电服务
业务展示
经典案例
合作客户
联系我们
全部
油气钻采动力产品
1FC6系列、JFG系列三相交流同步发电机
胜动集团1FC6系列、JFG系列三相交流同步发电机由主发电机、励磁机和励磁系统三大部分组成，可与内燃机、燃气轮机或其他原动机构构成发电机组，作为陆用、海洋平台或船舶电站设备为油田、矿山、铁路、船舶及高层建筑提供可靠电力。
工业尾气发电机组
FCP1-TEM2型就地控制柜
产品介绍
胜动集团 1FC6系列、JFG系列 三相交流同步发电机由主发电机、励磁机和励磁系统三大部分组成，可与内燃 机、燃气轮机或其他原动机构构成发电机组，作为陆用、海洋平台或船舶电站设备为油田、矿 山、铁路、船舶及高层建筑提供可靠电力。
功能特点
| 【技术先进】 | 【高可靠性】
| 西门子技术 | 满足全年24小时运行，寿命长
| 【防护等级高】 |
| 防护等级为IP23，绝缘等级为F级 |
技术参数
| 型号 | 额定功率KVA | 额定电压V | 额定电流A | 功率因数cosφ | 频率Hz | 额定转速r/min
| 1FC6 455-6 | 625 | 400 | 902 | 0.8 | 50 | 1000
| 1FC6 457-6 | 750 | 400 | 1083 | 0.8 | 50 | 1000
| JFG700-6/10500 | 875 | 10500 | 48 | 0.8 | 50 | 1000
| JFG700-6/6300 | 875 | 6300 | 80 | 0.8 | 50 | 1000
| JFG1000-6/10500 | 1250 | 10500 | 69 | 0.8 | 50 | 1000
| JFG1000-6/6300 | 1250 | 6300 | 115 | 0.8 | 50 | 1000
| JFG1200-6/10500 | 1500 | 10500 | 82 | 0.8 | 50 | 1000
| JFG1200-6/6300 | 1500 | 6300 | 137 | 0.8 | 50 | 1000
| JFG1500-6/10500 | 1875 | 10500 | 103 | 0.8 | 50 | 1000
| JFG1500-6/6300 | 1875 | 6300 | 172 | 0.8 | 50 | 1000
| JFG2000-6/10500 | 2500 | 10500 | 137 | 0.8 | 50 | 1000
| JFG2000-6/6300 | 2500 | 6300 | 229 | 0.8 | 50 | 1000
相关产品
12V190系列燃气发电机组
16V190系列燃气发电机组
20V190系列燃气发电机组
工业尾气发电机组
1FC6系列、JFG系列三相交流同步发电机
公司地址
山东省东营市府前大街19号
联系电话
+86 13475267205
企业邮箱
sf-sdjt@energas.cn
关于胜动
企业简介
企业文化
荣誉资质
发展历程
产品展示
燃气内燃机发电机组
电气产品
瓦斯安全输出设备
瓦斯氧化设备
石油机械产品
业务领域
燃气发电产品制造及再造升级
燃气发电项目投资及运维
绿色钻井动力服务
边远井供电服务
业务展示
经典案例
合作客户
Copyrigh @ 2023 胜利动力机械集团有限公司 All Rights Reserved
网 站 建设： 东营远见网络公司
鲁ICP备08010395号-1
Powered by MetInfo 8.1 ©2008-2026 mituo.cn
网站首页
关于集团
业务领域
联系我们
