URL: http://sf-motor.com/product_view.asp?id=101
Accessed: 2026-11-03

STC系列单相/三相三次谐波交流同步发电机-福安市晟丰电机有限公司
英文
中文 |
福安市晟丰电机有限公司
产品搜索:
首 页
关于我们
产品中心
产品定制
新闻中心
常见问题
下载中心
人才招聘
联系我们
有刷发电机 当前位置: 首 页 -> 产品中心 -> 发电机
STC系列单相/三相三次谐波交流同步发电机
技术支持
STC 系列单相 / 三相三次谐波交流同步发电机
STC 系列单、三相交流同步发电机适用于乡村、城镇、工地、山区等照明及动力的三相交流电源。也可作为应急用的备用电源。该系列发电机转子为旋转凸极式，采用谐波励磁系统，使用安全可靠，维护简单方便。产品主要特点如下：
1 、绝缘等级为 B 级或 F 级，防护等级为 IP21 ；
2 、发电机机座为铸件结构；根据用户需要，也可做成钢制焊接结构；
3 、当原动机转速变化为 5 ％时，负载从 0~100 ％， COS1.0 、 0.8 范围内任意变化，其恒压性能优良。在突增或突减负载时，能快速适应稳定地工作，直接起动空载鼠笼型异步电动机的能力强。
| 型号 | 额定功率 (kW) | 额定容量 (kVA) | 额定电流 (A) | 功率因数 (cos&Phi;) | 额定转速 (r/min)
| STC-3 | 3 | 3.8 | 5.4 | 0.8 | 1500
| STC-5 | 5 | 6.3 | 9
| STC-7.5 | 7.5 | 9.4 | 13.5
| STC-10 | 10 | 12.5 | 18.1
| STC-12 | 12 | 15 | 21.7
| STC-15 | 15 | 18.8 | 27.1
| STC-20 | 20 | 25 | 36.1
| STC-24 | 24 | 30 | 43.4
| STC-30 | 30 | 37.5 | 54.1
| STC-40 | 40 | 50 | 72.2
| STC-50 | 50 | 62.5 | 90.2
Copyright © 2017 福安市晟丰电机有限公司 all rights reserved.　电话: 0593-6030966　传真: 0593-6615987　技术支持： 中国闽东企业信息网
