URL: http://sf-motor.com/product_view_en.asp?id=122
Accessed: 2026-11-13

UK-ENGINE Series Diesel Generator Sets-Fuan shengfeng electric machinery Co,Ltd.
English
Chinese |
Fuan shengfeng electric machinery Co,Ltd.
Search:
Home
About us
Product
Product Customization
News
FAQ
Download Center
Contact Us
Open type diesel generator set Location: Home -> Product -> Generator set
UK-ENGINE Series Diesel Generator Sets
Technical Data
Power coverage from 7kw~1800kw
Model: GF: Open type &GFS: Soundproof /Silent/Supper silent type
Engine: UK-ENGINE
Speed:1500/1800rpm
Alternator : Stamford /Leroysomer /Marathon/ABB
IP &Insulation Class:IP22-23 &F/H
Frequency :50/60HZ
Controller ：Deepsea/Comap/Smartgen/DKG/Others
ATS System: Smartgen/ABB/SOCOMIC /Others
Silent&Supper silent Gen-set Sound level:63-85db(at 7m side)
| Genset moodel | Genset Power(Kw/Kva) | PERKINS | STAMFORD | Governor
| Prime | | Prime | Standby | Model | Model | M/E
| YH-P7.2KW | 50HZ | 7/9 | 7/9 | 403A-11G1 | PI044G | Mech.
| YH-P10KW | 50HZ | 10/13 | 10/13 | 403A-15G1 | PI144D | Mech.
| YH-P12KW | 50HZ | 12/15 | 12/15 | 403A-15G2 | PI144E | Mech.
| YH-P16KW | 50HZ | 16/20 | 16/20 | 404A-22G1 | PI144G | Mech.
| YH-P7.2KW | 50HZ | 7.2/9 | 8/10 | 403D-11G | PT044E | Mech.
| YH-P10.4KW | 50HZ | 10.4/13 | 11.2/14 | 403D-15G | PT044F | Mech.
| YH-P16KW | 50HZ | 16/20 | 17.6/22 | 404D-22G | PT144D | Mech.
| YH-P21KW | 50HZ | 21/26 | 23/29 | 404D-22TG | PT144F | Mech.
| YH-P52KW | 50HZ | 52/65 | 57.2/71.5 | 1104A-44TG1 | UCI224F | Mech.
| YH-P64KW | 50HZ | 64/80 | 70.4/88 | 1104A-44TG2 | UCI224G | Mech.
| YH-P64KW | 50HZ | 64/80 | 70.4/88 | 1104C-44TAG1 | UCI224G | Elec
| YH-P80KW | 50HZ | 80/100 | 88/110 | 1104C-44TAG2 | UCI274C | Elec
| YH-P120KW | 50HZ | 120/150 | 132/165 | 1106A-70TAG2 | UCI274F | Mech.
| YH-P144KW | 50HZ | 144/180 | 160/2020 | 1106A-70TAG3 | UCI274G | Mech.
| YH-P160KW | 50HZ | 160/200 | 176/220 | 1106A-70TAG4 | UCI274H | Mech.
| UK ORGINAL ENGINE
| YH-P24kw | 50HZ | 24/30 | 26.4/33 | 1103A-33G | PT144G | Mech.
| YH-P36kw | 50HZ | 36/45 | 40/50 | 1103A-33TG1 | UCI224D | Mech.
| YH-P48kw | 50HZ | 48/60 | 52.8/66 | 1103A-33TG2 | UCI224E | Mech.
| YH-P108kw | 50HZ | 108/135 | 120/150 | 1006TAG | UCI274E | Mech.
| YH-P120kw | 50HZ | 120/150 | 132/165 | 1006TAG2 | UCI274F | Elec
| YH-P144kw | 50HZ | 144/180 | 160/200 | 1106C-E66TAG4 | UCI274G | Elec
| YH-P166kw | 50HZ | 166/208 | 182/228 | 1306C-E87TAG3 | UCD274J | Elec
| YH-P188kw | 50HZ | 188/235 | 207/258 | 1306C-E87TAG6 | UCD274K | Elec
| YH-P200kw | 50HZ | 200/250 | 220/275 | 1306C-E87TAG6 | UCD274K | Elec
| YH-P240kw | 50HZ | 240/300 | 280/350 | 2206A-E13TAG2 | HCI444D | Elec
| YH-P260kw | 50HZ | 260/325 | 286/358 | 2206A-E13TAG2 | HCI444ES | Elec
| YH-P280kw | 50HZ | 280/350 | 320/400 | 2206A-E13TAG2 | HCI444FS | Elec
| YH-P320kw | 50HZ | 320/400 | 360/450 | 2206A-E13TAG3 | HCI444F | Elec
| YH-P364kw | 50HZ | 364/455 | 400/500 | 2506A-E15TAG1 | HCI544C | Elec
| YH-P400kw | 50HZ | 400/500 | 440/550 | 2506A-E15TAG2 | HCI544D | Elec
| YH-P480kw | 50HZ | 480/600 | 528/660 | 2806A-E18TAG1A | HCI544E | Elec
| YH-P520kw | 50HZ | 520/650 | 560/700 | 2806A-E18TAG2 | HCI544F | Elec
| YH-P584kw | 50HZ | 584/730 | 640/800 | 4006-23TAG2A | HCI634G | Elec
| YH-P640kw | 50HZ | 640/800 | 720/900 | 4006-23TAG3A | HCI634G | Elec
| YH-P752kw | 50HZ | 752/940 | 828/1035 | 4008TAG2A | HCI634H | Elec
| YH-P816kw | 50HZ | 816/1020 | 896/1120 | 4008TAG2A | HCI634J | Elec
| YH-P1000kw | 50HZ | 1000/1250 | 1100/1375 | 4012-46TWG2A | PI734A | Elec
| YH-P1088kw | 50HZ | 1088/1360 | 1200/1500 | 4012-46TWG3A | PI734B | Elec
| YH-P1200kw | 50HZ | 1200/1500 | 1320/1650 | 4012-46TAG2A | PI734C | Elec
| YH-P1320kw | 50HZ | 1320/1650 | 1456/1820 | 4012-46TAG3A | PI734D | Elec
| YH-P1460kw | 50HZ | 1460/1825 | 1600/2000 | 4016TAG1A | PI734E | Elec
| YH-P1600kw | 50HZ | 1600/2000 | 1760/2200 | 4016TAG2A | PI734F | Elec
| YH-P1800kw | 50HZ | 1800/2250 | 2000/2500 | 4016-61TRG3 | PI734G | Elec
| YH-P9KW | 60HZ | 9月11日 | 9.9/12 | 403D-11G | PT044E | Mech.
| YH-P13KW | 60HZ | 13/16 | 14.3/17.6 | 403D-15G | PT044F | Mech.
| YH-P19KW | 60HZ | 19/24 | 21/26 | 404D-22G | PT144D | Mech.
| UK ORGINAL ENGINE
| YH-P28KW | 60HZ | 28/36 | 30.8/39.6 | 404D-22TAG | PI144F | Elec
| YH-P50KW | 60HZ | 50/63 | 55/69.3 | 1104D-44TG1 | UCI224D | Elec
| YH-P75KW | 60HZ | 75/94 | 82/103 | 1104D-E44TAG1 | UCI224F | Elec
| YH-P90KW | 60HZ | 90/113 | 99/125 | 1104D-E44TAG2 | UCI274C | Elec
| YH-P87KW | 60HZ | 87/109 | 95/120 | 1106TG1A | UCI224G | Elec
| YH-P96KW | 60HZ | 96/121 | 120/133 | 1106TG2A | UCI274C | Elec
| YH-P120KW | 60HZ | 120/150 | 132/165 | 1106-5TAG | UCI274D | Elec
| YH-P137.5KW | 60HZ | 125/156 | 137.5/172 | 1106D-E66TAG2 | UCI274E | Elec
| YH-P130KW | 60HZ | 130/163 | 143.3/179 | 1106D-E66TAG3 | UCI274E | Elec
| YH-P160KW | 60HZ | 160/200 | 176/220 | 1106D-E66TAG4 | UCI274F | Elec
| YH-P196KW | 60HZ | 196/245 | 216/270 | 1306C-E87TAG4 | UCI274H | Elec
| YH-P320KW | 60HZ? | 320/400 | 352/440 | 2206D-E13TAG2 | HCI444ES | Elec
| YH-P350KW | 60HZ | 350/440 | 385/481 | 2206D-E13TAG3 | HCI444E | Elec
| YH-P455KW | 60HZ | 455/570 | 500/625 | 2506C-E15TAG3 | HCI544D | Elec
| YH-P550KW | 60HZ | 550/687 | 605/756 | 2506C-E15TAG4 | HCI544E | Elec
Copyright © 2017 Fuan shengfeng electric machinery Co,Ltd. all rights reserved.　Tel: +86-593-6030966　Fax: 0593-6615987
