URL: http://sf-motor.com/product_view_en.asp?id=99
Accessed: 2026-11-13

TFW2 Series Brushless Three-phase A.C.Sychronous Generators-Fuan shengfeng electric machinery Co,Ltd.
English
Chinese |
Fuan shengfeng electric machinery Co,Ltd.
Search:
Home
About us
Product
Product Customization
News
FAQ
Download Center
Contact Us
Brushless Alternator Location: Home -> Product -> Alternator
TFW2 Series Brushless Three-phase A.C.Sychronous Generators
Technical Data
MECHANICAL SPECIFICATION
Steel frame
Cast iron cover
Excellent silicon steel chip
Import ball bearings
Mounting type:
Single bearing with standard SAE connection
and SAEdriving chip.
Double bearing with standard shaft extension
and flange connection cover.
ELECTRIC PERFORMANCE
The voltage adjust for 110V、220V、400V、480V etc .The frequency is 50Hz/60Hz.It is adopted with brushless exciting system.
Insulation class:H; Protection class:IP22~23; Steady-state voltage regulation rate≤±1%;Transient-state voltage≤ ;The line voltage waveform distortion rate≤5％;Voltage adjust range≥±10%UN: Ambient temperature≤±40℃;Altitude≤40℃;Altitude≤1000m; Air relative humidity≤90％.
| Model | Rated Power (KW) | Rated Capacity (KVA) | Fre. (HZ) | Voltage (v)
| TFW2-10 | 10 | 12.5 | 50/60 | 400V
| TFW2-12 | 12 | 15 | 50/60 | 400V
| TFW2-16 | 16 | 20 | 50/60 | 400V
| TFW2-20 | 20 | 25 | 50/60 | 400V
| TFW2-24 | 24 | 30 | 50/60 | 400V
| TFW2-30 | 30 | 37.5 | 50/60 | 400V
| TFW2-40 | 40 | 50 | 50/60 | 400V
| TFW2-50 | 50 | 62.5 | 50/60 | 400V
| TFW2-64 | 64 | 80 | 50/60 | 400V
| TFW2-75 | 75 | 93.75 | 50/60 | 400V
| TFW2-90 | 90 | 112.5 | 50/60 | 400V
| TFW2-100 | 100 | 125 | 50/60 | 400V
| TFW2-120 | 120 | 150 | 50/60 | 400V
| TFW2-150 | 150 | 187.5 | 50/60 | 400V
| TFW2-160 | 160 | 200 | 50/60 | 400V
| TFW2-180 | 180 | 225 | 50/60 | 400V
| TFW2-200 | 200 | 250 | 50/60 | 400V
| Model | Rated Power (KW) | Rated Capacity (KVA) | Fre. (HZ) | Voltage (v)
| TFW2-220 | 220 | 275 | 50/60 | 400V
| TFW2-250 | 250 | 312.5 | 50/60 | 400V
| TFW2-280 | 280 | 350 | 50/60 | 400V
| TFW2-300 | 300 | 375 | 50/60 | 400V
| TFW2-320 | 320 | 400 | 50/60 | 400V
| TFW2-350 | 350 | 437.5 | 50/60 | 400V
| TFW2-400 | 400 | 500 | 50/60 | 400V
| TFW2-420 | 420 | 525 | 50/60 | 400V
| TFW2-450 | 450 | 562.5 | 50/60 | 400V
| TFW2-500 | 500 | 625 | 50/60 | 400V
| TFW2-520 | 520 | 650 | 50/60 | 400V
| TFW2-550 | 550 | 687.5 | 50/60 | 400V
| TFW2-600 | 600 | 750 | 50/60 | 400V
| TFW2-720 | 720 | 900 | 50/60 | 400V
| TFW2-750 | 750 | 937.5 | 50/60 | 400V
| TFW2-800 | 800 | 1000 | 50/60 | 400V
| TFW2-1000 | 1000 | 1250 | 50/60 | 400V
Copyright © 2017 Fuan shengfeng electric machinery Co,Ltd. all rights reserved.　Tel: +86-593-6030966　Fax: 0593-6615987
