URL: http://www.sf-fadian.com/Productd/951138265761406976.html
Accessed: 2026-11-13

顺风牌道依茨系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
Language
中文
English
产品分类
全部分类
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
首页
+
顺风牌道依茨系列柴油发电机组
所属分类
标准型发电机组
产品特点
顺风发电道依茨机组技术参数(50HZ)机组参数尺寸、重量机组型号柴油机型号 主用功率KW/KVA备用功率KW/KVA额定电压(V)稳态电压调整率稳态频率调整率开架机组尺(mm×mm)重量(kg)静音机组尺寸(mm×mm)重量(kg)SD-20D226B-3D20/2522/27.5400/230≤±1%≤5%1600×630×13007102600×1200×15001029SD-24D226
立即联系
在线留言
产品详情
| 顺风发电道依茨机组技术参数(50HZ)
| 机组参数 | 尺寸、重量
| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压 调整率 | 稳态频率 调整率 | 开架机组尺(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm)重量(kg)
| SD-20 | D226B-3D | 20/25 | 22/27.5 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 710 | 2600×1200×1500 | 1029
| SD-24 | D226B-3D | 24/30 | 26.4/33 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 730 | 2600×1200×1500 | 1035
| SD-30 | TD226B-3D | 30/37.5 | 33/41.3 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 750 | 2600×1200×1500 | 1161
| SD-40 | TD226B-3D | 40/50 | 44/55 | 400/230 | ≤±1% | ≤5% | 1730×630×1300 | 800 | 2600×1200×1500 | 1480
| SD-56 | TD226B-4D | 56/70 | 61.6/77 | 400/230 | ≤±1% | ≤5% | 2000×630×1500 | 900 | 3100×1200×1500 | 1530
| SD-68 | TD226B-6D | 68/85 | 74.8/93.5 | 400/230 | ≤±1% | ≤5% | 2300×800×1700 | 1200 | 3500×1200×1950 | 1785
| SD-80 | TD226B-6D | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 2300×800×1700 | 1250 | 3500×1200×1950 | 1875
| SD-100 | TBD226B-6D | 100/125 | 110/137.5 | 400/230 | ≤±1% | ≤5% | 2400×800×1700 | 1300 | 3700×1200×1950 | 1905
| SD-120 | TBD226B-6D5 | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2400×800×1700 | 1350 | 3700×1200×1950 | 1950
| 道依茨柴油机主要参数(1500RPM)
| 柴油机型号 | 气缸数/ 排列方式 | 缸径×行程 (mm×mm) | 空气 压缩比 | 发动机 总排量 (Liter) | 机油容 量(L) | 冷却液总容量 (L) | 100%负载燃油 消耗量 (g/kwh) | 启动方式 | 燃气量 (m3/min) | 排烟量 (m3/min)
| D226B-3D | 3 in line | 105×120 | 16.5：1 | 3.12 | 7.75 | 15 | 215 | 24V直流电启动， 并配有硅整流充电发电机 | 2.7 | 5.8
| TD226B-3D | 3 in line | 105×120 | 16：1 | 3.12 | 7.75 | 15 | 208 | 4.5 | 9.7
| TD226B-4D | 4 in line | 105×120 | 16：1 | 4.16 | 10 | 16.8 | 208 | 5.3 | 12
| TD226B-6D | 6 in line | 105×120 | 16：1 | 6.23 | 14 | 26 | 205 | 6.7 | 15
| TBD226B-6D | 6 in line | 105×120 | 16：1 | 6.23 | 14 | 27 | 196 | 9.2 | 20
| TBD226B-6D5 | 6 in line | 105×120 | 16：1 | 6.23 | 14 | 27 | 206 | 9.2 | 20
机组电气性能
额定功率因数:08(滞后)电压:380-415V.50Hz380-480V.60Hz
功率输出:SC系列为连续功率,符合ISO8525规定,每12小时能提供1小时的10%过载服务
工作环境:符合GB1105,ISO3046标准.
八项电气性能指标:符合GB2820.1-6-97标准.
调压方式:自动. 启动方式:电动
关键词：
其他产品
顺风牌沃尔沃柴油发电机组
顺风牌康明斯系列柴油发电机组
顺风牌道依茨系列柴油发电机组
顺风牌帕金斯系列柴油发电机组
需要服务或支持？欢迎启用在线留言功能，我们将会及时反馈并为您提供合适的解决方案。
安全验证
安全验证
提交
联系我们
服务热线
服务热线
0519-86162320
关注我们
微官网
获取更多资讯
返回顶部
如果您认可顺风发电的品牌、技术、产品和市场前景，
我们期待与您建立战略伙伴关系，合作共赢发展！
搜索
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
联系方式
0519-86162320
传真： 0519-8615 8061
邮箱： sales@sf-fadian. com
地址：江苏省常州市武进区雪堰镇工业区
微官网
官方手机站
Copyright © 2022 常州顺风发电设备有限公司 网站建设： 中企动力 常州 苏ICP备05049686号-1
SEO
苏ICP备05049686号-1
