URL: http://www.sf-fadian.com/Productd/951138258874359808.html
Accessed: 2026-11-13

顺风牌帕金斯系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
Language
中文
English
产品分类
全部分类
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
首页
+
顺风牌帕金斯系列柴油发电机组
所属分类
标准型发电机组
产品特点
顺风发电帕金斯机组技术参数　　机组参数尺寸、重量机组型号柴油机型号主用功率KW/KVA备用功率KW/KVA额定电压(V)稳态电压调整率稳态频率调整率开架机组尺寸(mm×mm)重量(kg)静音机组尺寸(mm×mm)重量(kg)SP-7.5403D-11G7.5/9.38.25/10.3400/230≤±1%≤5%1135×440×8602501850×740×1760532SP-10403D-15G
立即联系
在线留言
产品详情
| 顺风发电帕金斯机组技术参数
| 机组参数 | 尺寸、重量
| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压 调整率 | 稳态频率 调整率 | 开架机组尺寸(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm) 重量(kg)
| SP-7.5 | 403D-11G | 7.5/9.3 | 8.25/10.3 | 400/230 | ≤±1% | ≤5% | 1135×440×860 | 250 | 1850×740×1760 | 532
| SP-10 | 403D-15G | 10/12.5 | 11/13.75 | 400/230 | ≤±1% | ≤5% | 1230×500×940 | 313 | 1850×740×1760 | 603
| SP-16 | 404D-22G | 16/20 | 17.6/22 | 400/230 | ≤±1% | ≤5% | 1365×545×1000 | 395 | 1850×740×1760 | 673
| SP-21 | 404D-22TG | 21/26 | 23/28.75 | 400/230 | ≤±1% | ≤5% | 1425×600×1120 | 470 | 1850×740×1760 | 713
| SP-24 | 1103A-33G | 24/30 | 26.4/33 | 400/230 | ≤±1% | ≤5% | 1550×645×1120 | 610 | 2300×1110×1830 | 1300
| SP-36 | 1103A-33TG1 | 36/45 | 39.6/49.5 | 400/230 | ≤±1% | ≤5% | 1620×645×1120 | 352 | 2300×1110×1830 | 1426
| SP-48 | 1103A-33TG2 | 48/60 | 52.8/66 | 400/230 | ≤±1% | ≤5% | 1570×630×1135 | 760 | 2300×1110×1830 | 1426
| SP-52 | 1104A-44TG1 | 52/65 | 57.2/71.5 | 400/230 | ≤±1% | ≤5% | 1780×645×1145 | 852 | 2480×1110×1830 | 1675
| SP-64 | 1104A-44TG2 | 64/80 | 70.4/88 | 400/230 | ≤±1% | ≤5% | 1820×645×1145 | 892 | 2480×1110×1830 | 1752
| SP-80 | 1104C-44TAG2 | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 1865×720×1165 | 995 | 2480×1110×1830 | 1790
| SP-108 | 1006TAG | 108/135 | 119/148.7 | 400/230 | ≤±1% | ≤5% | 2565×730×1575 | 1376 | 2930×1110×1930 | 1951
| SP-120 | 1006TAG2 | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2565×730×1575 | 1416 | 2930×1110×1930 | 1991
| SP-160 | 1306C-E87TAG3 | 160/200 | 176/220 | 400/230 | ≤±1% | ≤5% | 2320×900×1550 | 1580 | 3930×1130×2200 | 2114
| SP-180 | 1306C-E87TAG4 | 180/225 | 198/247.5 | 400/230 | ≤±1% | ≤5% | 2585×900×1550 | 1700 | 3930×1130×2200 | 2720
| SP-200 | 1306C-E87TAG6 | 200/250 | 220/275 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 1720 | 3930×1130×2200 | 3080
| SP-280 | 2206C-EBTAG2 | 280/350 | 308/385 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 2700 | 4930×1380×2280 | 4895
| SP-320 | 2206C-EBTAG3 | 320/400 | 352/440 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 2830 | 4930×1380×2280 | 5260
| SP-364 | 2506C-E15TAG1 | 364/455 | 400/500 | 400/230 | ≤±1% | ≤5% | 3430×1130×1960 | 3186 | 5230×1380×2280 | 5305
| SP-400 | 2506C-E15TAG2 | 400/500 | 440/550 | 400/230 | ≤±1% | ≤5% | 3430×1130×1960 | 3186 | 5230×1380×2280 | 5330
| SP-480 | 2806A-E18TAG1 | 480/600 | 528/660 | 400/230 | ≤±1% | ≤5% | 3320×1540×2030 | 3864 | 20&prime;标准集装箱 | 7848
| SP-520 | 2806A-E18TAG2 | 520/650 | 572/715 | 400/230 | ≤±1% | ≤5% | 3320×1540×2030 | 4018 | 20&prime;标准集装箱 | 8003
| SP-640 | 4006-23TAG3 | 640/800 | 704/880 | 400/230 | ≤±1% | ≤5% | 4000×1710×2160 | 4946 | 20&prime;标准集装箱 | 8872
| SP-728 | 4008TAG1 | 728/910 | 801/1001.3 | 400/230 | ≤±1% | ≤5% | 4680×2060×2360 | 5760 | 40&prime;标准集装箱 | 15539
| SP-818 | 4008TAG2 | 800/1000 | 880/1100 | 400/230 | ≤±1% | ≤5% | 4700×2045×2475 | 7639 | 40&prime;标准集装箱 | 15539
| SP-1000 | 4012-46TWG2 | 1000/1250 | 1100/1375 | 400/230 | ≤±1% | ≤5% | 4775×1800×2345 | 7700 | 40&prime;标准集装箱 | 17030
| SP-1200 | 4012-46TAG2 | 1200/1500 | 1320/1980 | 400/230 | ≤±1% | ≤5% | 4985×2195×2445 | 8101 | 40&prime;标准集装箱 | 17300
| SP-1364 | 4012-46TAG3 | 1360/1700 | 1496/1870 | 400/230 | ≤±1% | ≤5% | 5220×2130×2600 | 9720 | 40&prime;标准集装箱 | 17520
| SP-1600 | 4016TAG2 | 1600/2000 | 1760/2200 | 400/230 | ≤±1% | ≤5% | 5770×2880×3520 | 13450 | / | /
| 帕金斯柴油机主要参数(1500RPM)
| 制造商 | 气缸数 /排列方式 | 缸径×行程 (mm×mm) | 空气压缩比 | 发动机总排量 (Liter) | 机油容量 (L) | 冷却液总容量 (L) | 100%负载燃油 消耗量 (L/h) | 启动方式 | 燃气量 (m3/min) | 排烟量 (m3/min)
| 403D-11G | 3 in line | 77×81 | 23;1 | 1.1 | 4.9 | 5.2 | 2.8 | 机械调速 | 0.7 | 1.8
| 403D-15G | 3 in line | 84×90 | 22.5:1 | 1.5 | 6 | 5.3 | 4 | 机械调速 | 1.1 | 2.2
| 404D-22G | 4 in line | 84×100 | 23.1:1 | 2.2 | 10.6 | 6.5 | 5.9 | 机械调速 | 1.5 | 4.5
| 404D-22TG | 4 in line | 84×100 | 23.1:1 | 2.2 | 10.6 | 9.3 | 7.2 | 机械调速 | 2.08 | 4.5
| 1103A-33G | 3 in line | 105×127 | 19.25:1 | 3.3 | 8.3 | 10.2 | 5.6 | 机械调速 | 2.6 | 6.1
| 1103A-33TG1 | 3 in line | 105×127 | 17.25:1 | 3.3 | 8.3 | 10.2 | 11.9 | 机械调速 | 2.8 | 7.7
| 1103A-33TG2 | 3 in line | 105×127 | 17.25:1 | 3.3 | 8.3 | 10.2 | 15.1 | 机械调速 | 3.9 | 10.4
| 1104A-44TG1 | 4 in line | 105×127 | 17.25:1 | 4.4 | 8 | 13 | 18.6 | 机械调速 | 5.1 | 10.5
| 1104A-44TG12 | 4 in line | 105×127 | 17.25:1 | 4.4 | 8 | 12.6 | 18.6 | 电子调速 | 5.28 | 12.9
| 1104C-44TAG2 | 4 in line | 105×127 | 18.3:1 | 4.4 | 8 | 17.5 | 24.1 | 电子调速 | 6.3 | 16.3
| 1006TAG | 6 in line | 100×127 | 17:1 | 6 | 19 | 37.2 | 34.1 | 电子调速 | 8.38 | 24.14
| 1006TAG2 | 6 in line | 100×127 | 17:1 | 5.99 | 19 | 40.2 | 33.5 | 电子调速 | 10.6 | 29.9
| 1306C-E87TAG3 | 6 in line | 116.6×135.9 | 16.9:1 | 8.7 | 26.4 | 45.3 | 54.3 | 电子调速 | 13.5 | 36.5
| 1306C-E87TAG4 | 6 in line | 116.6×135.9 | 16.9:1 | 8.7 | 26.4 | 45.3 | 61.2 | 电子调速 | 14.9 | 44.5
| 1306C-E87TAG6 | 6 in line | 116.6×135.9 | 16.9:1 | 8.7 | 26.4 | 45.3 | 63.3 | 电子调速 | 16.4 | 44.5
| 2206C-EBTAG2 | 6 in line | 130×157 | 16.3:1 | 12.5 | 40 | 45.2 | 79.1 | 电子调速 | 23.6 | 64.6
| 2206C-EBTAG3 | 6 in line | 130×157 | 16.3:1 | 12.5 | 40 | 45.2 | 90.1 | 电子调速 | 26.4 | 72.5
| 2506C-E15TAG1 | 6 in line | 135×167 | 16:1 | 15.2 | 62 | 38.3 | 98.6 | 电子调速 | 30.5 | 81
| 2506C-E15TAG2 | 6 in line | 135×167 | 16.9:1 | 15.2 | 62 | 38.3 | 106.8 | 电子调速 | 32 | 87
| 2806A-E18TAG1 | 6 in line | 145×183 | 14.5:1 | 18.1 | 55.5 | 38.3 | 122.3 | 电子调速 | 34.3 | 123
| 2806A-E18TAG2 | 6 in line | 145×183 | 14.5:1 | 18.1 | 55.5 | 61 | 139.8 | 电子调速 | 36.7 | 123
| 4006-23TAG3 | 6 in line | 160×190 | 13.6:1 | 22.9 | 113 | 105 | 163 | 电子调速 | 73 | 193
| 4008TAG1 | 8 in line | 160×190 | 13.6:1 | 30.5 | 153 | 149 | 194 | 电子调速 | 80.5 | 200
| 4008TAG2 | 8 in line | 160×190 | 13.6:1 | 30.5 | 153 | 149 | 210 | 电子调速 | 80.5 | 200
| 4012-46TWG2 | 16 in“V” line | 160×190 | 13:1 | 45.8 | 177 | 201 | 262 | 电子调速 | 109 | 180
| 4012-46TAG2 | 16 in“V” line | 160×190 | 13:1 | 45.8 | 207 | 207 | 329 | 电子调速 | 120 | 315
| 4012-46TAG3 | 16 in“V” line | 160×190 | 13:1 | 45.8 | 207 | 207 | 391 | 电子调速 | 135 | 350
| 4016TAG2 | 16 in“V” line | 160×190 | 13.6:1 | 61.1 | 238 | 355 | 474.1 | 电子调速 | 145 | 387
机组电气性能
额定功率因数:08(滞后)电压:380-415V.50Hz380-480V.60Hz.
功率输出:SC系列为连续功率,符合ISO8525规定,每12小时能提供1小时的10%过载服务
工作环境:符合GB1105,ISO3046标准.
八项电气性能指标:符合GB2820.1-6-97标准.
关键词：
其他产品
顺风牌沃尔沃柴油发电机组
顺风牌康明斯系列柴油发电机组
顺风牌道依茨系列柴油发电机组
顺风牌帕金斯系列柴油发电机组
需要服务或支持？欢迎启用在线留言功能，我们将会及时反馈并为您提供合适的解决方案。
安全验证
安全验证
提交
联系我们
服务热线
服务热线
0519-86162320
关注我们
微官网
获取更多资讯
返回顶部
如果您认可顺风发电的品牌、技术、产品和市场前景，
我们期待与您建立战略伙伴关系，合作共赢发展！
搜索
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
联系方式
0519-86162320
传真： 0519-8615 8061
邮箱： sales@sf-fadian. com
地址：江苏省常州市武进区雪堰镇工业区
微官网
官方手机站
Copyright © 2022 常州顺风发电设备有限公司 网站建设： 中企动力 常州 苏ICP备05049686号-1
SEO
苏ICP备05049686号-1
