URL: http://www.sf-fadian.com/Productd/959460717552353280.html
Accessed: 2026-11-13

顺风牌电焊照明发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
Language
中文
English
产品分类
全部分类
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
首页
+
顺风牌电焊照明发电机组
所属分类
电焊照明发电机组
产品特点
发电电焊照明机组参数规格电焊机参数下降特性 额定功率KW20*2额定电流A500*2额定电压V40空载电压V79额定使用率%40电流调节范围A(20-500)*2适用焊条Φmm2.5-5.8平特性空载电压V73额定功率KW20*2额定电流A500*2额定电压V12-39额定使用率%40油箱容量L190电瓶———12V-100AH*2最大尺寸mm3000*1000*1560净重Kg1950SFV-
立即联系
在线留言
产品详情
| 发电电焊照明机组参数规格
| 电焊机参数 | 下降特性 | |
| 额定功率 | KW | 20*2
| 额定电流 | A | 500*2
| 额定电压 | V | 40
| 空载电压 | V | 79
| 额定使用率 | % | 40
| 电流调节范围 | A | (20-500)*2
| 适用焊条 | &Phi;mm | 2.5-5.8
| 平特性
| 空载电压 | V | 73
| 额定功率 | KW | 20*2
| 额定电流 | A | 500*2
| 额定电压 | V | 12-39
| 额定使用率 | % | 40
| 油箱容量 | L | 190
| 电瓶 | ——— | 12V-100AH*2
| 最大尺寸 | mm | 3000*1000*1560
| 净重 | Kg | 1950
| SFV-1000DC型电焊发电机组技术参数 | 防护等级:IP23
| 发动机参数 | 绝缘等级:F | ——— | 噪音:71db
| 型号 | ——— | VOLVO TD520GE
| 形式 | L | 4冲程4缸
| 排气量 | KW | 4.76
| 额定功率 | RPM | 75
| 额定转速 | ——— | 1500
| 启动方式 | ——— | 电启动
| 燃料 | ——— | 轻质柴油
| 冷却方式 | | 水冷
| 发电机参数 | 额定输出 | KVA | 70
| 额定电压 | V(AC) | 400
| 相数 | ——— | 三相四线
| 功率因数 | % | 0.8
| 频率 | HZ | 50
| 励磁方式 | ——— | 无刷自励
| 驱动 | ——— | 直接连接
关键词：
其他产品
顺风牌沃尔沃柴油发电机组
顺风牌康明斯系列柴油发电机组
顺风牌道依茨系列柴油发电机组
顺风牌帕金斯系列柴油发电机组
需要服务或支持？欢迎启用在线留言功能，我们将会及时反馈并为您提供合适的解决方案。
安全验证
安全验证
提交
联系我们
服务热线
服务热线
0519-86162320
关注我们
微官网
获取更多资讯
返回顶部
如果您认可顺风发电的品牌、技术、产品和市场前景，
我们期待与您建立战略伙伴关系，合作共赢发展！
搜索
网站首页
走进顺风
公司简介
资质荣誉
企业文化
发展历程
合作客户
车间一览
产品中心
标准型发电机组
港机发电机组
静音型发电机组
集装箱式发电机组
灯塔发电机组
电焊照明发电机组
车载电源车
气体发电机组
多功能移动工作站
水泵机组
零配件
工程案例
新闻资讯
公司新闻
行业资讯
下载中心
联系我们
联系方式
在线留言
人才招聘
联系方式
0519-86162320
传真： 0519-8615 8061
邮箱： sales@sf-fadian. com
地址：江苏省常州市武进区雪堰镇工业区
微官网
官方手机站
Copyright © 2022 常州顺风发电设备有限公司 网站建设： 中企动力 常州 苏ICP备05049686号-1
SEO
苏ICP备05049686号-1
