URL: https://www.meccalte.com/downloads/MAU7134_GC315_Controller_Datasheet_3_WEB.pdf
Accessed: 2026-11-20

DATASHEET
GC315
AUTO START AND AUTOMATIC
MAINS FAILURE CONTROLLER
Mecc Alte GC315 advanced genset controller for
Auto-Start and AMF applications
| SYSTEM DESCRIPTION | MAIN FEATURES
| GC315 is a powerful multi-application controller for non-synchronising | •
AUTO-START application for a prime-mover genset
| genset with built-in communication options for local and remote access. | •
AUTO MAINS FAIL application to back-up the mains with
| GC315 includes the engine, alternator and mains protections that the | a stand-by genset
| application needs, such as oil pressure, coolant temperature, frequency, | •
Engine DRIVE application for engine control, monitoring
| voltage, current, power and fuel level. With configurable inputs, outputs | and protection
| and protections, the GC315 can be easily adapted to suit a wide range | •
Large LCD display with LED backlight and application diagram
| of applications. GC315 offers a wide graphic display, for providing | • | 3 Phase mains (utility) sensing
| alarms and warnings, and for signalling the status of the engine, | • | 3 Phase generator sensing
controller and data logs.
| • | 3 CT inputs
| APPLICATIONS | • | 4th CT input for neutral or ground fault protection (50N + 64)
| • | True RMS measurements: kW, kVA, kVAr, pf, kWh (phase and total)
| The GC315 can be operated in three applications: Auto-Start for | • | 8 Configurable digital inputs
prime-mover supply, Auto-Mains-Fail for grid backup and supply
| failure, and the Drive application for engine control and protection | • | 4 Configurable analogue inputs - convertible into 4 digital inputs
| when used as a drive for non-genset applications. | • | 8 Configurable digital outputs
| In addition to physical inputs, outputs and built-in protections, the | •
Configurable Charge alternator D+ input
| GC315 offers Smart Logic functions, to provide a wide support for | •
Configurable expansion modules for more I/O’s
| customised application controls. | • | Interface for traditional MPU, W and J1939 engines
| The controller can be used for electronic engines with CAN interface | •
Interface for Mecc Alte AVR modules by CAN bus
| J1939 and MTU MDEC protocols or used on traditional | •
USB serial port for configuration and encrypted FW update
| (non-electronic) engines. | • | Data recording: 126 events log, 64 (slow) + 42 (fast)
| The GC315 is available in Plus and Link hardware variants, boasting | periodical recordings
| a variety of communication interfaces, supporting Modbus RT U, | • | GC315 Plus version with RS232 and (insulated) RS485 serial ports
| Modbus TCP, as well as GPRS communication over Ethernet or 2G, | with Modbus RTU and Ethernet port with Modbus TCP
| 5G (LTE Cat-M, Nb-IoT), with GPS compatibility. | • | GC315 LINK version with in-built wireless 2G/5G and GPS
| Users can access the GC315 remotely by the GC315 Remote display, | • | Option of multiple GC315 Remote displays
| the SCADA of SS3 software or by the cloud-based monitoring and | •
Free configuration and SCADA software
| control system of SmartCloud, making the GC315 controller a perfect | •
Free cloud-based remote user interface of SmartCloud
fit for any mobile or rental application.
| 8 Digital | 8 Digital | 4 Analogue
| Inputs | Outputs
Inputs
| 3 apps in | Smart logic | 126 history
| 1 unit | logs
| IP55 Front | Cyber secure
Ethernet or
| Display | SmartCloud | 2G/5G and
GPS
www.meccalte.com
GC315
| TECHNICAL DATA | 4 ANALOGUE
INPUTS
| GC315, GC315 Plus: 7-32V DC | Type
Non-insulated
| Supply voltage | GC315 Link: 8-32V DC
| Supported | Resistive, or set to digital inputs
12-bit resolution. 10 kHz sampling rate.
Reverse polarity protection with
| self-resetting fuse | 4 Inputs | 0 - 500 Ohms @ <0.2% meas. error 0 - 2,000
Ohms @ <1% meas. error
| Maximum power | GC315, GC315 Plus: < 9W
| consumption | GC315 Link: < 11W
| GC315, GC315 Plus: 300mA @13.5V; | 170mA | @27V
CHARGE ALTERNATOR
Maximum stand-by
| current | GC315 Link: 650mA @13.5V; 350mA | @27V
| (with internal battery in charge) | 1 excitation input/output for +D charge alternator
| GC315, GC315 Plus: 600mA @7V | D+ or analogue
| Maximum operation | /digital input | Configurable as 0-32VDC analog input or digital
| current | GC315 Link: 1400mA @8V
input activated by +VBatt
| Starting voltage minimum | ≥ 5.0VDC for indefinite time
MAGNETIC PICKUP
| MEASUREMENTS | 60 VAC max.
Mag pickup or “W” input
| Rated genset frequency | 50 or 60Hz | 1 - 10,000 Hz
| Measurement range | 3-99Hz
| Voltage nominal range | 30-520 VAC (Ph-Ph)
COMMUNICATIONS
| Max. applicable voltage | CAT. III: 600 VAC (Ph-Ph) CAT. IV: 520 VAC (Ph-Ph)
| Max. measurable voltage | Max. 613 VAC (Ph-Ph) | 10/100Mbps full-duplex
| Measurement details | True RMS. 12-bit resolution. 10 kHz sampling rate | 1 Ethernet port
Protocols: Modbus/TCP, DHCP, DNS, SNMP, NTP
| Voltage accuracy | ±0.5% of full-scale reading | GC315 Plus | Insulation voltage: 1,500 Vrms
| Current accuracy | ±0.2% of full-scale reading
Secure connection to Mecc Alte SmartCloud
| CT scale | 1A or 5A
Galvanically insulated
| CT burden per phase | < 1 VA | 1 CANBUS port
| GC315 | ECU / AVR
| Measurement range | 5.3 AAC | GC315 Plus | Insulation voltage: 560 VDC (1kVDC <60s)
| GC315 Link | In-built terminating resistor
| 8 DIGITAL INPUTS | RS232
| 2 MODBUS RTU | Modbus RTU Slave, GC315 Remote Display
serial ports
| GC315 Plus | RS485
| Type | Non-insulated | GC315 Link
Galvanic insulated, Modbus Engines, Modbus RTU
| 8 Inputs | Activated to ground
Slave/Master
| 1 USB port | USB
| GC315 | Slave mode for Mecc Alte software connection
| 8 DIGITAL OUTPUTS | GC315 Plus
GC315 Link
LTE Cat. M1
| 2 NO relay Outputs | 3A @ 30VDC each +VBatt output fed from
LTE Cat. NB-IoT
| emergency stop terminal – for fuel and crank | GSM/GPRS/EDGE
| 2 volt-free NO/NC | 10A @ 250VAC each – for AC breaker controls | 2G/5G + GPS interface
GPS, GLONASS, GALILEO, BeiDou
| relay Outputs | GC315 Link | Motion sensor, 3D Accelerometer, 3D Gyroscope
| 4 NO Outputs | 500mA @ 30VDC each or 1A total across all | < 6h back-up internal Li-Ion battery
+VBatt output
Secure connection to Mecc Alte SmartCloud
Mecc Alte SPA (HQ)
| Via Roma, | T: +39 0444 396111
The information contained in this document is
| 20-36051 Creazzo, | E: controllers@meccalte.com
accurate at the time of publication and may be
subject to change without notice. Please work
| Vicenza - ITALY | W: meccalte.com
with your Mecc Alte contact to confirm details.
GC315
| PHYSICAL AND ENVIRONMENTAL | DISPLAY
| Case construction | Polycarbonate
| Display type | LCD, transflective
| graphic | monochrome
with
| GC315: 600g | LED backlight
| Weight | GC315 Plus: 620g
| Active display area | 70 x 39 mm
| GC315 Link: 650g (with internal battery) | Display resolution | 128 x 64 pixel
| Overall dimensions | 244 (W) x 178 (H) x 40 (D) mm
| Pixel size | 0.48 x 0.48 mm
| Panel cut-out | 214 (W) x 156 (H) mm
| Panel mounting | 4 fixing clamps. 1-4mm panel thickness
| Protection grade | IP55 external with panel gasket IP20 internal
COMPLIANCES
| Operating temperature | -25°C to +60°C -25°C to +50°C for GC315 Link
| EMC: | EN 61326-1
with internal battery
| -30°C to +80°C -25°C to +50°C for GC315 Link | Safety: | EN 61010-1
| Storage temperature | with internal battery
| Relative humidity | 5-95% with no condensation
GC315
| GC315 PLUS | GC315 LINK
Mecc Alte SPA (HQ)
| Via Roma, | T: +39 0444 396111
The information contained in this document is
| 20-36051 Creazzo, | E: controllers@meccalte.com
accurate at the time of publication and may be
subject to change without notice. Please work
| Vicenza - ITALY | W: meccalte.com
with your Mecc Alte contact to confirm details.
GC315
SYSTEM
| AUXILIARY FUNCTIONS | PROTECTION
| • | Engine diagnostic codes
| • | Real time clock with internal rechargeable lithium battery
| G | r
id voltage protections
| • | Periodical test, Periodical Start/Stop
| • | Undervoltage (27<<)
| • | Remote start and stop
| • | Overvoltage (59>>)
| • | Hours counter for the maintenance schedule
| • | Under frequency (81U<<)
| • | Over frequency (81O>>)
| • | Start time with crank and rest timers
| • | Voltage unbalance (47)
| • | Day counter with embedded calendar for the maintenance
| • | Phase sequence (47)
| • | Smart weekly and monthly calendar for selecting specific
| • | Grid stability after prot. Trip | (2 | 7, | 5 | 9, | 8 | 1U,
81O, Time)
days of the year
| • | Configurable automatic daylight saving
Generator protections
| • | AND/OR logics, configurable TIMERS and COMPARATORS | • Underfrequency (81U<<)
• Over frequency (81O>>)
| • | 16 configurable virtual DIGITAL inputs | • Undervoltage (27<<)
| • | 8 configurable virtual analog inputs | • Overvoltage (59>>)
| • | 4 alternative configurations | • Reverse power (32R)
| • | 16 of independent calendars | • Loss of excitation (reverse reactive 40)
• Time dependent overcurrent (51) IDMT
| • | 126 events log | • Instantaneous overcurrent (50)
| • | Fuel pump management for external fuel tank
| • | Phase overcurrent with voltage restraint/
control (50V/51V)
| • | Pre-heat and coolant heater management | • Phase sequence (47)
| • | Ad-Blue pump management | • Current and voltage unbalance (46/47)
| • | DPF regeneration managements
| • | Ground fault protection (64) as alternative
to neutral protection (50N)
| • | Embedded alarm sounder
| • | Customised front panel with customer branding available
Engine protections
| • | Programmable via PC or controller’s keyboard | • Overspeed (12)
• Incomplete sequence (48)
| • | Remote encrypted firmware update
• Belt-break
| • | SMS communication
• Temperature warnings and alarms
| • | NTP, DHCP and DNS
• Pressures warning and alarms
| • | Load shedding | • Maximum engine power (32)
• Fuel levels
• Emergency stop
Mecc Alte SPA (HQ)
| Via Roma, | T: +39 0444 396111
The information contained in this document is
| 20-36051 Creazzo, | E: controllers@meccalte.com
accurate at the time of publication and may be
subject to change without notice. Please work
| Vicenza - ITALY | W: meccalte.com
with your Mecc Alte contact to confirm details.
