URL: https://www.meccalte.com/downloads/EAAM045629EN.pdf
Accessed: 2026-11-20

GC315-GC400
CONTROLLER
TECHNICAL MANUAL
| Mecc | Alte
| S.p.A. | –
| Full | or
| partial reproduction prohibited, if not | authorised. | 1
GC315 - GC400 Technical Manual
| Code: EAAM045629EN | This Page Intentionally
Left Blank
| Rev. 29 | Date: 05/06/2026 | English
| Mecc | Alte
| S.p.A. – Full or partial reproduction | prohibited, if not
| authorised. | 2
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Revision | Date
Notes
| 00 | 28/03/2014 | The first version of the manual, drawn-up for version 01.06 of the controller.
| 01 | 21/05/2014 | Modified section 4.2 and Chapters 3, 8 and 9.
| 02 | 19/09/2014 | GC315Plus added
| 03 | 26/11/2014 | Valid for the 01.11 revision of the controller: a second counter has been added and a
counter for the days left to the maintenance. The following paragraphs have changed:
5.10.1, 5.14, 12.5.4.3, 12.5.4.10, 12.5.5.2, 14 (faults 39,40,50,57 added), 15.8, 15.10,
15.11. Chapters 12.5.2.15 and 12.5.4.10 have been added.
| 04 | 07/04/2015 | Valid for the 01.15 revision of the controller.
The following paragraphs have changed: 8 and 9 to add device option with max 100Vac.
| 05 | 24/06/2015 | Addition of controllers GC315Linkand GC400x. All controller names have been adjusted.
Addition of par. 1.3. Various paragraphs moved and added.
| 06 | 02/09/2015 | Addition of controllers GC400Mains and GC400Mains, GC400Link.
| 07 | 07/11/2017 | Update paragraphs: 5.9.5, 5.11.3, 5.11.4, 5.17.2, 6.5, 6.6, 7.6.5, 7.7.1.3, 7.7.4.4, 7.7.5.2,
7.7.6.2, 8.2, 10.9.1, 10.9.2, 10.9.3
Update paragraphs: 5.1, 5.2, 5.3, 10.9.4, 10.9.5, 10.9.6
| 08 | 21/12/2017 | Update paragraph 5.17.2
| 09 | 21/06/2018 | Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 8.1, 8.6.3.2.1, 7.7.3.15, 7.7.3.16, 9.8 (AL_206 e
AL_207), 9, 9.1, 10.5
| 10 | 18/12/2018 | Update Chapters 1 and 3. Update paragraphs 8.6.3.2 and 9.8 (AL_01, AL_03, AL_56 and
AL_58). Modified Chapters 6 for new Link LTE controllers equipped with LTE CAT-M1 and
LTE NB-IoT multimode module.
Valid from the software version 01.43 (GC315)and 2.05 (GC400) controllers.
| 11 | 07/03/2019 | Update paragraphs 5.12.2, 5.17.2, 5.9.4, 6.7, 7.7.4.14, 7.7.4.15, 7.7.6.2, 8.6.3.2, 8.6.3.2.1,
9, 9.4, 9.8 (AL_01, AL_03, AL_24, AL_56 and AL_58), 10.1.
| 12 | 17/06/2019 | Update to version GC315 1.47 and GC400 2.08
Update paragraphs: 7.7.4.14, 7.7.4.15, 9.8 (AL_048)
| 13 | 10/10/2019 | Update to version GC315 1.49 and GC400 2.10
Update paragraphs: 5.9.5, 5.17.4, 7.7.3.9, 7.7.3.10, 7.7.4.3, 7.7.4.10, 8.2.3,
Added paragraph: 5.17.4.1
| 14 | 27/11/2019 | Update to GC400 version 2.11
Update paragraph 5.2
| 15 | 20/12/2019 | Update to GC315 version 1.51
Update paragraphs: 5.8.3, 8.7.9
| 16 | 24/09/2020 | Update to GC315 version 1.54
Update paragraphs: 7.7.3.1, 7.7.3.7, 7.7.3.8
| 17 | 29/03/2021 | Updated to GC315 version 1.57 and GC400 version 2.16
Update paragraphs: 1.12, 3, 5.1, 5.8.3, 5.11.3, 5.11.5, 5.17.4, 5.18.1, 6.6.2, 6.6.3, 6.7,
7.7.2.x, 7.7.3.17, 7.7.3.18, 7.7.4.x, 7.7.6, 7.7.6.8, 8.7.9, 9.8.54, 10.1, 10.9
| 18 | 22/04/2021 | Updated to GC315 version 1.58
Update paragraphs: 5.1.14, 7.6.3, 7.7.3.1 - 7.7.3.10, 8.3, 10.5
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 3
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Revision | Date
Notes
| 19 | 15/07/2021 | Updated to GC315 version 1.59 and GC400 version 2.18
Update paragraphs: 5.1, 5.9.5, 7.5, 7.7.3.1…7.7.3.10, 8.3, 8.6.3.1, 9.8.8, 9.8.24, 9.8.97,
9.8.98, 9.8.99, 9.8.271
| 20 | 08/09/2021 | Updated to GC400 version 2.19.
Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 5.10.1, 5.11.3, 7.7.2.18, 7.7.3.1, 7.7.3.14, 7.7.6.2,
9.8.96
| 21 | 08/10/2021 | Updated to GC315 version 1.61
Update paragraphs: 5.8.3, 5.9.4, 5.9.5, 5.11.4, 7.7.4.13, 7.7.4.14, 7.7.6.2, 8.6.1, 9.8.95,
10.11
| 22 | 07/03/2022 | Updated to GC315 version 1.64
Update paragraphs: 5.8.3, 5.9.5, 5.11.4, 7.7.4.10, 7.7.4.11, 7.7.4.12, 7.7.4.13, 7.7.4.14,
7.7.4.15, 10.11
| 23 | 07/09/2022 | Updated to GC315 version 1.70 and GC400 version 2.24
Update paragraph 10.5
| 24 | 14/10/2022 | Updated to GC315 version 1.73
Update paragraphs: 7.4, 7.6.1, 7.7.3.1, 8.6.3.1, 9.8.007
| 25 | 16/01/2023 | Updated to GC315 version 1.74
Update paragraphs: 7.4, 8.1
| 26 | 11/02/2025 | Updated to GC315 version 2.04 and GC400 version 3.04
| 27 | 18/03/2025 | Updated to GC315 version 2.05 and GC400 version 3.05
Update paragraph 5.11.4, 5.17.4
| 28 | 10/10/2025 | Updated to GC315 version 2.10 and GC400 version 3.10
Update paragraphs: 1.1, 1.12, 3, 4, 5.11.3, 5.11.4, 5.14, 5.14.1, 5.15, 5.15.1, 5.17, 5.8.3,
8.1, 8.2, 8.3, 8.4, 8.5.5, 8.6.3.2, 8.6.3.4, 8.6.3.6, 8.6.3.7, 8.6.3.8, 8.6.6.2, 9.1.1, 9.1.2, 9.1.3,
9.1.4, 9.1.5, 9.2, 9.2.1, 9.2.1.3, 9.2.1.4, 9.3, 9.3.2, 9.3.2, 10.8.01, 10.8.02, 10.8.06, 10.8.16,
10.8.279, 10.8.52, 10.8.53, 10.8.55, 10.8.56, 10.8.59, 10.8.98, 11.2, 11.5, 11.10
Added paragraphs: 8.5.6, 9.6.3, 9.6.4.1.2
Removed Link controllers with GSM-only module
| 29 | 05/06/2026
Updated Safety Instructions and UL Certification Guidelines
Update paragraphs 1.3, 1.5, 5.7, 5.17.2, 5.18.2
Added paragraph: 1.13, 1.4, 3.1, 5.14
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 4
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Table of Contents
| 1 | Introduction ...........................................................................................................11
| 1.1 | Nomenclature .....................................................................................................11
| 1.2 | Reference documents.........................................................................................11
| 1.3 | Information of Safety...........................................................................................12
| 1.4 | Safety requirements............................................................................................12
| 1.5 | Maintenance and cleaning..................................................................................14
| 1.6 | Information concerning disposal .........................................................................14
| 1.7 | Switch SW1 ........................................................................................................14
| 1.8 | Notes on the configuration of the device parameters..........................................14
| 1.9 | Definitions ........................................................................................................... 14
| 1.10 | Conventions .................................................................................................. 15
| 1.11 | Terms and Abbreviations..............................................................................15
| 1.12 | Software revisions ........................................................................................16
| 1.13 | Notes for UL certification ..............................................................................16
| 2 | Views of the device ...............................................................................................17
| 3 | Technical feature...................................................................................................21
| 3.1 | Requirements for UL certification........................................................................29
| 3.2 | Measurement resolution .....................................................................................30
| 3.3 | Additional characteristics of LINK LTE series device (GPRS/EDGE/LTE)..........30
| 4 | Installation .............................................................................................................32
| 4.1 | Mounting ............................................................................................................. 32
| 4.1.1 | Fixing clamps .......................................................................................................32
| 4.1.2 | Gasket assembly.................................................................................................33
| 4.1.3 | Panel-cut Dimensions...........................................................................................33
| 4.1.4 | Mounting the device .............................................................................................33
| 4.2 | Wiring .................................................................................................................. 34
| 5 | Connections and IN/OUT configuration ..............................................................35
| 5.1 | GC315xx plant type ............................................................................................36
| 5.2 | GC400x plant type..............................................................................................36
| 5.3 | Basic Diagram (GC315x, GC400x in SPM plants)..............................................38
| 5.4 | Basic Diagram (GC315x, GC400x in SSB or SSB+SSTP plants).......................39
| 5.5 | Basic Diagram (GC400x in MPM plant)..............................................................39
| 5.6 | Functional earth (JC) ..........................................................................................39
| 5.7 | Device (JD) supply..............................................................................................40
| 5.8 | Digital inputs (JN, JM).........................................................................................40
| 5.8.1 | JN – Digital inputs ................................................................................................41
| 5.8.2 | Virtual digital inputs ..............................................................................................42
| 5.8.3 | Configuration of the digital inputs..........................................................................42
| 5.9 | Digital outputs (JL, JI, JE)...................................................................................50
| 5.9.1 | Engine commands (JL).........................................................................................50
| 5.9.2 | Outputs for JI loads change-over command .........................................................53
| 5.9.3 | Auxiliary outputs (JE)............................................................................................54
| 5.9.4 | Digital outputs configuration .................................................................................55
| 5.9.5 | AND/OR logics.....................................................................................................61
| 5.10 | Engine rotational speed measurement (PICK-UP or W) JM-5, JM-6, JM-7..68
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 5
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.10.1 | Magnetic pick-up..................................................................................................68
| 5.10.2 | W signal ...............................................................................................................68
| 5.10.3 | Revolutions measurement from frequency ...........................................................69
| 5.11 | Analogue inputs (JM, JL)..............................................................................69
| 5.11.1 | JM – Analogue Inputs...........................................................................................70
| 5.11.2 | JL-4 Analogue Input .............................................................................................71
| 5.11.3 | Configuration of analogue inputs..........................................................................71
| 5.11.4 | Virtual ANALOGUE inputs....................................................................................75
| 5.11.5 | Conversion curves................................................................................................77
| 5.12 | Analogue outputs (JQ, JR) ...........................................................................78
| 5.12.1 | Analogue outputs on the controller (only GC400x) ...............................................78
| 5.12.2 | Configuration of the ANALOGUE outputs.............................................................79
| 5.13 | Optional additional modules .........................................................................80
| 5.14 | Voltage measurement wiring (JH, JG)..........................................................81
| 5.14.1 | Connection Type: Star (Wye), (3-phases, 4-wires) ...............................................81
| 5.14.2 | Connection Type: Delta (Δ), (3-phase, 3-wire)......................................................82
| 5.14.3 | Connection Type: Split Phase (2-phases, 3-wires) ...............................................84
| 5.14.4 | Connection Type: Single phase (1-phase, 2-wires) ..............................................85
| 5.15 | Connection to the public electric mains/parallel bars (JH)............................86
| 5.15.1 | Measurement of the mains neutral .......................................................................87
| 5.16 | Connection to the genset (JG)......................................................................88
| 5.16.1 | Measurement of the generator neutral..................................................................89
| 5.17 | Current transformer connection (JF).............................................................90
| 5.17.1 | Auxiliary current....................................................................................................91
| 5.18 | Communication ............................................................................................. 91
| 5.18.1 | Serial port 1 RS232 (JA) – Not available for GC315.............................................92
| 5.18.2 | Serial port 2 RS485 (JO) – Not available for GC315.............................................93
| 5.18.3 | USB (JB)..............................................................................................................95
| 5.18.4 | Ethernet (JS) – Not available on GC315, GC315Linkand GC400Link.......................95
| 5.19 | CAN-BUS connections .................................................................................99
| 5.19.1 | CAN-BUS (JO) connection – not available for GC315..........................................99
| 5.19.2 | CAN-BUS (JP) connection – only available for GC400x .....................................100
| 6 | Link LTE Controllers...........................................................................................101
| 6.1 | Preface Link LTE ..............................................................................................101
HW Configuration Link LTE ........................................................................................101
| 6.1.1 | The SIM Card (Only Link LTE) ...........................................................................102
| 6.1.2 | SIM Holder (Only Link LTE)................................................................................102
| 6.1.3 | SIM insertion (Only Link LTE).............................................................................103
| 6.1.4 | GSM/LTE and GNSS antenna (Only Link LTE) ..................................................104
| 6.1.5 | LED indicator (Only Link LTE) ............................................................................105
| 6.1.6 | Lithium-Ion internal Battery (Only Link LTE) .......................................................105
| 6.2 | Parameter’s configuration (Link LTE)................................................................106
| 6.2.1 | SMS messages..................................................................................................106
| 6.2.2 | Mobile network configuration and data connection .............................................107
| 6.2.3 | GNSS Receiver..................................................................................................108
| 6.2.4 | Energy saving mode...........................................................................................109
| 7 | Mecc Alte Smart Cloud System..........................................................................111
| 8 | Main functions.....................................................................................................113
| 8.1 | Front panel GC315x..........................................................................................113
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 6
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 8.2 | Front Panel GC400Mains and GC400Mains+Link.....................................................114
| 8.2.1 | Front Panel GC400 and GC400Link .....................................................................115
| 8.3 | Selector (ref. to fig. 1) .......................................................................................115
| 8.4 | Indicators (ref. to fig. 1 and 2)...........................................................................119
| 8.5 | Multifunctional display.......................................................................................121
| 8.5.1 | LCD lighting........................................................................................................121
| 8.5.2 | Contrast adjustment ...........................................................................................121
| 8.5.3 | Mode navigation.................................................................................................121
| 8.5.4 | Display area layout (ref. to fig. 4)........................................................................122
| 8.5.5 | Top status bar (ref. to fig. 5) ...............................................................................122
| 8.5.6 | Configurable measurement units........................................................................123
| 8.6 | Display mode....................................................................................................123
| 8.6.1 | Programming (P.XX) ..........................................................................................123
| 8.6.2 | Status information (S.xx) ....................................................................................130
| 8.6.3 | Electrical measurements (M.XX) ........................................................................135
| 8.6.4 | Engine measurements (E.xx) .............................................................................141
| 8.6.5 | Measures from CAN-BUS PMCB (only for GC400x) (B.xx), ...............................149
| 8.6.6 | History logs (H.xx)..............................................................................................151
| 8.7 | Selection of the language .................................................................................160
| 9 | Working sequence...............................................................................................161
| 9.1 | Operating modes ..............................................................................................161
| 9.1.1 | OFF/MAN/AUTO mode ......................................................................................161
| 9.1.2 | TEST mode........................................................................................................162
| 9.1.3 | REMOTE START mode .....................................................................................163
| 9.1.4 | Operating mode at Power-On.............................................................................163
| 9.1.5 | Communication and events................................................................................163
| 9.2 | Mains ................................................................................................................164
| 9.2.1 | Internal sensor....................................................................................................164
| 9.2.2 | External sensor ..................................................................................................168
| 9.2.3 | Mains global status.............................................................................................168
| 9.2.4 | Communication and events................................................................................169
| 9.3 | Generator .......................................................................................................... 169
| 9.3.1 | Frequency ..........................................................................................................170
| 9.3.2 | Voltages .............................................................................................................171
| 9.3.3 | Overview ............................................................................................................172
| 9.3.4 | Communication and events................................................................................173
| 9.4 | Automatic intervention of the generator inhibited..............................................173
| 9.4.1 | Inhibition from contact ........................................................................................173
| 9.4.2 | Inhibition from clock............................................................................................174
| 9.5 | Differences between Mains Simulation and Inhibition.......................................174
| 9.6 | Engine ............................................................................................................... 174
| 9.6.1 | Engine running/stopped status acknowledgement..............................................174
| 9.6.2 | Engine commands..............................................................................................175
| 9.6.3 | ECU supply ........................................................................................................176
| 9.6.4 | Manual control sequence....................................................................................176
| 9.6.5 | Communication and events................................................................................181
| 9.7 | Breakers management......................................................................................182
| 9.7.1 | Digital outputs.....................................................................................................182
| 9.7.2 | Digital inputs.......................................................................................................183
| 9.7.3 | OFF/RESET management logic .........................................................................184
| 9.7.4 | MAN management logic .....................................................................................184
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 7
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 9.7.5 | Switching logic in AUTO mode ...........................................................................185
| 9.7.6 | Switch................................................................................................................. 185
| 9.7.7 | Switch management...........................................................................................185
| 9.7.8 | Automatic power delivery of the generator inhibited............................................186
| 9.7.9 | MCB closure inhibition........................................................................................186
| 9.7.10 | Communication and events................................................................................186
| 10 | Anomalies ............................................................................................................187
| 10.1 | Silencing the horn.......................................................................................188
| 10.2 | Acknowledging anomaly.............................................................................189
| 10.3 | Acknowledging anomaly.............................................................................189
| 10.4 | Communication and events........................................................................189
| 10.5 | Protection OVERRIDE................................................................................190
| 10.6 | Anomalies related to digital inputs..............................................................191
| 10.7 | Anomalies related to analogue inputs.........................................................192
| 10.8 | Anomalies list .............................................................................................193
01 – Minimum generator voltage......................................................................................193
02 – Maximum generator voltage.....................................................................................193
03 – Minimum generator frequency..................................................................................194
04 – Maximum generator frequency.................................................................................194
05 – Belt break (D+ battery-charger failure) .....................................................................194
06 – Maximum current .....................................................................................................195
07 – Manual stop while in AUTO......................................................................................197
08 – Operating conditions failure......................................................................................197
11 – Power reverse..........................................................................................................198
13 – Mains circuit breaker (MCB) not closed....................................................................198
14 – Genset circuit breaker (GCB) not closed..................................................................199
15 – Overload (from contact)............................................................................................199
16 – Short circuit on the generator...................................................................................199
17 – Overspeed (from contact).........................................................................................200
18 – Overspeed (from engine speed measurement) ........................................................200
19 – Overspeed (from generator frequency) ....................................................................201
21 – Failed stop ...............................................................................................................201
22 – Over crank ...............................................................................................................201
23 – Mains circuit breaker (MCB) not open ......................................................................202
24 – Genset circuit breaker (GCB) not open ....................................................................202
25 – Minimum fuel level (from contact).............................................................................203
26 – Minimum fuel level (from ANALOGUE sensor).........................................................203
27 – Low fuel level (from contact).....................................................................................204
28 – Low fuel level (from ANALOGUE sensor).................................................................204
29 – High fuel level (from contact)....................................................................................204
30 – High fuel level (from ANALOGUE sensor)................................................................205
31 – High coolant temperature (from contact) ..................................................................205
32 – High coolant temperature (from ANALOGUE sensor)...............................................205
33 – Maximum coolant temperature (from contact) ..........................................................206
34 – Maximum coolant temperature (from ANALOGUE sensor).......................................206
35 – Maximum oil temperature (from ANALOGUE sensor) ..............................................206
37 – Starter battery voltage, low.......................................................................................207
38 – Starter battery voltage, high .....................................................................................207
39 – Service required (first counter).................................................................................208
40 – Service required (second counter)............................................................................208
41 – Minimum oil pressure (from contact) ........................................................................209
42 – Minimum oil pressure (from ANALOGUE sensor).....................................................209
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 8
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
43 – Low oil pressure (from contact) ................................................................................209
44 – Low oil pressure (from ANALOGUE sensor) ............................................................210
45 – Maximum auxiliary current........................................................................................210
48 – Emergency stop.......................................................................................................211
49 – Maximum power.......................................................................................................211
50 – Service required (days counter) ...............................................................................211
52 – Generator voltages asymmetry ................................................................................212
53 – Generator current asymmetry...................................................................................212
54 – High oil temperature (from ANALOGUE sensor) ......................................................213
55 – Wrong phase sequence ...........................................................................................213
56 – Low generator voltage..............................................................................................214
57 – Clock not valid..........................................................................................................214
58 – Low generator frequency..........................................................................................214
59 – High generator voltage.............................................................................................215
60 – High generator frequency.........................................................................................215
61 – Lost Excitation..........................................................................................................216
62 – Faulty engine CAN-BUS 0 link .................................................................................216
64 – Fuel pump failure .....................................................................................................216
65 – Low coolant temperature (from ANALOGUE sensor) ...............................................217
95 – AdBlue fluid pump failure .........................................................................................217
96 – Magnetic pickup failure.............................................................................................217
97 – Communication failure with the AVR ........................................................................218
98 – Communication failure with the ECU........................................................................218
99 – Minimum engine speed (from measure, only for DRIVE applications) ......................218
100 – Maximum differential current..................................................................................219
105 – Battery charger failure (from CAN-BUS).................................................................219
106 – Maximum reactive power exported (only GC400x).................................................219
118 – Maximum speed from CAN BUS............................................................................220
132 – High coolant temperature from CAN-BUS..............................................................220
134 – Maximum coolant temperature from CAN-BUS......................................................220
135 – Minimum coolant level from CAN-BUS...................................................................221
136 – Low coolant level from CAN BUS...........................................................................221
137 – Low battery voltage from CAN BUS .......................................................................221
142 – Minimum oil pressure from CAN BUS ....................................................................222
144 – Low oil pressure from CAN BUS ............................................................................222
158 – High oil temperature from CAN BUS ......................................................................222
159 – Maximum oil temperature from CAN BUS..............................................................222
160 – Water in fuel from CAN BUS ..................................................................................223
198 – Warnings – Yellow lamp (from CAN-BUS)..............................................................223
199 – Alarms cumulative – Red lamp (from CAN-BUS)....................................................223
200 – CAN-BUS connection 1 (PMCB) failed (only GC400x) ...........................................224
201 – Address conflict on CAN-BUS bus 1 (PMCB) (only GC400x) .................................224
202 – Wrong number of generators on CAN-BUS 1 (PMCB) (solo GC400x)....................224
203 – Negative sequence ................................................................................................225
204 – Failed closure of NECB breaker (only GC400x) .....................................................225
205 – Failed opening of NECB breaker (only GC400x)....................................................225
206 – Failure to open NECB switch (only GC400x)..........................................................226
207 – Maximum time in parallel to the grid switch (only GC400x).....................................226
252 – CAN-BUS (EXBUS) expansion modules missing ...................................................227
253 – CAN-BUS (EXBUS) missing measure....................................................................227
254 – CAN-BUS (EXBUS) duplicate address...................................................................227
255 - Connection with CAN-BUS (EXBUS) sensor timed out...........................................228
271 – Direct parallel failed (only GC400x)........................................................................228
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 9
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
272 – Reverse parallel failed (solo GC400x)....................................................................228
273 – Incoherent parameters (only GC400x)....................................................................229
274 – Sectioned auto production line (only GC400x)........................................................229
275 – Interface device not open (only GC400x) ...............................................................229
276 – Alarm from CAN-BUS master controller 1 (PMCB) (only GC400x).........................229
279 – Bar voltage not coherent (only GC400x).................................................................230
10.8.1 305..432 - Generic anomalies linked to analogue inputs.....................................230
10.8.2 701...774 - Generic anomalies linked to digital inputs.........................................230
| 11 | Other functions....................................................................................................230
| 11.1 | Fuel pump...................................................................................................230
11.1.1 Use with an ANALOGUE level transducer..........................................................231
11.1.2 To use this function requires:..............................................................................232
11.1.3 Level evaluation .................................................................................................232
11.1.4 Automatic pump control......................................................................................232
11.1.5 Manual pump control..........................................................................................232
11.1.6 Protections .........................................................................................................232
| 11.2 | Engine Coolant preheating.........................................................................233
| 11.3 | Loads protection from mains breaker damages..........................................233
| 11.4 | Load thresholds..........................................................................................234
11.4.1 Low load.............................................................................................................234
11.4.2 High load............................................................................................................235
| 11.5 | Alternative parameters configuration..........................................................235
| 11.6 | EJP function ...............................................................................................236
| 11.7 | Maintenance ............................................................................................... 237
11.7.1 Counter for the hours left to maintenance 1........................................................237
11.7.2 Counter for the hours left to maintenance 2........................................................237
11.7.3 Counter for the days left to maintenance............................................................238
| 11.8 | Counters ..................................................................................................... 238
11.8.1 Counters reset....................................................................................................239
| 11.9 | Clock........................................................................................................... 239
11.9.1 Automatic update of the clock.............................................................................240
11.9.2 Engine TEST start-up weekly planning...............................................................240
11.9.3 Weekly scheduling of engine operating time intervals.........................................241
11.9.4 Weekly planning of intervention forcing. .............................................................242
11.9.5 Configurable calendars.......................................................................................242
11.9.6 Configurable timers ............................................................................................246
| 11.10 | Non-volatile memory...................................................................................248
| 11.11 | AdBlue fluid pump ......................................................................................249
11.11.1 Use with an analogue level measurement..........................................................250
11.11.2 Use with a contact level transducer....................................................................250
11.11.3 Evaluation of the level ........................................................................................250
11.11.4 Automatic management of the pump..................................................................250
11.11.5 Manual management of the pump......................................................................250
11.11.6 Protections .........................................................................................................250
11.11.7 Signalling............................................................................................................251
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 10
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
1 Introduction
1.1 Nomenclature
| This manual is valid for all models | of the controllers GC315 and GC400. The controller models
| are | different in the
| communication options available and | in the presence of ANALOGUE outputs. The following table shows
| the | options available
on each model.
| Controller | USB | RS232 | RS485
| Ethernet | Internal
| CAN | CAN
ANALOGUE
| Modem | engine
| sharing | outputs
| GC315 | Yes | Yes
| GC315Plus | Yes | Yes | Yes | Yes | Yes
| GC315Link | Yes | Yes | Yes | Yes | Yes
| GC400 | Yes | Yes | Yes | Yes | Yes | Yes | Yes
| GC400Link | Yes | Yes | Yes | Yes | Yes | Yes | Yes
| GC400Mains | Yes | Yes | Yes | Yes | Yes | Yes | Yes
| GC400Mains+Link | Yes | Yes | Yes | Yes | Yes | Yes | Yes
In the manual, when referring to the controllers, the model’s name will be used to refer to the specific model. Otherwise:
| • | GC315x: to refer to all models GC315, GC315Link, GC315Plus.
| • | GC400x: to refer to all models GC400, GC400Link, GC400Mains and GC400Mains+Link
| • | LINK LTE to refer to all models GC315Link GC400Link GC400Mains+Link equipped with a module that uses GPRS/EDGE, LTE
Cat M1 and NB‑IoT radio access technology (RAT).
In order to avoid misunderstanding, the basic models GC315 and GC400 will be referred as GC315x and GC400x: they are used
only in the manual, they do not appear on the front panel of the controller.
1.2 Reference documents
[1] Mecc Alte EAAM0458xx Software Manual BoardPrg4.
[2] Mecc Alte EAAS0341xx Serial Communication and SMS Protocol.
[3] Mecc Alte EAAS0449xx Modbus Registers GC315.
[4] Mecc Alte EAAS0505xx Modbus Registers GC400.
[5] Mecc Alte EAAM0136xx User Manual J1939 interfaces.
[6] CAN open – Cabling and Connector Pin Assignment – CiA Draft Recommendation DR-303-1.
[7] BOSCH CAN Specification – Version 2.0 – 1991, Robert Bosch Gmbh.
[8] Mecc Alte EAAM0199xx Parallel Functions Manual DST4602/GC500/GC400x.
[9] Mecc Alte EAAM0867xx Smart Cloud v1.2.0 Manual
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 11
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
1.3 Information of Safety
Many accidents are caused by poor knowledge and/or by the non-observance of safety regulations, which must be observed
when operating and/or servicing the machine.
To prevent accidents, before using or servicing the machine you should read, understand, and observe the precautions and
warnings in this manual.
Please read this manual carefully before using the device.
This manual contains the following indications:
This shows dangerous situations.
If the guidelines are not followed, these situations could result in death, serious personal injury, and
| DANGER! | equipment damage or destruction.
This shows potentially dangerous situations.
If the guidelines are not followed, these situations could result in death, serious personal injury, and
| WARNING! | equipment damage or destruction.
This shows low level risk situation.
| CAUTION! | If the guidelines are not followed, these
| situations | could
| result | in
| minor | or
| moderate | injury.
This shows an important notice
| INFORMATION! | Make sure to read this information.
1.4 Safety requirements
Please read this manual carefully before using the device.
DANGER! For the appropriate use of this manual, it is required knowledge of the use and of the installation of generator
sets.
DANGER! Every intervention must be carried out by skilled personnel. There are dangerous voltages on the terminals of
the device; before carrying out any operation on them, make sure to open the mains and genset circuit breakers or to open
the related fuses.
DANGER! Do not remove or change any connection while the genset is running. Before start working on live parts of
electrical systems and resources, cut the electricity, and ensure it remains off for the duration of the work.
DANGER! Disconnect or disable the breakers BEFORE you connect the controller power supply. Do not enable the
breakers until AFTER the wiring and controller operation are thoroughly tested.
DANGER! Damage to insulation or to specific components can pose a life-threatening hazard. Immediately switch off the
power supply and have it repaired if there is damage to the insulation.
WARNING! The actions initiated by an active alarm must not be overridden through manual controls or switchboard
operations. An alarm can remain active due to a latched condition or because the fault condition continues to exist. Overriding
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 12
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
the alarm action may compromise the protective measures provided by the alarm and could result in unsafe operating
conditions.
WARNING! The device has been designed and constructed solely for the intended use described in this manual. Any
unauthorized modifications or use of this equipment outside its specified mechanical, electrical, or other operating limits may
cause personal injury and/or property damage, including damage to the equipment.
WARNING! Do not disconnect for any reason the terminals of the current transformers (CT) when the primary circuit is
closed. Open the primary circuit first.
WARNING! The device uses many configurable parameters, and it is therefore impossible to describe all their possible
combinations and effects.
WARNING! The devices are supplied with a generic "default" configuration; is the responsibility of the installer to adjust
the operating parameters to his/her specific application.
CAUTION! The disconnection of the cranking battery from a control system that uses an alternator or a battery-charging
device while the charging device is still connected, can cause damage to the control system. Make sure the charging device is
turned off before disconnecting the battery from the system.
CAUTION! Wrong operations on the connections can cause the disconnection of the loads from the mains or from the
genset.
CAUTION! All electronic equipment is sensitive to damage from electrostatic discharge, which can cause the control unit
to malfunction or fail. Mecc Alte recommends handling the device with appropriate precautions. Failure to observe proper
handling and installation procedures can cause damage.
CAUTION! The power management system may start gensets automatically when more power is required. Inexperienced
operators may not be able to predict which gensets will start. Gensets may also start remotely, for example via Ethernet or a
digital input. To avoid personal injury, take this into account in genset design, layout, and maintenance procedures.
CAUTION! Store this product in areas where temperatures are within the product’s specifications. Do not restrict or block
the product’s ventilation slots.
CAUTION! The SELV word refers to a generic secondary circuit that is designed to be protected from excessive voltages
(≥42 Vac or ≥ 60Vdc) during normal operating conditions and single fault conditions. A reinforced isolation is required at the
boundary between the primary and the secondary circuit. See proper SELV-related information along the manual.
INFORMATION! The device includes a lithium backup battery for real time clock. Field replacement of the battery is not
allowed. In case of battery replacement please contact Mecc Alte.
INFORMATION! Mecc Alte makes considerable efforts for a continuous improvement and upgrading of its own products;
therefore, they are subject to modifications both in hardware and software, without prior notice. Some of the features
described in this manual may therefore differ from those present in your device.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 13
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
1.5 Maintenance and cleaning
The maintenance of this device must be carried out by qualified personnel, in observance of the law in force, in order to prevent
damage to persons or things.
The cleaning of the front panel can be carried out exclusively with soft cloth. Do not use abrasive products, detergents or
solvents.
1.6 Information concerning disposal
INFORMATION! on the disposal of electrical and electronic equipment (applicable in European countries that have
adopted separate waste collection systems).
Products bearing the barred wheeled waste container symbol cannot be disposed of with normal urban waste.
Electrical and electronic equipment should be recycled in a facility authorized to process these items and dispose
of their components. Contact your local authority for information on where and how to deliver such products to
the authorized site nearest you.
Proper recycle and disposal operation helps conserve resources and prevent detrimental effects for health and the
environment.
1.7 Switch SW1
CAUTION: Both the SW1 switches must remain in OFF position
The SW1 switches are reserved for accessing special features that are not part of the normal operation of the device.
If the device is powered with one of the two switches in ON position, it will not turn on. To restore normal operation, you
need to cut the power to the same, turn the switches OFF and power it again.
In case the device does not turn on when powered, the first thing you must do is to check the position of the switches.
1.8 Notes on the configuration of the device parameters.
Although most of the parameters and features can be accessed and configured by directly operating on the device, some
particular features or configurations, due to their nature, can only be set or changed through the Meccalte Board
Programmer PC Software (hereinafter referred to as “BoardPrg4”) which can be downloaded for free from the Mecc Alte
website www.meccalte.com
It greatly simplifies the configuration of the device and its use is strongly recommended. It also allows you to save the current
configuration of the device on a file and to reuse it on other identical devices,
The program also allows the configuration, saving or loading of the characteristic curves of non-standard ANALOGUE sensors
with resistive or live output.
BoardPrg4 can be used on all the Mecc Alte devices; connection to the PC can be realized both directly, via the RS232 serial
port, USB, or remotely via modem, RS485 serial port or ethernet network. To use the program, refer to document [1] .
1.9 Definitions
In this document, the word “ALARM” is used to indicate a critical fault that opens the breaker and shuts down the genset
immediately without cooling down. The genset then cannot be operated until the problem is resolved and the fault is cleared
on the module.
The word “DEACTIVATION” is used to indicate a fault that opens the breaker immediately then cools down the engine for the
cooling period. Afterwards the genset will not be able to operate until the problem is resolved and the fault is cleared on the
module.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 14
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The word “UNLOAD” (only applicable on the GC400x controllers and when the genset is in parallel with other generators or
mains) is used to indicate a fault that first causes the generator to ramp down its load, once the generator power becomes
zero then it opens thebreaker to cooldown the engine before stopping. Afterwards the genset will not beable tooperate until
the problem is resolved and the fault is cleared on the module. This type of fault is only applicable on the GC400x controllers.
The word “WARNING” is used to indicate a fault that requires the operator’s attention and action but doesn’t cause a
shutdown or interruption of power.
The codes that identify functions for input, output, status or other functions are preceded by the following acronyms:
DIF (“Digital Input Function”): the following is a code for the configuration of the digital inputs.
DOF (“Digital Output Function”): the following is a code for the configuration of the digital outputs.
AIF (“ANALOGUE Input Function”): the following is a code for the configuration of the ANALOGUE inputs.
AOF (“ANALOGUE Output Function”): the following is a code for the configuration of the ANALOGUE outputs.
AVF (“ANALOGUE Virtual Function”): the following is a code for the configuration of the virtual ANALOGUE inputs.
EVT (“Event”): the following is an event code
ST (“Status”): the following code shows the status of a dimension or a condition of the device or of one of its functions.
1.10 Conventions
In this document a vertical bar on the right margin or a grey background indicates that the chapter or the paragraph has been
amended respect to the previous document’s version. Changes in the fields of a table are highlighted with a grey background
colour.
| 1.11 | Terms
and Abbreviations
| EDGE | Enhanced Data rates for GSM Evolution (E)
| GNSS | Global Navigation Satellite System
| GPRS | General Packet Radio Service
| GPS | Global Positioning System
| GSM | Global System for Mobile
| IoT | Internet of Things
| IP | Internet Protocol
| LTE | Long Term Evolution
| LTE-M | Long-Term Evolution Machine Type Communications
| Category | M1
| NB-IoT | Narrowband IoT
| RAT | Radio Access Technology
| RF | Radio Frequency
| SIM | Subscriber Identification Module
| SMS | Short Message Service
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 15
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
1.12 Software revisions
Several parts of this manual refer to the controller's software revisions. These revisions are marked with the assigned Mecc
Alte code (shown on the rear panel of the controller). Software code version has the following format: EB0250427XXYY, where
"XX" is the main revision number and "YY" is the secondary revision number. Thus, the code EB02504270100 refers to the
controller's software release "1.00". The software revision is also displayed on page “S.03” of the LCD display.
The software codes available at the release date are:
| • | EB0250426xxyy: GC315x with 1Mb Flash memory.
| • | EB0250427xxyy: GC315x with 2Mb Flash memory.
| • | EB0250425xxyy: GC400x
1.13 Notes for UL certification
Please note that the UL 6200 certification applies exclusively to the following products:
| Part number | Model Name
Description
| Yzz6172141130 | GC315
| Controller for | single
gen-set applications
| Yzz6172141131 | GC315Plus
| Controller for | single
gen-set applications
| Yzz6172141530 | GC400
| Controller for | single
and multiple gen-set applications
| Yzz6172141532 | GC400Mains
| Controller for | single
| genset mains-parallel applications | and
| multiple | genset
| In the Part Number code, the “zz” characters can be changed by MeccAlte according to the commercial model name | or
other
colors or inscriptions on the front panel according to customer customization.
Additional characters added after the Model Name are for marketing purposes only.
INFORMATION! Not all of the other products described in this manual are covered by UL 6200 certification.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 16
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 2 Views of the | device
Front GC315
Rear GC315
| Mecc Alte S.p.A. | – Full
| or partial | reproduction prohibited,
| if | not
| authorised. | 17
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Rear GC315Plus
Rear GC315Link
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 18
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Front GC400Mains
Rear GC400Mains
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 19
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Rear GC400Link and GC400Mains+Link
| Mecc | Alte
| S.p.A. | –
| Full | or
| partial | reproduction
| prohibited, | if
| not | authorised. | 20
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 3 | Technical feature
INFORMATION! GND is referred to the potential of the terminal JD-1
| WARNING! Connect the unit only | to
| a | DC
| power | source
| that | complies
| with | the
| safety | extra-low
| voltage | (
| SE | LV)
| req | u
irements.
Supply power voltage +VBATT (JB):
| Nominal power supply (Vn). | 12 Vdc or 24 Vdc.
| Power supply range (Vn variation) | From 8 to 32 Vdc
The device identifies the rated DC voltage (12 Vdc or 24 Vdc) when powered up and
whenever OFF mode is selected: it is used to signal over/under voltages.
| Starting minimum voltage. | During the engine cranking, the operation is guaranteed up to Vbat ≥ 5 Vdc for
indefinite time.
| Input capacitance. | About 880 μF.
| Sampling rate. | 10 kHz.
| Measurement Resolution. | 12 bits.
| Power consumption in stand-by: | For GC315, GC315Plus:
300mA @ Vbatt =13,5VDC display lamp on
280mA @ Vbatt =13,5VDC display lamp off
170mA @ Vbatt =27 VDC display lamp on
160mA @ Vbatt =27 VDC display lamp off
For GC400. GC400Mains:
400mA @ Vbatt =13.5VDC display lamp on
310mA @ Vbatt =13.5VDC display lamp off
210mA @ Vbatt =27 VDC display lamp on
190mA @ Vbatt =27 VDC display lamp off
On the Link controller the consumption depends on the data exchange activity with the
cellular network, the quality of the connection and the charging status of the optional
internal battery. When the internal battery is low, the maximum power consumption
in stand-by mode is:
GC315 Link, GC400 Link and GC400Mains+Link:
about 650mA @ Vbatt=13.5VDC internal battery in charge
about 350mA @ Vbatt=27 VDC internal battery in charge
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 21
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Maximum | power
| consumption | For GC315, GC315Plus:
| during operation: | Max 600mA @ 7 VDC
| Conditions: | 360mA @ 13,5 VDC
| • | Digital input & outputs active. | 290mA @ 27 VDC
| • | Analogue outputs @ +10V. | 280mA @ 32 VDC
| • | Ethernet
| ports | in | For GC400. GC400Mains:
| communication | Max 810mA @ 7 VDC
| (GC315Plus/GC400 Only) | 480mA @ 13,5 VDC
| • | USB communication active. | 345mA @ 27 VDC
| • | Canbus communication active. | 340mA @ 32 VDC
| • | Lamp LCD on
| • | static outputs and +D not active
On the Link controller the consumption depends on the data exchange activity with the
cellular network, the quality of the connection and the charging status of the optional
internal battery. When the internal battery is low, the maximum power consumption
in stand-by mode is:
GC315 Link and GC400Link:
about 1400mA @ Vbatt=8VDC
INFORMATION! All the current supplied to the four static outputs (Digital
outputs 01…04) and to the +D signal (JL-4) flows through the positive input
+BATT (JB-2). The declared max current consumption does not include the load
drawn by the controller’s digital DC outputs. These additional loads must be
considered to ensure proper sizing of the protection fuse and the wiring cable cross-
section.
| Protection. | Protection against polarity reversal with built-in self-resetting fuse.
Overvoltage protection with integrated TVS: typical tripping voltage 39 Vdc.
Circuit protection against load dump transients and voltage surge (1.2/50 μs):
±1 KV Line-Line.
±2 KV Line-Earth.
| Mains and Genset voltage | inputs
| (JH | and JG)
3-phases voltage measurements (L1/L2/L3/N).
| Type of input. | Measurement of the phase to neutral and phase to phases voltages.
Measurements of the neutral voltages referred to the device supply negative (GND).
External fuse maximum 1 A..
| Nominal range (Vn). | 100 to 480 Vac phase to phase.
Max 354* Vac for measures phase to neutral.
| Measurement range. | Max 613* Vac for measures phase to phase.
*with voltage N-GND = 0 Vac
CAT III (UL/cUL, IEC/EU): max. 346 Vac for measures phase to neutral
max. 600 Vac for measures phase to phase.
| Maximum voltages applicable. * | CAT IV (IEC/EU only): | max. 300 Vac for measures phase to neutral
max. 519 Vac for measures phase to phase.
* Up to 2000 m (6561 ft.)
| Scale | It can be adjusted through the device parameters between 100V and 400V.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 22
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Max tension in Common-Mode | from | Max 100 Vac @ 440Vac L-L
GND
| Connection mode | 3 phases 4 wires.
3 phases 3 wires.
2 phases 3 wires.
1 phase 2 wires.
| Aron insertion with | 2
| voltage | transformers.
| Input impedance per path | > 320 KΩ L-L
> 170 KΩ L-N
> 390 KΩ L-GND
> 310 KΩ N-GND
| Measurement/overvoltage | IEC/EU: CAT III, CAT. IV
| categories. | UL/cUL: CAT. III
| Type of measurement. | True RMS (TRMS).
| Sampling rate. | 10 KHz.
| Measurement resolution | 12 bit
| Measurement accuracy | ± 0,5% of full-scale reading.
| Phase angle accuracy. | ± 0,2° (within nominal voltage range and nominal
| frequency | range).
| Current measurement inputs | (JF)
| Type of input. | 3 inputs with internal SHUNT resistor optimized for the connection towards external
current transformer (CT) with common CT’s ratio
1 independent auxiliary current with internal shunt resistor optimized for the
connection towards external current transformer (CT) that can be used as current
measurement for Neutral or differential protection.
It is required the use of external current transformers (CT) with a secondary current of
1A or 5A (recommended).
The return connection of the CTs to the negative power supply of the device (JD-1) is
required.
WARNING! External CT must guarantee at minimum REINFORCED (DOUBLE)
isolation for the use of the device in the Overvoltage CAT. III or Overvoltage CAT. IV
| Nominal Current (In). | -/1 Aac or -/5 Aac from current transformers.
| Maximum measurement range. | Up to 5,3Aac
| Input impedance. | 20 mΩ.
| Maximum currents allowed: | + 40% of the rated current.
Possible sinusoidal transient voltage surges up to 20 Aac with progressive loss of the
measurement accuracy depending on the amplitude of the surge.
| Sampling rate. | 10 kHz.
| Type of measurement | True RMS measurements (TRMS).
| Burden per phase | < 1 VA/phase.
(auto-consumption).
| Measurement resolution | 12 bit
| Measurement accuracy | ± 0,2% of full-scale reading (excluding external CT error).
| Measurement resolution | displayed. | Minimum 0.1 Aac (it depends on the CT ratio).
| Mecc Alte | S.p.A. – Full or partial reproduction prohibited, if not authorised. | 23
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Frequency measurements
| Frequencies measured by phase | voltages | L1
| versus | the
| negative | terminal
| of | the
| controller, for both mains/bus and | genset.
| Nominal Frequency (Fn). | 50 Hz or 60 Hz.
| Measurement range. | 5 to 80 Hz.
| Measurement accuracy. | ± 50 mHz
| Frequency minimum sensitivity | on | 35Vac L1-N @ 50Hz
| mains voltage inputs | 36Vac L1-N @ 60Hz
| Frequency minimum sensitivity | on | 10Vac L1-N @ 5Hz
| Genset voltage input | 17Vac L1-N @ 50Hz
20Vac L1-N @ 60Hz
The sensitivity decreases with the increase of the frequency for the acknowledgement
of the engine running and for a higher rejection of the disturbances.
| Measurement resolution | 0,1Hz ± 50ppm, 35ppm/C typical
Digital inputs 01-08 (JN)
| Input type | 8 not insulated digital inputs with same supply, internal supply terminal connected to
the device positive JD-2 (+BATT).
They are active when the input is connected to the supply negative GND. When they
are open, the inputs terminals voltage is Vbatt.
| Input impedance. | 2.2 kΩ.
| Activation/deactivation threshold | 2,5Vdc
| Voltage withstands | ± 40Vdc with respect to negative power supply (with Vbatt= 7Vdc)
-15Vdc and +40Vdc with respect to negative power supply (with Vbatt= 32Vdc)
| Typical current with closed contact | 6,5mA @ +Vbatt= 13,5Vdc
12mA @ +Vbatt= 27Vdc
| Open circuit voltage. | Input terminal is a Vbat.
| Input signal delay | It can be adjusted by the related parameter for each input
| Digital outputs 01-04 | (JE)
| Type of output | 4 independent static outputs to battery positive.
| The output current is supplied by the positive supply | terminal
| of | the
| device | JD | (2)
+Vbatt.
All outputs are adjustable by parameter.
| Maximum switching capacity | 0,5Adc @ 32Vdc for each output (resistive load)
Maximum total current for all outputs of 1 Adc
| Output resistor status ON | Max 350mΩ
| Leakage current status OFF | Max 5uA@32Vdc
| Protections | Internal current limited to about 4A max. on transients <150us
Thermal protection, short circuit, overvoltage and inverted polarity.
CAUTION! With inductive loads (remote control switches, electromagnets,
etc.), a surge-damping diode must be used.
| Mecc Alte | S.p.A. – Full or partial reproduction prohibited, if not authorised. | 24
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Digital outputs | 05
| and | 06
| (JL) | -
| Engine | commands Start and Fuel
2 relays with NO contacts. Positive common input terminal (JL-2).
| The positive common terminal has the function of input for the emergency stop. | The
| Type of output | measurement of the voltage on the common input is displayed at page S.15 of
the
display (EM-S): the function can not be disabled.
They can be used as starter motor (START) and fuel solenoid valve (FUEL).
All relay outputs are adjustable by parameter.
| Rated supply | Max. 3A @ 30Vdc for each output (resistive load)
| Protections | Surge protection diodes incorporated.
CAUTION! With inductive loads (remote control switches, electromagnets,
etc.), a surge-damping diode must be used.
| Digital outputs | 07
| and | 08
| (JI) | -
| Switch | command
| Type of output | 2 relays with dry contacts for the contactors
| switch | command
| All | relay
| outputs | are
adjustable by parameter.
| Rated supply | Max. 10A @ 250Vac (resistive load)
Output D+ and analogue input 04 (JL4)
| Type of output | Current output with value automatically switched according to the supply voltage
Vbatt.
If it is not used for the excitation of the battery charger alternator, it is possible to
configure the D+ terminal as analogue input to acquire voltage measurements from 0
to 32Vdc or as additional digital input with +Vbatt activation.
The voltage measurement acquired is displayed in the page S.15 of the display.
| Excitation current | Typ 200mA @ 13,5 Vdc
Typ 100mA @ 27 Vdc
| Frequency | 10kHz
| Resolution | 12 bit
Analogue inputs Engine instruments (JM-2 to JM-4) and Vref (JM-1)
| Type of input | 3 adjustable analogue inputs, which can be used as engine equipment.
Adjustable as resistive and digital inputs. If used as digital inputs, activation to GND.
For the resistive sensors, there’s an input for the measurement and compensation of
the reference potential with respect to the sensor common negative (JM1-Vref).
| Resistive inputs | Measurement range 0 – 500Ω with error < 0,2%
0 – 2kΩ with error < 1%
Injected current: 25mA max.
Compensation range (Vref): from -2,7Vdc to 5Vdc
| Digital inputs | Input activation threshold: | 1,2Vdc
Input deactivation threshold: 2,2Vdc
If the input is open, it’s deactivation
Injected current: 25mA max.
| Frequency | 10kHz
| Resolution | 12 bit
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 25
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Pick-up input for the measurement of the engine speed (JM-5 and JM-6)
| Input type. | Filtered for DC currents blocking (capacitively isolated).
If the sensor has two wires, use the JM-5 (input) and JM-6 (return) terminal.
If the sensor has only one wire, use only the JM-5 (input) terminal.
| To use the MPU (Magnetic Pick-Up) input, the number of teeth on the flywheel | (the
number of pulses per revolution of the engine) must be configured
| Minimum voltage | 1,3Vac @ 3kHz
| Maximum voltage | 60Vac
| Frequency range | 1Hz – 10000Hz
| Frequency measurement tolerance. | ± 0.2% of full-scale reading.
| Flywheel teeth. | 0 to 999.
| Resolution. | 1 rpm.
“W” inputs for the measurement of the engine speed (JM-7)
| Input type. | Filtered for DC currents blocking (capacitively isolated).
Use the W input (JM-7) with internal noise filter by connecting pins 5 and 6 of the JM
connector together.
To use the W input, the RPM/W ratio must be configured.
| Minimum voltage. | Typical 2.5 Vac @ 3kHz.
| Maximum voltage. | 60 Vac.
| RPM range. | 1 to 5000.
| Frequency measurement tolerance. | ± 0,2% of full-scale reading.
| RPM/W ratio. | 0 to 255.
| Resolution. | 1 rpm.
Analogue outputs 01 and 02 (JR and JQ) (Only for GC400x)
| Type of output | 2 galvanically insulated ±10Vdc voltage outputs
They can be used for the AVR and engine speed analogue regulation.
| Regulation range | From -10Vdc to +10Vdc (the range can be reduced by parameters)
| Resolution | 16 bit (0,3mV/bit)
| Minimum load impedance | >10 kΩ
| Insulation rated voltage | 3000 Vac Insulation for 60s
| Insulation resistance | >1000MΩ @ 500Vdc
COM1 - RS232 Communication interface (JA)
| Type of interface | 1 RS232 serial port standard TIA/EIA, not insulated on DB connector 9 poles male
CANON
| Electrical signals | TX. RX, DTR, DSR, RTS, GND
| Settings | Baud rate selectable by parameter: 300, 600, 1200, 2400, 4800, 9600*, 19200, 38400,
57600, 115200 bps
| Parity: None*, Even, Odd | Stop bit: 1*,2
* Default Setting
| Type of transmission | Modbus RTU Slave*, Modem AT
* Default Setting
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 26
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
COM2 - RS485 Communication interface (JO) (Only GC315Plus and GC400x)
| Type of interface | 1 RS485 serial port standard TIA/EIA, with galvanic insulation.
Terminal resistor connectible by connecting to each other terminals 1 and 2 of JO
| Electrical signals | DATA+ (A), DATA– (B)
| Settings | Baud rate selectable
| by parameter: | 300, | 600, | 1200, | 2400, | 4800, | 9600*, | 19200, | 38400,
57600, 115200 bps
| Parity: None*, Even, | Odd
Stop bit: 1*,2
* Default Setting
| Type of transmission | Modbus RTU Slave*, Modbus RTU Master (for connection to ECU CUMMINS)
* Default Setting
| Insulation voltage | 1000 Vdc Insulation for 60s
| Insulation resistance | >1000MΩ @ 500Vdc
INFORMATION! twisted pair shielded cable is recommended to achieve
specification and optimisation of immunity-noise.
USB 2.0 Communication interface (JB)
| Type of interface | 1 USB2.0 serial port not insulated; it’s used in Function mode.
| Function Mode | Connection to PC by USB Driver
USB Connector type B.
Type of transmission Modbus RTU Slave
| Maximum distance | 3 m (9.84 ft).
CAN0 - CANBUS Communication interface ECU (JO)
| Type of interface | 1 CANBUS serial ports with galvanic insulation (CAN0)
Canbus connection with protocol SAE J1939 and MTU for ECU engine control.
Terminal resistor connectible by connecting to each other terminals 4 and 5 of JO
| Rated impedance | 120Ω
| Insulation voltage | 1000 Vac Insulation for 60s
| Maximum distance. | The maximum length of the communication bus wiring depends on the configured
baud rate, cable capacitance, inductance, and shielding.
CAN bus 0: maximum 40 m (133 ft).
CAN1 - CANBUS Communication interface PMCBus (JP) (Only and GC400x)
| Type of interface | 1 CANBUS serial ports with galvanic insulation (CAN1)
Canbus connection with protocol Mecc Alte PMCBus for the communication with
other devices.
Terminal resistor connectible by connecting to each other terminals 1 and 2 of JP.
| Rated impedance | 120Ω
| Insulation voltage | 1000 Vac Insulation for 60s
| Maximum distance. | The maximum length of the communication bus wiring depends on the configured
baud rate, cable capacitance, inductance, and shielding.
CAN bus 1: maximum 200 m (656 ft).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 27
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Ethernet Communication interface | (JS) | (Only GC315Plus and GC400x)
| Type of interface | 1 Ethernet interface 10/100Mbps full-duplex 10T/100Tx Auto
HP Auto-Mdix support
| Compliant IEE802.3/802.3u (Fast ethernet), ISO802-3/IEEE802.3 | (10BASE-T)
| Insulation voltage | Functional Insulation. 1500 Vac Insulation for 60s.
| Rated surge voltage. | ±1 KV (1.2/50 μs).
Real-time clock
| Type RTC. | Provides year, month, day, weekday, hours, minutes, seconds and 100th seconds
based on a 32.768 kHz quartz crystal.
| Battery back-up. | Rechargeable.
| Life span (operation without | power | Approximatively 3 months: depending on ambient temperature.
supply).
| Battery field replacement. | Field replacement of the battery is not allowed. In case of battery replacement please
contact Mecc Alte.
Display
| Type of display | Transflective graphic
| monochrome | LCD
| with | backlight
| illumination | with
| white | leds.
| Resolution | 128 x 64
| Pixel Size | 0,48 x 0,48 mm
| Visual area dimensions | 70 x 39 mm
Environmental conditions
| Operating temperature | From -25°C to +60°C
| From -25°C to +50°C (for GC315Link and GC400Link with internal | battery)
| Storage temperature | From -30°C to +80°C
| From -25°C to +50°C (for GC315Link and GC400Link with internal | battery)
| Humidity | IEC 60068-2-30
Db Damp Heat Cyclic 20/55°C @ 95% RH 48 Hours
IEC 60068-2-78
Cab Damp Heat steady state 40°C @ 93% RH 48 Hours
| Operating altitude. | Up to 2000 m (6561 ft).
| Pollution degree. | PD2.
Box
| Material | PC
| Size | 244(L) x 178(H) x 40(D) mm
| Weight | GC315 | 600g
| GC315Plus | 620g
| GC315Link | 650g
| GC400 | 650g
| GC400Link | 750g
| GC400Mains | 650g
| GC400Mains/Link | 750g
| Protection degree | IP55 with gasket for the front
panel
IP20 for the panel interior
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 28
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 3.1 | Requirements
| for | UL certification
| Description | Specification
| Installation | To be installed in accordance with the NEC (US) or the CEC (Canada)
| Maximum Surrounding | +140 ºF (+60 ºC)
Temperature
| Enclosure | A suitable type 1 (flat surface) enclosure is required Unventilated/ventilated with filters for
controlled/pollution degree 2 environment
| Mounting | Flat surface mounting
| Conductor | Conductor protection must be provided in accordance with NFPA 70, Article 240
Low voltage circuits (32 V or less) must be supplied from the engine starting battery or an
isolated secondary circuit. Use 90 °C copper conductors only.
| Wire size | Terminals suitable for connection of conductor size:
12 AWG to 28 AWG (3.3 mm² to 0.08 mm²) for 0,200/0,400 in pitch (5,08/10,16 mm);
14 AWG to 28 AWG (2.08 mm² to 0.08 mm²) for 0,150 in pitch (3,81 mm)
| Recommended/highest | 4.42/5.30 lbf·in (0.5/0.6 Nm) for terminal with 0,200/0,400 in pitch (5,08/10,16 mm) ;
| tightening torque | 1.77/2.21 lbf·in (0.2/0.25 Nm) for terminal with for 0,150 in pitch (3,81 mm)
| Current transformers | Use UL Listed or R/C (XODW2.8) current transformers (UL/cUL) Recognized with secondary
rating of 5A max
| Voltage transformers | Use UL Listed or R/C (CCN 2.8) voltage transformers (UL/cUL)
| Overvoltage categories and | CAT III
| Voltage Measurement. | max. 346 Vac for measures phase to neutral
max. 600 Vac for measures phase to phase
| Communication circuits | Only connect to communication circuits of a listed system/equipment
Digital Output 01 to 04 : 0.25 A DC Pilot Duty (JE)
| DC outputs | Digital Output 05 to 06 (Start and Fuel) : 0.7 A DC Pilot Duty (JL)
The slave relay on the Fuel output must meet the UL 6200 requirements
| Dry contact Outputs | Digital Output 07 to 08 (Switch command) : B300 AC Pilot Duty (JI)
Dedicated terminal (JL-2) for the safe emergency button input (EM-S).
| Emergency Stop (EM-S) | Thise terminal provides physical power to digital outputs 5 and 6 dedicated to the START
(command to start engine) and FUEL (fuel solenoid) functions.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 29
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
3.2 Measurement resolution
| Mains voltages and generator | 1Vrms
accuracy ±0,5% F.S.
| Current | Min. 0,1A (depends on the C.T.),
accuracy ±0,2% F.S.
| Mains frequencies and | generator | 0,1Hz ± 50ppm, 35ppm/C typical
| Powers | Min. 0,1 kW/kVA/kvar (depends on
| the | C.T.
ratio)
| Power Factor | 0,01
| Energy | 1 kWh/kvarh
| Engine speed | 1 rpm
| Oil pressure | 0,1bar (below 10bar)
| Coolant temperature | 0,1°C / 0,1°F
| Fuel level | 0,1%
3.3 Additional characteristics of LINK LTE series device (GPRS/EDGE/LTE)
| Protocol stack | 3GPP Release 13
LTE Cat. M1
LTE Cat. NB-IoT
Band: B1/B2/B3/B4/B5/B8/B12/B13/B18/B17/B19/B20/B26/B28/B39*
| Radio Access Technology | (RAT) | *B39 Supported only with LTE Category M1
GSMGPRS/EDGE
Band: 850/900/1800/1900Mhz
| GPRS power class: | EDGE power class:
| Transmitting power | EGSM900: 4 (2W) | EGSM900: E2 (0.5W)
| DCS1800: 1 (1W) | DCS1800: E1 (0.4W)
LTE power class:
CAT M1 and NB-IoT: 3 (0.25W)
| LTE CAT-M1: | LTE NB-IoT:
| Uplink up to 375kbps (Half duplex) | Uplink up to 66kbps
| Downlink up to 300kbps (Half duplex) | Downlink up to 34kbps
Uplink up to 1Mbps (Full duplex)
| Data Transmission Throughput | Downlink up 1Mbps (Full duplex)
| EDGE Class: | GPRS:
| Uplink up to 236.8Kbps | Uplink up to 85.6Kbps
| Downlink up to 236.8Kbps | Downlink up to 85.6Kbps
| GPS | GLONASS
| 1575.42 ± 1.023Mhz | 1597.52–1605.92Mhz
| Global Navigation Satellite | Galileo
BeiDou
| System (GNSS) | 1575.42 ± 2.046Mhz | 1561.098 ± 2.046Mhz
Receiver Type: 16-channel C/A Code
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 30
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Sensitivity GNSS
| Tracking: | -167 dBm (GPS) /-157 dBm (GLONASS)
Reacquisition: -157 dBm
| Cold starts: | -148 dBm
Stand-alone Time to First Fix (TTFF)
Cold start: <35s
| Hot start: | <1s
Accuracy in open sky < 2.5m (CEP50)
| Antenna RF (GSM/LTE) | 50 ohm nominal characteristic impedance
50 ohm nominal characteristic impedance
| Antenna GNSS | The plug of the Link device provides automatically the power supply required (Max
35mA@3,3Vdc).
3D Accelerometer:
| Linear acceleration measurement range: ±2 g/±4 g/±8 g/±16 | g
Linear acceleration sensitivity
| FS = ±2 g | 1 mg/digit
| FS = ±4 g | 2 mg/digit
| Inertial motion sensors | FS = ±8 g | 4 mg/digit
| features | FS = ±16g 12 mg/digit
3D Gyroscope:
Angular rate measurement range: ±250/±500/±2000 dps
Angular rate sensitivity
FS = ±250 dps 8.75 mdps/digit
FS = ±500 dps 17.50 mdps/digit
FS = ±2000 dps 70 mdps/digit
Lithium-Ion internal rechargeable battery
Nominal Voltage: 3.7V
Nominal Capacity:1800mAh
| Internal Battery optional | Full charge requires approximately 12 hours
The battery life time depends on several factors, such as the environment temperature, the
data sending frequency and the mobile network signal intensity. Minimum about 10h with
data transmission interval of 3 min and good signal level; it is higher using the energy saving
mode.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 31
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
4 Installation
4.1 Mounting
The device must be mounted permanently on an electrical panel or cabinet. The back of the device must be accessed only
through the use of keys or tools, and only by personnel authorized to perform maintenance operations. The device must be
mounted so as to make it impossible to remove it without using tools. The electric control panel has to guarantee an adequate
protection against bad weather.
The following clearances are required around the device to ensure sufficient self-ventilation:
| • | At least 80 mm to both the right and left of the mounting cutout (in x direction) for ventilation.
| • | At least 100 mm above and 100 mm below the mounting cutout (in the y direction) for ventilation.
| • | At least 80 mm behind the rear panel of the device (in the z direction).
The following figure shows the clearances for mounting the devices and minimum free space (pink color):
INFORMATION: The dimensions indicated refer exclusively to the minimum area required to ensure basic natural
ventilation around the device. These values shall not be considered as the minimum dimensions of the enclosure or cabinet in
which the product is installed. The effective air volume available for heat dissipation depends on the overall design, internal
layout, and ventilation features of the final enclosure, and therefore cannot be inferred from the minimum aeration dimensions
specified for the device. Proper thermal verification of the final assembly, including enclosure design and ventilation
performance, is the responsibility of the equipment manufacturer or system integrator.
4.1.1 Fixing clamps
The device must be mounted using four fixing clamps from the accessory pack.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 32
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
4.1.2 Gasket assembly
| The supplied silicon gasket provides improved sealing between | the device
| and the switchboard | door. The gasket must be fitted
| to the device before installing it into the control cabinet door. | Take care
| to ensure the gasket | is correctly fitted to the device
to maintain the integrity of the seal.
The gasket is shaped like a triangle. The base of the triangle must be inserted into the cavity of the device; the upper edge of
the triangle must engage with the control cabinet door.
INFORMATION: a gasket that has been used for a long period may have scratches or dirt on its surface and could have lost
much of its dust and drip resistance. Change the gasket once a year or when scratches or dirt become visible
4.1.3 Panel-cut Dimensions
INFORMATION: the material around the mounting cutout must provide sufficient strength to guarantee lasting and safe
mounting of the device.
INFORMATION: to achieve the degrees of protection declared, it must be ensured that deformation of the material cannot
occur due to the force of the mounting clips or operation of the device
The degrees of protection of the device can only be guaranteed if the following requirements are met:
| • | Material thickness at the mounting cutout for a degree of protection IP65: 1 mm to 4 mm.
| • | Permissible deviation from plane at the mounting cutout: ≤ 0.5 mm This condition must also
| be | fulfilled
| for | the
mounted device.
| • | Permissible surface roughness around the seal: ≤ 120 µm.
| • | The installation area is dry and free from contamination, such as dust or lubricant.
Cut out the door so that it has a groove with dimensions 218(L) x 159(H) mm.
4.1.4 Mounting the device
| • | Place the panel on a clean and level surface with the display face pointing downward.
| • | Check that the installation gasket of the panel is seated securely and runs all the way around the perimeter of
the frame.
| • | Create the correct sized opening required to install the panel, using the installation dimensions.
| • | Insert the device into the panel cutout and verify that the unit fits correctly in the cutout.
| • | Once the device is positioned, insert the nose of the fixing clamps into the slot on the sides of the device.
| • | Pull the fixing clamps backwards towards the back of the device.
| • | Ensure that the gasket is properly positioned in the groove and against the panel.
| • | Tighten the clamping screws until they contact the control cabinet door.
| • | Tighten the screws on all clamps, alternating from one side to the other until the front bezel is secure against the
mounting panel. Torque the screws to 0,2-0,3 Nm.
| • | Over tightening of these screws may result in the clamp inserts or the housing breaking.
INFORMATION: do not exceed the recommended tightening torque.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 33
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
INFORMATION: the mounting surface and the operating device may not become deformed because of the fixing clamps
or through the operation of the device
4.2 Wiring
Due to high voltages associated to themeasurement circuits of the controller, all the conductive parts of the electricalpanel
must necessarily be connected to the protective earth by means of permanent connections.
Installing an overcurrent protection device is required for each phase of the mains and generator voltage inputs. 1A fuses can
be conveniently used.
The conductor cross-section of the protective earth of the electrical panel must be at least equal to the section of the wires
used for wiring the mains or generator voltage to the panel. In addition, it must comply with the limit value of the overcurrent
protection used.
For CAT.III applications, the maximum phase-to-neutral voltage allowed is 300Vac, while the phase-to-phase voltage is 520Vac.
Maximum voltage with respect to the protective earth is 300Vac.
For CAT.IV applications, the maximum phase-to-neutral voltage allowed is 345Vac, while the phase-to-phase voltage is 600Vac.
Maximum voltage with respect to the protective earth is 345Vac.
The device can operate in CAT.III or CAT.IV only if the external current transformers (TA) guarantee REINFORCED (DOUBLE)
insulation.
The device can operate in CAT.III or CAT.IV only if the supply negative terminal of the device and the neutral terminal of the
generator are connected to the protective earth.
CAUTION! Terminal temperatures may reach up to 80 °C during operation. Use copper conductors only, rated for a
minimum insulation temperature of 90 °C (e.g., 90 °C PVC insulated wires or equivalent).
CAUTION! Using conductors with a lower temperature rating may result in insulation damage and fire hazard
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 34
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5 Connections | and
| IN/OUT | configuration
| No. | NAME
| DESCRIPTION | CONNECTOR
| 1 | JB
| USB | USB B
| 2 | JD
| Power supply | 2 poles x2.5mm2 Screw terminal
| 3 | JE
| Auxiliary Outputs | 4 poles x1.5mm2 Screw terminal
| 4 | JF
| Currents Input | 7 poles x2.5mm2 Screw terminal
| 5 | JG
| Generator Voltages | 4 poles x2.5mm2 Screw terminal
| 6 | JH
| Mains Voltages | 4 poles x2.5mm2 Screw terminal
| 7 | JI
| Remote control switches | 6 poles x2.5mm2 Screw terminal
| 8 | JL
| Engine commands | 4 poles x2.5mm2 Screw terminal
| 9 | JM
| Pick-Up / W - Engine tools | 7 poles x1.5mm 2 Screw terminal
| 10 | JN
| Digital inputs | 8 poles x1.5mm 2 Screw terminal
| 11 | ECU Can-bus J1939 (not available on GC315)
| JO | 6 poles x2.5mm2 Screw terminal
| 12 | RS485 Interface (not available on GC315)
| 13 | JP | PCMBUS Interface for parallel functions (available only for GC400x) | 3
| poles | x2.5mm2 Screw
terminal
| 14 | JQ | ANALOGUE output for speed regulator (available only for GC400x) | 3
| poles | x2.5mm2 Screw
terminal
| 15 | JR | ANALOGUE output for voltage regulator (available only for GC400x) | 3
| poles | x2.5mm2 Screw
terminal
| 16 | JA | Interface RS232 (Only GC315Plus) | 9
| Poles | Male Canon
| 17 | JS | Ethernet (not available on GC315, GC315Link, GC400Link and | RJ45
GC400Mains+Link)
| 18 | GPS
| GNSS Receiver Antenna (Link LTE) | 1 SMA female connector
| 19 | GSM
| RF Antenna for GSM-LTE (only for Link LTE) | 1 SMA female connector
4G
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not | authorised. | 35
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.1 GC315xx plant type
The GC315x device can manage three types of plants:
| • | SPM – Single Prime Mover: it is a plant where the mains is not present; the generator is usually started manually
or from remote to supply the loads.
| • | SSB – Single Stand By: it is the case of the emergency plant in which the electric mains status is monitored; the
genset is usually started automatically in case of anomalies on the mains and it is stopped when anomalies stop.
| • | DRIVE – only engine: the controller does not manage a generator set, but only an engine (motor pump or other).
The selection is done through parameter P.0802
| • | P.0802 = 0 SPM plants.
| • | P.0802 = 1 SSB plants (default configuration)
| • | P.0802 = 11 DRIVE plants
| The digital outputs of the GC315x can be configured | to
| activate/deactivate | according
| to | the
| type | of
| plant | selected.
AND/OR
logics must be used, with the following states:
| • | ST.336: SPM system
| • | ST.337: SSB system
| • | ST.346: DRIVE system
5.2 GC400x plant type
The GC400x device is able to manage ten different plant types:
| • | SPM and MPM (Prime Mover): in these plants the public grid is not present; the gensets are normally started
manually (locally or remotely), to supply the loads.
SPM refers to plants composed of a single genset, MPM to plants consisting of several gensets (GC400x
provides all the required functions for the parallel between them).
| • | SSB and MSB (Stand By): these plants work as emergency to the public grid; the gensets are normally started
automatically in case of anomalies on the grid and stopped when the anomalies cease. Parallel with the grid is
not allowed.
SSB refers to plants consisting of a single genset (where GC400x directly manages the grid), MSB to plants
consisting of several gensets (an MC controller is required for the grid management, GC400x provides all the
required functions for parallel between gensets).
| • | SSB+SSTP and MSB+MSTP (Stand By + Short Time Parallel): these plants are very similar to the previous ones,
where the gensets are normally started automatically in case of anomalies on the public grid, and stopped when
the anomalies cease. Transient parallel with the grid is allowed.
SSB+SSTP refers to plants composed of a single genset (where GC400x directly manages the grid, including the
functions required for the parallel with it). MSB+MSTP refers to plants composed of several gensets (an MC
controller is required for the grid management and synchronization with it, GC400x provides all the other
functions required for the parallel between generators and/or the grid).
| • | SPtM and MPtM (Parallel to Mains): they are pure production plants in parallel to the public grid. The gensets
are normally started automatically only if the grid is permanently present and in tolerance; in case of anomalies
on the grid, the generators are disconnected from it (and from the loads), and eventually stopped.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 36
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
SPtM refers to plants composed of a single genset (where GC400x directly manages the grid, including the
functions necessary for the parallel with it). MPtM refers to plants composed of several gensets (an MC
controller is required to manage the grid and general circuit breakers, GC400x provides all the other functions
required for the parallel between gensets and/or the grid).
| • | SPtM+SSB and MPtM+MSB (Parallel to Mains + Stand By): these are the most complete plants. The gensets are
always started. If the public grid is present and in tolerance, they produce energy in parallel to it; otherwise, they
supply the local loads.
SPtM+SSB refers to plants composed of a single genset (where GC400x directly manages the grid, including the
functions required for the parallel with it). MPtM+MSB refers to plants composed of several gensets (an MC
controller is required to manage the grid and general circuit breakers, GC400x provides all the other functions
required for the parallel between gensets and/or the grid).
| The | selection
| is made using | parameter P.0802
| • | P.0802 = 0 for
SPM plants.
| • | P.0802 = 1 for
SSB plants.
| • | P.0802 = 2 for
SSB + SSTP plants.
| • | P.0802 = 3 for
SPtM plants
| • | P.0802 = 4 for
SPtM + SSB plants.
| • | P.0802 = 5 for
MPM plants.
| • | P.0802 = 6 for
MSB plants.
| • | P.0802 = 7 for
MSB + MSTP plants.
| • | P.0802 = 8 for
MPtM plants
| • | P.0802 = 9 for
MPtM + MSB plants.
From version 2.11, GC400x allows to select the plant type using digital inputs. This function is useful in gensets prepared for
rental: the manufacturer can foresee different operating modes (all preconfigured) and select them using a selector on the
electrical panel (better if protected with a key). The final operator cannot change the selection made by the manufacturer.
| To | select
| the | plant type with digital inputs:
| • | Set parameter P.0802 with the value "10-Selected from
digital input".
| • | Configure one or more digital inputs with the following
functions:
| o | DIF.2161-Select the SPM plant.
| o | DIF.2162-Select the SSB plant.
| o | DIF.2163-Select the SSB + SSTP plant.
| o | DIF.2164-Select the SPTM plant.
| o | DIF.2165-Select the SPTM + SSB plant.
| o | DIF.2166-Select the MPM plant.
| o | DIF.2167-Select the MSB plant.
| o | DIF.2168-Select the MSB + MSTP plant.
| o | DIF.2169-Select the MPTM plant.
| o | DIF.2170-Select the MPTM + MSB plant.
If parameter P.0802 is set to "10", at least one of the inputs configured with the previous functions must always be active. If
there are no inputs configured with the previous functions, or if all the configured inputs are "inactive", after five seconds the
controller activates the anomaly 273 ("incoherent parameters"):
| • | It is activated as a warning if there is at least one configured input, and previously it has been activated (so a valid
plant has been selected, the controller continues to use it).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 37
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | It is activated as an alarm (shutdown) if, when the controller is switched on, no input is active or configured (in
this case there is no valid previous selection and the controller cannot select any plant).
If several inputs are active at the same time, the controller uses the one with the smaller "DIF" function.
To select a different plant, you must:
| • | Stop the engine and wait for stopping.
| • | Set the controller in OFF/RESET mode.
| • | Activate the digital input related to the new plant type, and deactivate the one related to the old one.
The new plant is selected when. In the previous conditions, the status of the digital inputs is stable for one second.
If, following the selection of a new plant, it is necessary to carry out other actions, it is possible to configure the digital
outputs of the controller to activate/deactivate depending on selected plant. The AND/OR logics must be used, with the
following states:
| • | ST.336: SPM plant
| • | ST.337: SSB plant
| • | ST.338: SSB + SSTP plant
| • | ST.339: SPTM plant
| • | ST.340: SPTM + SSB plant
| • | ST.341: MPM plant
| • | ST.342: MSB plant
| • | ST.343: MSB + MSTP plant
| • | ST.344: MPTM plant
| • | ST.345: MPTM + MSB plant
If you want to combine the selection of a plant with the loading of a specific alternative configuration, you can use the virtual
digital inputs: set them with the functions DIF.2151…DIF.2154, and activate them with the proper AND/OR logic, using the
internal states listed above.
5.3 Basic Diagram (GC315x, GC400x in SPM plants)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 38
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.4 Basic Diagram | (GC315x, GC400x
| in SSB | or
| SSB+SSTP | plants)
| 5.5 Basic Diagram | (GC400x in MPM
plant)
5.6 Functional earth (JC)
The connection to the functional earth JC is mandatory, to guarantee the proper operation of the device and compliance with
the EU Electromagnetic Compatibility Directive.
The connection is functional and not protective; the cross-section of the wire can therefore be smaller. Connect the other end
of the wire to a metal screw of the electrical panel (which must be grounded) next to the JC or to a grounding line, using, in
any case, the shortest cable possible.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 39
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.7 Device (JD) supply
The JD connector is the supply connector: connect an uninterruptible power supply (usually the engine starter battery) to the
1-GND terminal (negative) and to the 2-+BATT terminal (positive).
The negative terminal 1-(GND) is the reference and the common return of the digital inputs, of the outputs and of the current
and voltage measurements. It must be connected to the protective earth. The systems that require insulation between the
battery negative and the ground protection can be used but can generate operating problems and may require particular care,
as the use of insulation current transformers for the voltage measurements of Mains and Genset.
Although the device is protected by a built-in self-resetting fuse, it is recommended that you use a fuse for the protection of
the positive line 2-+BATT. of supply.
The device automatically recognizes when it is powered if the generator set battery nominal voltage is 12 or 24V for managing
the related logics and alarms. The recognition also takes place every time you switch to mode OFF/RESET.
CAUTION! Connect the positive voltage only after the connections are all established. Before connecting the positive
voltage, open all the panel.
CAUTION! In order to respect the safety rules, an isolation of the supply from the public mains has to be guarantee in
any case and must be lower than the one of a safety transformer compliant with norm IEC61558-2-6 or equivalent.
CAUTION! All the current supplied to the four static outputs (JE) and to the +D signal (JL-4) flows through the positive
input JD-2 (+BATT). The declared max current consumption does not include the load drawn by these digital DC outputs of the
controller. These additional loads must be considered to ensure proper sizing of the protection fuse and the wiring cable cross-
section.
5.8 Digital inputs (JN, JM)
The controller is equipped with 8 configurable digital inputs.
In addition to the 8 JN inputs, if not used as measurement inputs, you can also use the JM ANALOGUE inputs as digital inputs
(refer to par. 5.11) and, with different methods, also terminal JL-4 (signal +D, refer to par. 5.11.22).
You can also increase the number of digital inputs by adding two optional DITEL 16 modules connected via CAN-BUS, up to a
total number of 32 additional digital inputs.
In addition, there are 16 “virtual” inputs available, which are not really present on the controller or on the expansions, but they
are obtained as a result of the logical combination of physical or virtual inputs, outputs, alarms or logical states by means of
proper programming via BoardPrg4. The virtual inputs can be configured as feature and can be used the same way as the
physical inputs; refer to par.5.8.3.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 40
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.8.1 JN – Digital inputs
The device has 8 digital inputs, which can be activated by connecting them to GND. When left floating, the input brings itself
to +Vbatt. Avoid situations where intermediate or undefined voltage levels can occur.
The same command signal of an input can be shared by several different devices (for instance one signal that goes to two
GC315). In this case it is recommended to separate the inputs with diodes, as shown in the figure below. This is to prevent
the false activation of the input when one of the devices is being turned off.
| By | default,
| the functions | of the JN inputs on the controller GC315x are
the following:
| Terminal | Function
| JN-1 | DIF.4232
| – | “Maximum coolant temperature”
| JN-2 | DIF.4221
| – | “Minimum oil pressure”
| JN-3 | DIF.0000
| – | “Not used”
| JN-4 | DIF.4004
| – | “Generic interlock”
| JN-5 | DIF.4004
| – | “Generic interlock”
| JN-6 | DIF.4001
| – | “Generic warning”
| JN-7 | DIF.4212
| – | “Low fuel level”
| JN-8 | DIF.2501
| - | “Genset operation inhibit”
| By | default,
| the functions | of the JN inputs on the controller GC400x are
the following:
| Mecc Alte S.p.A. – Full or partial reproduction | prohibited, if not
| authorised. | 41
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Terminal | Function
| JN-1 | DIF.3001
| – | “GCB circuit breaker status”
| JN-2 | DIF.2702
| – | “Enable load function”
| JN-3 | DIF.0000
| – | “Not used”
| JN-4 | DIF.0000
| – | “Not used”
| JN-5 | DIF.4232
| – | “Maximum coolant temperature”
| JN-6 | DIF.4221
| – | “Minimum oil pressure”
| JN-7 | DIF.4212
| – | “Minimum fuel level”
| JN-8 | DIF.2501
| - | “Genset operation inhibit”
5.8.2 Virtual digital inputs
In addition to the 8 digital physical inputs and the 32 of the DITEL module, the controller also operates 16 virtual digital inputs.
The same are operated by the controller just as if they were physical inputs (with no limitation), but the status of the virtual
inputs is not acquired from the hardware, but it is determined through the software. In fact, every digital input can have an
AND/OR logic associated, which determines its status (see par.5.9.5).
A practical example of use. Suppose you want to activate a warning if the mains voltage exceeds the tolerance thresholds. Let
us use the virtual digital input #1 (as example).
| • | Using the BoardPrg4 software we associate an AND/OR logic configured as AND to the #1 virtual digital input,
with the following list of conditions:
| o | ST.064 (“Status of the GCB”)
| o | ST.017 (“Mains out of tolerance or absent”).
| • | The virtual digital input will therefore be active when the GCB is closed and the mains is out of tolerance.
| • | Let us set the DIF.4001 function (“Generic warning”) within the P.2151 parameter.
| • | Let us set the desired delay (for example 0.5 s) within the P.2152 parameter.
| • | Let us set the alarm message (for example “mains voltage warning”) within the P.2153 parameter.
5.8.3 Configuration of the digital inputs
By default, all the digital inputs are considered “active” when the related terminal is connected to the supply negative of the
controller; they are considered “not active” when the related terminal is not connected to anything. The logic state of the
input can be reversed with respect to the physical state by ticking the “Reversed polarity” box on the input configuration
page on BoardPrg4. The box is only visible if the function selected is other than DIF.0000 – “Unused”.
You can also reverse the logic state (still individually for each input), by operating directly on the controller, using the
parameters P.2000 (for inputs 1...8 found on the controller), P.2100 (for the ANALOGUE inputs when the same are used as
digital), P.2200 and P.2250 for the 32 optional inputs of the two DITEL expansions.
| Said | parameters have a bit for each input:
| • | A bit set to zero means that the related input is “active”
| when it | is connected
to the negative supply of the
controller.
| • | A bit set to one means that the related input is considered
| “active” | when it is left
open (connecting the input to
ground will change to “not active” the status).
As default, all the bits are set to 0.
Each input (both physical and virtual) has three parameters associated:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 42
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | One parameter which configures its function (P.2001 for input 1).
| • | One parameter which configures any delay (P.2002 for input 1).
| • | One parameter allows to define a text message to display. (P.2003 for input 1).
All inputs, whether they are physical or virtual inputs, are managed the same way.
The parameters which configure the delay and the message for an input are used by the controller only for certain features of
the inputs. The table below shows when they are used.
NOTE: in BoardPrg4 the boxes for the delay and for the message are always displayed, even if they are not used by the
controller.
The identification codes of the inputs' functions starting with 3xxx concern operating states, those that start with 4xxx trigger
alarms (interlocks, deactivations, warnings).
| Function of | Name
| Delay | Message
Description
the xx input
| DIF.0000 | Not used.
Input not used.
It only acts in MAN and in TEST, used to control the manual closing of
| DIF.1001 | GCB close
| command. | the GCB circuit breaker. If there is no input with the function
DIF.1002, it acts as “toggle”: it controls the opening of the breaker
when the same is closed and vice versa.
| DIF.1002 | GCB open command.
It only acts in MAN and in TEST, used to control the manual closing of
the GCB circuit breaker.
It indicates to the controller that the circuit breaker will be
| DIF.1003 | Only GC400x. GCB commanded
| externally. | temporarily controlled by external logics: the controller will
acknowledge the situation without activating fault.
It is used when GCB is controlled by external devices: the external
| DIF.1004 | Only GC400x. GCB commanded
| externally. | device activates this input if it needs the controller to do the
synchronization and to supply the “synchronized” contact.
Only acts in MAN and in TEST, used to control the manual closure of
the MCB breaker. If there is no input configured with the function
| DIF.1031 | MCB close command. | DIF.1032, this input works in reality as toggle: it commands the
closure of the breaker when the same is open and commands the
opening when the same is closed.
| DIF.1032 | MCB open command.
Only acts in MAN and in TEST, used to control the manual opening of
the MCB breaker.
It indicates to the controller that the circuit breaker will be
| DIF.1033 | Only GC400x. MCB commanded externally.
temporarily controlled by external logics: the controller will
acknowledge the situation without activating fault.
It is used when MCB is controlled by external devices: the external
| DIF.1034 | Only GC400x. MCB commanded externally.
device activates this input if it needs the controller to do the
synchronization and to supply the “synchronized” contact.
When the input becomes active, the controller executes a reset of all
| DIF.2001 | Alarms reset command.
anomalies. That is equivalent to change the controller mode to OFF-
RESET and back again to the working mode.
| DIF.2002 | (GC400x and from version 1.44 of GC315x)
When the input becomes active, the controller carries out an
| Alarms acknowledgement command. | acknowledgement of all faults and silence the acoustic horn. This
operation is equivalent to press the ACK key on the controller
| DIF.2029 | (GC400x and from version 1.44 of GC315x)
When the input becomes active with the controller in AUTO, the
| Request for the test mode without load | controller carries out a test start of the engine without load for the
| (impulse). | time configured in P.0420. If the input activates again during the test,
it immediately stops.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 43
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DIF.2030 | (GC400x and from version 1.44 of GC315x)
When the input becomes active with the controller in AUTO, the
| Request for the test mode with load (impulse). | controller carries out a test start of the engine with load for the time
configured in P.0420. If the input activates again during the test, it
immediately stops.
If the input is active, the controller status changes from AUTO to
| DIF.2031 | Request for TEST mode.
TEST (controller should be at rest in AUTO mode). When it becomes
inactive, the status changes back to AUTO.
If the input is active, the controller status changes from AUTO to
| DIF.2032 | Request for REMOTE START.
| Yes | REMOTE START (controller should be at rest in AUTO mode). When it
becomes inactive, the status changes back to AUTO.
When the input is “activated” (only in mode MAN) the controller
| DIF.2033 | Manual start request.
makes a start attempt (only one) the same way an automatic start is
performed, i.e., it controls the starter motor until starting is
accomplished or failed.
| DIF.2034 | Manual arrest command.
When the input is activated (in MAN mode) the controller stops the
engine. This is equivalent to pressing the STOP button.
When this input is “active”, the controller disables the minimum
frequency and minimum voltage protections of the generator,
| DIF.2061 | Low speed request.
because it assumes that the engine is running at a speed lower than
the usual. The controller also prevents the GCB closing. In the case of
certain CAN-BUS engines, the controller also controls the reduced
rotational speed of the engine.
When the input is “active”, all the protections for the engine, which
| DIF.2062 | Engine protections override.
normally act as interlock, discharge or deactivation elements,
become mere warnings
| DIF.2063 | Complete protections override.
When the input is activated, all the protections (except for few),
which involve interlocks or deactivations, become warnings.
| (GC400x and from version 1.44 | of | GC315x)
When the input is “active”, all the protections for the engine, which
| DIF.2064 | Genset protections override.
normally act as interlock, discharge or deactivation elements,
become mere warnings.
| DIF.2071 | Inhibit DPF regeneration.
When the input is "active", the controller "prevents" the
regeneration of the particulate filter to the engine ECU. See par.
8.6.4.12.
| DIF.2072 | Force DPF regeneration.
When the input is "active", the controller requires the regeneration
of the particulate filter to the engine ECU. See par. 8.6.4.12.
| DIF.2073 | Consent for DPF regeneration.
If this input exists, the controller authorizes the regeneration of the
particulate filter only when the input is active. If it does not exist, the
controller authorizes regeneration when GCB is open.
| DIF.2091 | Only | GC400x.
| Select DROOP mode for AVR. | When the input is active, the controller activates the DROOP
mode for the control of the round and voltage regulators
When the input is “active”, the power setpoint during the parallel
| DIF.2092 | Only | GC400x.
| Second power setpoint. | with the mains is represented by parameter P.0902 instead of
P.0884.
When the input is “active”, the controller goes to “import/export”
| DIF.2093 | Only | GC400x.
| Select import-export mode. | mode during the parallel with the mains, whatever is the mode
configured in P.0880.
| DIF.2094 | Only | GC400x.
| Select DROOP mode. | When the input is “active”, the controller activates the DROOP mode
for the control of AVR and voltage.
| DIF.2095 | Only | GC400x.
| It disables the kW control. | When the input is “active”, the controller disables all PI regulators for
the management of the active and reactive power.
| DIF.2096 | Only | GC400x.
| Genset transfer. | When the input is “active”, the controller transfers the load from
mains to genset and then opens the MCB.
| DIF.2099 | Only | GC400x.
| Local BASE LOAD. | When the input is “active”, the controller works in BASE LOAD even if
the parameter P.0880 is set as SYSTEM BASE LOAD.
| Mecc Alte S.p.A. – Full | or
| partial | reproduction prohibited, if not authorised. | 44
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DIF.2121 | Only GC400x. Select
| the | master
| genset. | Used in “load management”. See document [8].
| DIF.2151 | Select configuration | 1.
When the input becomes "active", parameters of alternative
configuration set 1 are copied in the working configuration.
| DIF.2152 | Select configuration | 2.
When the input becomes "active", parameters of alternative
configuration set 2 are copied in the working configuration.
| DIF.2153 | Select configuration | 3.
When the input becomes "active", parameters of alternative
configuration set 3 are copied in the working configuration.
| DIF.2154 | Select configuration | 4.
When the input becomes "active", parameters of alternative
configuration set 4 are copied in the working configuration.
It is used in plants composed by more gensets: if the input is active,
| DIF.2181 | Only GC400x. Immediate supply.
the switch of the load between mains and gensets is carried out after
the closing of the first circuit breaker GCB.
It is used if the sharing of the active power is managed by an external
| DIF.2211 | Only GC400x. Enable Load Sharing.
device: the controller uses the signal coming from this device only if
the input is active.
| (GC400x and from version 1.44 | of | GC315x)
When the input is active, the fuel pump mode is forced in “Manual-
| DIF.2241 | Fuel Pump in MAN-OFF mode.
OFF”.
| (GC400x and from version 1.44 | of | GC315x)
| Fuel | When the input is active, the fuel pump mode is forced in “Manual-
| DIF.2242 | Pump in MAN-ON mode.
ON”.
| (GC400x and from version 1.44 | of | GC315x)
When the input is active, the fuel pump mode is forced in
| DIF.2243 | “Automatic”.
Fuel Pump in AUTO mode.
When this input is active, the operation mode of the controller is
forced into OFF-RESET and you cannot use the buttons on the panel
| DIF.2271 | OFF by remote control. | to change it. 9.1NOTE: when this input is deactivated, if there are no
inputs configured with the functions DIF.2272 and DIF.2273, the
operation mode returns to what it was prior to the activation of the
input
When this input is active, the operation mode of the controller is
| DIF.2272 | MAN by remote control:
forced into MAN and you cannot use the buttons on the panel to
change it.
When this input is active, the operation mode of the controller is
| DIF.2273 | AUTO by remote control.
forced into AUTO and you cannot use the buttons on the panel to
change it.
| DIF.2330 | Only | GC400x.
| Select | no power reserve
| for | the | It is used in the “load management”. See document [8].
| load | function.
| DIF.2331 | Only | GC400x.
| Select | power reserve #1
| for | the | It is used in the “load management”. See document [8].
| load | function.
| DIF.2332 | Only | GC400x.
| Select | power reserve #2
| for | the | It is used in the “load management”. See document [8].
| load | function.
| DIF.2333 | Only | GC400x.
| Select | power reserve #3
| for | the | It is used in the “load management”. See document [8].
| load | function.
Activating the input increases the engine speed (only in the case of
| DIF.2361 | Only GC315x. Increase speed
CAN-BUS engines, equipped with speed control) The parameter
P.0712 defines the speed increase rate.
Activating the input reduces the engine speed (only in the case of
| DIF.2362 | Only GC315x. Reduce speed
CAN-BUS engines, equipped with speed control) The parameter
P.0712 defines the speed reduction rate.
| Mecc Alte S.p.A. – Full | or
| partial | reproduction prohibited, if not authorised. | 45
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
When the input is “active”, the automatic start of the engine is
| DIF.2501 | Genset operation inhibit.
inhibited. For this function, the parameters “Delay” and “Message”
are not used, whatever their value. The “REMOTE START” mode is
not influenced by this function
In automatic mode, when this input is “active”, GCB is forced to open
| DIF.2502 | Inhibition to taking of load
(and possibly MCB is forced to close).
| DIF.2503 | MCB closure inhibition
In automatic mode, when this input is “active”, MCB is forced to
open (even if the mains is present and the generator is stopped).
| DIF.2511 | 2511-Front panel lock
When the input is "active," many of the button commands are
disabled.
| DIF.2512 | 2512-Remote commands
| lock | When the input is "active," commands received through the
communication ports are disabled.
| DIF.2513 | 2513-Front panel/remote
| commands | lock
When the input is "active," both button commands and those
received through the communication ports are disabled.
| DIF.2701 | Enable REMOTE START request.
| If this function is defined for one input, “REMOTE START” function | is
inhibited if the input is not active.
| DIF.2702 | Only GC400x. Enable load function. | It is used in the “load management”. See document [8].
If the input is not active, the management of the load thresholds
| DIF.2703 | Enable the load thresholds. | (described in par. 11.4) is disabled.
| DIF.2704 | Disable the protections on the 4th current.
When this input is “active” the auxiliary current protection (normally
used for differential protection) is disabled.
| Disable the protections on the ANALOGUE | When this input is “activated”, the thresholds set on ANALOGUE
| DIF.2705 | measures. | measures having bit 13 ON in the third configuration parameter (see
par. 5.11.3 do not trigger the relevant protections.
| DIF.2706 | (GC400x and from version 1.44 of GC315x)
If this input is not active, the commands sent by the Modbus
| Enable the serial ports commands | registers HOLDING REGISTER 101 and 102 are not accepted.
| Only GC400x. Enable the restrictive thresholds | If this input exists but it’s not active, the protections configured by
| DIF.2708 | (“1”) for PPR. | P.0922 and P.0924 for the parallel with the mains are disabled. See
document [8].
In case of a request for automatic start, the controller activates its
| DIF.2709 | (GC400x and from version 1.44 of GC315x).
internal sequence for the engine start, but it does not activate any
| Allow start. | real command until this input (if it exists) activates (for example it is
useful to manage the pre-ventilation).
| Only GC400x. Enable the acquisition of the | If this input exists and it is active, the power setpoint for the parallel
| DIF.2710 | setpoint for the BASE LOAD from ANALOGUE
with the mains is acquired by an ANALOGUE input properly
| input. | configured. If it exists and it is not active, the setpoint is the
parameter P.0884.
| Only GC400x. Enable the acquisition of the speed | If this input exists and it is active, the speed setpoint is acquired by
| DIF.2711 | from ANALOGUE input.
an ANALOGUE input properly configured. If it exists and it is not
active, the setpoint is the parameter P.0840.
If this input exists and is not active, the function which disables the
| DIF.2712 | Only GC400x. Enables the function 27T. | generator and interface protections 27 for low mains voltage is
disabled.
| DIF.2713 | Only GC400x. Enable protection 27Q (PPR).
If this input exists but it’s not active, the protection for the parallel
with the mains “27U< & Q” is disabled.
| Only GC400x. Enable the acquisition of the | If this input exists and it’s active, the frequency setpoint for the
| DIF.2714 | frequency for the DROOP from ANALOGUE input.
DROOP is acquired by an ANALOGUE input properly configured. If it
exists and it’s not active, the setpoint is the parameter P.0974.
| DIF.2715 | Only GC400x. Enable the load function in DROOP
If this input exists and it is active, the load function works on the
| mode. | controllers in DROOP instead of in ISOCHRONOUS.
| Mecc Alte S.p.A. – Full or | partial
| reproduction prohibited, if not authorised. | 46
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DIF.2716 | Only GC400x. Enable the load function in BASE
If this input exists and it is active, the load function works on the
| LOAD mode. | controllers in SYSTEM BASE LOAD instead of in ISOCHRONOUS.
| DIF.2723 | Only GC400x. Enables the limitation of the active
It is combined with the function which, in parallel with the mains,
| power setpoint for high grid voltage | reduces the active power supplied if the mains voltage rises above a
configured threshold. If there is no input configured with this code,
the power reduction is always enabled. If there is an input configured
with this code, the power reduction is enabled if the input is active.
It is used to detect the actual status of the KM/MCB circuit breaker.
| DIF.3001 | GCB breaker status.
| Yes | In case of discordance between status and command, a signalling will
outline it.
It is used to detect the actual status of the KM/MCB circuit breaker.
In case of discordance between status and command, a signalling will
| DIF.3002 | MCB breaker status.
| Yes | outline it. Warning can be also issued in this case or, even, depending
on the configuration, the genset can be started in case of MCB
closure failure. It is also used to detect the status of the circuit
breaker when it is commanded by external devices.
It acquires the status of the general circuit breaker that connects the
| DIF.3003 | Only GC400x. MGCB status.
gensets parallel bars to the load (and to the mains). It acknowledges
the status of “parallel with the mains” and disables the “load
function” if the loads are not connected to the gensets.
Use this input if the genset has to work in parallel with other gensets
| DIF.3004 | Only GC400x. Other gensets GCB status. | managed by non-Mecc Alte controllers. It indicates to DST4602 that
at least another genset has its own GCB closed.
| DIF.3005 | Only GC400x. NECB (Neutral Earth Circuit
It acquires the circuit breaker status for the genset neutral earth.
Breaker) status.
| DIF.3101 | External mains sensor.
When the input is “active” the mains is considered to be “in
tolerance”.
It is used in parallel plants, where the controller cannot directly
| DIF.3102 | Only GC400x. No voltage on the parallel bars.
measure the voltage on the parallel bars. The active input indicates
that there is not voltage on the bars.
| Only GC400x. External protections for the parallel | Connect to this input the external device that manages the parallel
| DIF.3103 | with the mains.
protection with the mains. The input must be active when there is no
protection.
| DIF.3201 | Generic status (page 1).
| Yes | If this input is “active”, the controller will show the text defined by
the related text parameter on page S.08 of the display.
If this input is “active”, the controller displays the text set in the
| DIF.3202 | Important generic status (page 1).
| Yes | related parameters associated to the input on page S.08, which is
displayed immediately
| DIF.3203 | Generic status (page 2).
| Yes | If the related input is “active”, the controller will show the text
defined by the related text parameter on page S.09 of the display.
If this input is “active”, the controller displays the text set in the
| DIF.3204 | Important generic status (page 2).
| Yes | related parameters associated to the input on page S.09, which is
displayed immediately
| DIF.3205 | Generic status (page 3).
| Yes | If the related input is “active”, the controller will show the text
defined by the related text parameter on page S.10 of the display.
If this input is “active”, the controller displays the text set in the
| DIF.3206 | Important generic status (page 3).
| Yes | related parameters associated to the input on page S.10, which is
displayed immediately
| DIF.3301 | Fuel level for pump start. | If the input is “active” the fuel pump is started (see par. 11.1).
| DIF.3302 | Fuel level for pump stop. | If the input is “active” the fuel pump is stopped (see par. 11.1)
| DIF.3311 | Level for starting AdBlue pump | See 11.11
| DIF.3312 | Level for stopping AdBlue pump | See 11.11
| DIF.4001 | Generic warning.
| Yes | Yes
If the input is “active”, a warning is issued: the message shown is the
one set by means the related “text” parameter.
| Mecc Alte S.p.A. – Full or | partial
| reproduction prohibited, if not authorised. | 47
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DIF.4002 | Only GC400x. Generic
| unload. | Yes | Yes
If the input is “active”, an unload is activated: the text displayed is
the one set in the parameters associated to the input.
| DIF.4003 | Generic deactivation.
| Yes | Yes
If the input is “active”, a deactivation command is issued: the
message shown is the one set by means of the related parameters.
If the input is “active”, an alarm (block) is issued: the message shown
| DIF.4004 | Generic interlock.
| Yes | Yes
is the one set by means the related “text” parameter.
If the input is “active”, an alarm (block) is issued if the time set by
| DIF.4011 | Warning (after oil delay).
| Yes | Yes | means P.0216 is elapsed from the engine running detection. The
message shown is the one set by means the related “text”
parameter.
When the input is “active”, if the time from the engine start has
| DIF.4012 | Only GC400x. Unload (after oil
| delay) | Yes | Yes | passed as configured in P.0216, an unload is activated: the text
displayed is the one set in the parameters related to the input.
When the input is “active”, if the time set by means of the P.0216
parameter from engine start has elapsed, a deactivation command is
| DIF.4013 | De-activation (after oil delay).
| Yes | Yes
issued: the message shown is the one set by means of the related
parameters. If the “override” function of the engine protections is
enabled, a warning is issued, instead of a deactivation
If the input is “active”, an alarm (block) is issued if the time set by
means P.0216 is elapsed from the engine running detection. The
| DIF.4014 | Alarm (after oil delay).
| Yes | Yes
message shown is the one set by means the related “text”
parameter. If the DIF.2062 – “Override engine protections”, or the
DIF.2063- “Complete Protections Override” functions are active, a
warning is issued instead of an interlock. See par. 10.5
If the input is "active" and the output command for the function GCB,
| DIF.4021 | Warning (if GCB is closed).
| Yes | Yes
is active, a warning is issued. The message shown is the one set by
means the related text parameter.
If the input and the GCB command are “active”, an unload is
| DIF.4022 | Only GC400x. Unload (if GCB is closed)
| Yes | Yes
activated: the text displayed it the one set in the parameters related
to the input.
If the input and the GCB command are “active”, a deactivation is
| DIF.4023 | Deactivation (if GCB is closed).
| Yes | Yes
activated: the text displayed it the one set in the parameters related
to the input.
If the input is "active" and the command for the GCB is also active, an
| DIF.4024 | Interlock (if GCB is closed).
| Yes | Yes
interlock is activated. The message shown is the one set by means of
the related parameters.
If the input is “active” and the output command for the fuel solenoid
| DIF.4031 | Warning (if FUEL is enabled).
| Yes | Yes | is active (JL_03), a warning is issued. The message shown is the one
set by means the related “text” parameter.
If the input is “active” and the output command for the fuel solenoid
| DIF.4032 | Only GC400x. Unload (if FUEL is enabled)
| Yes | Yes | is active (JL_03), an unload is issued. The message shown is the one
set by means the related “text” parameter.
If the input is “active” and the output command for the fuel solenoid
| DIF.4033 | Deactivation (if FUEL is enabled).
| Yes | Yes | is also active (JL_03), a deactivation command is issued: the message
shown is the one set by means of the related parameters.
If the input is “active” and the output command for the fuel solenoid
| DIF.4034 | Interlock (if FUEL is enabled).
| Yes | Yes | is active (JL_03), an alarm (block) is issued. The message shown is the
one set by means the related “text” parameter.
If the input is “active” and the command of an output set as
| DIF.4041 | Warning (if GAS is enabled).
| Yes | Yes | DOF.1004 – “Gas valve” is also active, a warning is issued: the
message shown is the one set by means of the related parameters.
If the input is “active” and the command of an output set as
| DIF.4042 | Only GC400x. Unload (If GAS is enabled)
| Yes | Yes | DOF.1004 – “Gas valve” is also active, an unload is issued: the
message shown is the one set by means of the related parameters.
| Mecc Alte S.p.A. | –
| Full | or
| partial | reproduction prohibited, if not authorised. | 48
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If the input is “active” and the command of an output set as
| DIF.4043 | Deactivation (if GAS is enabled).
| Yes | Yes | DOF.1004 – “Gas valve” is also active, a deactivation is issued: the
message shown is the one set by means of the related parameters.
If the input is “active” and the command of an output set as
| DIF.4044 | Interlock (if GAS is enabled).
| Yes | Yes | DOF.1004 – “Gas valve” is also active, an interlock is issued: the
message shown is the one set by means of the related parameters.
If the input is “active”, a warning is issued: the message shown is the
| DIF.4051 | Warning (the fuel pump is turned off)
| Yes | Yes
one set by means the related “text” parameter. The controller blocks
the fuel pump as long as this input is “active”
| Only GC400x. Unload (the fuel pump is turned | If the input is “active”, an unload is issued: the message shown is the
| DIF.4052 | off)
| Yes | Yes
one set by means the related “text” parameter. The controller blocks
the fuel pump as long as this input is “active”
| (GC400x and from version 1.44 of GC315x) | If the input is “active”, a deactivation is issued: the message shown is
| DIF.4053 | Deactivation (the fuel pump is turned off)
| Yes | Yes
the one set by means the related “text” parameter. The controller
blocks the fuel pump as long as this input is “active”
| (GC400x and from version 1.44 of GC315x) | If the input is “active”, an interlock is issued: the message shown is
| DIF.4054 | Interlock (the fuel pump is turned off)
| Yes | Yes
the one set by means the related “text” parameter. The controller
blocks the fuel pump as long as this input is “active”
When the input is “active”, an unload is usually activated. If the
| DIF.4062 | Only GC400x.
| Yes | Yes
function “engine protections OVERRIDE” is activated, a warning is
| Unload (subject to OVERRIDE) | issued. The text displayed is the one set in the parameters related to
the input.
When the input is active, a deactivation is usually activated. If the
| DIF.4063 | (GC400x and from version 1.44 of GC315x)
| Yes | Yes
function “engine protections OVERRIDE” is activated, a warning is
| Deactivation (subject to OVERRIDE) | issued. The text displayed is the one set in the parameters related to
the input.
If the input is “active”, normally an interlock is activated. If the
| DIF.4064 | Alarm (subject to OVERRIDE).
| Yes | Yes
“override engine protections” function is enabled, a warning is
issued. The message shown is the one set by means of the related
parameters.
If the input is “active”, an interlock with a fixed description
| DIF.4211 | Minimum fuel level
| Yes | (language-dependant) is activated. This function can be also used for
the “Fuel pump management” (see par. 11.1).
If the input is “active”, a warning with a fixed description (language-
| DIF.4212 | Low fuel level
| Yes | dependant) is activated. This function can be also used for the “Fuel
pump management” (see par. 11.1).
If the input is “active”, a warning with a fixed description (language-
| DIF.4213 | High fuel level
| Yes | dependant) is activated. This function can be also used for the “Fuel
pump management” (see par. 11.1).
When the input is “active”, if the time set by means of the P.0216
| DIF.4221 | Minimum oil pressure
| Yes | parameter from engine start has elapsed, a fixed description
(language-dependant) interlock is activated.
When the input is “active”, if the time set by means of the P.0216
| DIF.4222 | Low oil pressure
| Yes | parameter from engine start has elapsed, a fixed description
(language-dependant) warning is activated.
When the input is “active”, if the time set by means of the P.0216
| DIF.4231 | High coolant temperature
| Yes | parameter from engine start has elapsed, a fixed description
(language-dependant) warning is activated.
When the input is “active”, if the time set by means of the P.0216
| DIF.4232 | Maximum coolant temperature
| Yes | parameter from engine start has elapsed, a fixed description
(language-dependant) warning is activated.
Normally, the “tripped” contact of the machine protection breaker is
| DIF.4241 | Overload.
| Yes | connected to this input. If the input is “active”, an interlock with a
fixed description (language-dependant) is activated.
| DIF.4251 | Overspeed
| Yes | If the input is “active”, an interlock with a fixed description
(language-dependant) is activated.
| Mecc Alte S.p.A. – Full | or
| partial | reproduction prohibited, if not authorised. | 49
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DIF.4261 | Only GC400x. Auto-production line
| Yes | If the input is “active”, the controller doesn’t work in parallel with the
mains and it stops the genset.
5.9 Digital outputs (JL, JI, JE)
By default, the controller has 8 digital internal relay outputs on connectors JL, JI and JE. It is possible to add two modules
DITEL 16 IN, each managing up to two relay modules DITEL 8 OUT, for a total of 32 additional outputs other than the one
included in the controller.
5.9.1 Engine commands (JL)
Basic diagram for switching off when de-energizing
The JL connector is configured by default for connecting the starter motor (START), fuel solenoid valve (FUEL SOLENOID);
although not configured by default, there is also an output for energizing/controlling the operation of the battery recharge
alternator (+D). Unless used to configure the engine (for example engines with CAN-BUS), the two outputs can be reconfigured
from parameter for other purposes and also terminal +D may be used as digital input or additional voltage measurement input.
The status of the START and FUEL outputs is displayed on page S.13 (0= output inactive, 1= output active).
The standard functions of the JL outputs configured by default are the following:
| Terminal | Function
| JL-1 | DOF.1005 – “Command for engine
start”
| JL-3 | DOF.1003 – “Fuel valve”
In detail:
| 5.9.1.1 | JL-2 COMMON PLUS Common positive
| Common | positive input for the START and FUEL outputs. It must be
| connected | to
| the | starter
| battery | and
| must | be
fuse
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 50
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
protected, with a capacity suitable for the current to be delivered, through a contact of the emergency button, i.e., this
connection must be interrupted when the emergency button is pressed (NOTE: this does not apply to systems with arrest while
energized). Several emergency buttons may be used by series connecting them to each other.
If no voltage is present (i.e., when pressing the emergency button) in the operating modes (MAN, AUTO, TEST, etc.) the
device causes the A048 emergency stop blockage.
You cannot configure the controller to disable the emergency stop blockage.
The voltage to the JL-2 terminal is measured to the purpose of managing the relevant alarm and is displayed on page S.15,
under entry EM-S
| CAUTION! do not use the terminal as common negative for the two relay outputs. | Within
| the | outputs
| there | are
damper
diodes for opening over voltages that would be conducted and immediately damaged.
5.9.1.2 JL-1 START Command for the engine starter motor
Positive relay output, with maximum capacity of 3A @30VDC. Integrated internal diode for damping opening overvoltage. This
terminal shows the battery voltage present on connector JL-2; although one is already present inside, with particularly inductive
loads (remote control switches, electromagnets, etc.) it is recommended to use a damper diode for opening over voltages.
Caution: for currents above the nominal value, it’s recommended to use an external relay.
The controller activates this command when motor start is required and deactivates it automatically within 200-300ms from
the instant when it recognizes the motor started state.
| If this command is not necessary (for example with CAN-BUS interface | engines),
| the | output
| can | be
| configured | for
other
purposes by means of the parameter P.3005.
5.9.1.3 JL-3 FUEL SOLENOID Fuel solenoid command
Positive relay output, with a capacity of 3A @30VDC. Integrated internal diode for damping opening overvoltage. This terminal
shows the battery voltage present on connector JL-2; although one is already present inside, with particularly inductive loads
(remote control switches, electromagnets, etc.) it is advisable to use a damper diode for opening over voltages.
Caution: for currents above the nominal value, it’s recommended to use an external relay.
The output is configured by default to control the fuel interception solenoid valve with de-energizing arrest systems (see
below); if not used for this purpose (for example in the case of engines with CAN-BUS interface), it can be reconfigured to serve
other purposes by means of the parameter P.3006.
Two different ways to stop the engine are implemented in GC315.
Drop-down stop system
With this system (most widely used and default configuration of the GC315) the engine is started by delivering power to the
solenoid valve, which opens/closes the fuel flow and is turned off by cutting the power.
So, the controller activates the JL-3 FUEL SOLENOID outlet prior to starting the engine (at least a delay of 200 ms is provided
between the activation of this command and the activation of the command for the starter motor). It deactivates it when the
motor must be turned off. If the engine is stopped by other means, it is possible to delay the deactivation of this command
through parameter P.0234.
Pick-up stop system
This system is used when the engine requires an explicit command to stop. It is mainly used for safety reasons: in case of arrest
during de-energizing, in fact, if you accidentally disconnect the wire connected to the JH-3 terminal, the engine stops. Instead,
in case of shut-off while energizing, the engine does not stop until it receives the explicit arrest command.
By default, the positive auxiliary output JE-1 is configured for the command of arrest during energizing. You can configure any
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 51
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
other output or even the same output JL-3 FUEL SOLENOID (while observing the warning below) to give the shutdown
command by setting the relevant parameters.
WARNING! The series connection of the emergency stop button to terminal JL-2 DOES NOT WORK WITH SYSTEMS OF
ARREST DURING ENERGIZING because you would get the opposite effect, i.e., cutting the power to the stop valve, even if the
GC315 activates the A048 Emergency stop LOCK and the output configured as stop command anyway. For these systems, in
case you need to guarantee the operation of the mushroom pushbutton irrespective of the operation of the GC315, it must
have a double contact: one NC connected in series to the JL-3, as shown before, to cut the power to the starter motor and one
NO between battery plus and valve/stop command with no intermediate fuses which, when activated, delivers positive voltage
to the stop valve by bypassing the GC315 command.
5.9.1.4 JL-4 +D Energizing and checking the operation of the recharge alternator
NOTE: To configure the JL-4 for the +D connection at recharge alternator energizing you need to configure the parameter
P.4041 with the value AIF.1300 – “Signal +D”. To use the JL-4 for functions not correlated to +D refer to par.5.9.4 and
correlated. The output is configured by default as AIF.0000 – “Unused”.
When the controller starts the engine, the JL-4 terminal supplies the necessary power for energizing the battery recharge
alternator.
With stationary engine and alternator, the alternator +D terminal is practically a short circuit to the battery negative and the
voltage at its ends is close to 0V. During and after engine starting, as well as under normal operating conditions, with the
revolution of the recharge alternator, the +D voltage rises up to the value of the battery voltage. When the engine stops, or
even if only the recharge alternator stops because of the breakage of the drive belt, the +D voltage returns to 0V. The same
thing happens in case of malfunction of the alternator.
The power delivered with the alternator stationary is limited internally and is 200mA for 12V systems and 100mA for 24V
systems through an automatic threshold on the value of the battery voltage. The transition point between the two power levels
occurs at approximately Vbatt=19VDC.
The energizing command is activated on the engine start command.
During the engine start cycle, up to when the engine is no longer acknowledged as started with a method whatsoever (voltage,
frequency, rpm, +D voltage, oil pressure), the command is kept active for 30s continuously and then is deactivated/activated
every 5s (5s ON followed by 5s OFF) until the starting sequence ends. When the engine is acknowledged as started, the
command is kept active for 5 more seconds and then is released.
GC315 also uses the JL-4 to measure the +D voltage of the recharge alternator, both during engine start and during its
operation. It is displayed in the S.15 menu, under item D+.
| The | voltage
measure can be used for two purposes:
| • | Engine running/stop detection
| • | Usually, the recharge alternator is driven by the drive shaft through a drive belt. Normally, the drive belt also
drives other mechanical components of the engine, for example the cooling fan of the radiator. If during engine
operation the +D voltage of the recharge alternator drops below 0V or if it does not rise after start, once the
P.0349 time is up, it is assumed that the belt is broken or at least that there is a malfunction and the controller
activates the anomaly AL.005 (“A005 – Broken belt”) that can be configured with the parameter P.0357 (as
warning, deactivation or lock) to protect the engine from the lack of operation of the mechanical parts driven by
the belt.
Using parameters P.0230 and P.0231 it is possible to enable/disable the acknowledgement of engine started by D+ signal; by
using the parameter P.0349 it is possible to disable the AL.005 anomaly (“A005 – Broken belt”).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 52
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.9.2 Outputs for JI loads | change-over
command
| The controller uses two 10A@250Vac dry contact relays for controlling loads change-over. On the JI | connector there is a
changeover dry contact for each of the two relays.
| Terminal | Function
| JI-1 | Normally
open contact, of the GCB relay.
| JI-2 | Normally
closed contact, of the GCB relay.
| JI-3 | Common
contact of the GCB relay.
| JI-4 | Normally
open contact, of the MCB relay.
| JI-5 | Normally
closed contact, of the MCB relay.
| JI-6 | Common
contact of the MCB relay.
The outputs functions included in the GC315x controller are the following:
| Terminal | Function
| JI-4 | DOF.2004 – “MCB stable opening command”
| JI-1 | DOF.2034 – “GCB stable closing command”
The outputs functions included in the GC400x controller are the following:
| Terminal | Function
| JI-4 | DOF.2032 – “GCB impulsive opening command”
| JI-1 | DOF.2033 – “GCB impulsive closing command”
| Below an example of use of the two commands for plants that do not include the | parallel
| with | the
| mains | or
| with | other
gensets (GC315x, GC400x with SPM or SSB plants).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 53
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
By default, the GCB command is used to connect the loads to the generator, while the MCB command is used to connect the
loads to the mains. Both relays can be used for other functions.
You must use the normally closed contact of the MCB and the normally opened contact of the GCB: that way, even if the
controller is not powered, the loads remain still connected to the mains.
Three different systems can be used to change-over the loads:
| • | SWITCH (SIRCOVER): with only one command, the loads are changed-over to the mains or to the generator. Use
the Jl-01 and Jl-03 terminals to control the SIRCOVER: that way, with the controller unpowered, the loads are
automatically changed-over to the mains. The MCB output (terminals 4... 6 of the JI) is not used, therefore it can
be associated to a different function. Configure parameter P.0220 with the time the SIRCOVER needs for the
changeover: that way the controller avoids reversing the command before the changeover is completed
(operation that risks blocking the SIRCOVER). Instead, reset the P.0219 parameter, because the pause between
mains and genset and vice-versa is ensured by the SIRCOVER.
| • | Two separate circuit breakers (for GC315x, preferably mechanically and electrically interlocked). The command
for the breaker connecting the loads to the generator (GCB) must be taken between terminals 1 and 3 of the Jl
connector. That way, with the controller unpowered, the contact opens and the GCB breaker separates the
generator from the loads. The command for the breaker connecting the loads to the mains (MCB) must be taken
between terminals 5 and 6 of the Jl connector. That way, with the controller unpowered, the contact closes and
the MCB breaker separates the loads from the power mains. Set to zero parameter P.0220 (the command can
always be reversed immediately) and set within parameter P.0219 the pause interval that you want during
change-over. The controller logics prevent a non-synchronized simultaneous closing of both GCB and MCB;
however, an external protection logic, dependent upon the plant type, shall be used.
| • | One circuit breaker (for manual gensets where the mains is missing). Use the Jl-01 and Jl-03 terminals to control
the breaker: that way, with the controller unpowered, the loads are separated from the generator. Set to zero
both parameter P.0220 and parameter P.0219.
For the changeover operation see par. 8.7.
If there is only one circuit breaker, the MCB output (terminals 4... 6 of the JI) is not used, therefore it can be associated to a
different function (see par. 5.9.4).
5.9.3 Auxiliary outputs (JE)
The device manages four digital outputs, entirely programmable. When activated, they bring themselves to the positive supply
voltage on the JD-2 supply terminal. The rated capacity of each output is 500mA; the total power is, therefore, of 1A. Never
exceed these values during standard operation.
The outputs are independent and protected individually from overloads, short circuits, polarity reversal and overheating. The
overload protection cuts in to limit the current spikes to an instantaneous value of 4A, to allow the activation of loads that
require a transient inrush current greater than the rated. If this condition persists, after 150us the thermal protection cuts in
progressively, until the output is turned off.
With inductive loads (power relays, electromagnetic actuators), although some are already present inside, it is advisable to use
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 54
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
diodes for damping opening over voltages.
All the current delivered by the outputs must be made available through the JE 2-+BATT; make sure that any safety fuse on
the supply plus has a capacity and response time suitable to power and protect both the outputs and the GC315 under any
condition of use.
| The | outputs
| functions | configured by
default are the following:
| Terminal | Function
| JE-1 | DOF.1006
– “Excitation stop command”
| JE-2 | DOF.3152
– “External acoustic horn”
| JE-3 | DOF.0000
– “Not used”
| JE-4 | DOF.0000
– “Not used”
5.9.4 Digital outputs configuration
All controller digital outputs (JE, JL and JI) and those of the additional DITEL modules are completely configurable individually.
The status of the digital outputs is displayed on page S.13 and S.14 (0= output inactive, 1= output active).
By default, all outputs are activated when the related function requires it (for example the fuel pump output starts operating
when the pump must be activated).
Using the BoardPrg4 it’s possible to reverse the activation by simply ticking the “Reverse polarity” box on the top of the
configuration page of every single output.
By operating directly on the controller, you can reverse anyway the outputs logic (still individually for each output), even by
means of the parameters P.3000 for the outputs on the controller (a total of 8 bit), P.3200 (16 bit) for the two DITEL 8 OUT
additional modules connected to the first DITEL 16 IN controller and P.3250 (16 bit) for the two DITEL 8 OUT additional modules
connected to the second DITEL 16 IN:
| • | A zero-bit means that the output is normally on standby and starts operating when the related feature requires
it.
| • | A one-bit means that the output is normally operating and goes on standby when the related function requires
it.
| The | mapping
| of | the outputs on
| the controller | is:
| BIT | Value
Output
| 0 | 1 | Output 1
| 1 | 2 | Output 2
| 2 | 4 | Output 3
| 3 | 8 | Output 4
| 4 | 16 | Output 5 (JL-1)
| 5 | 32 | Output 6 (JL-3)
| 6 | 64 | Output 7 (JI-4)
| 7 | 128 | Output 1 (JI-1)
| While | the
| mapping of | the outputs
| on the two | DITEL | 8
| OUT | modules
is:
| BIT | Value
Output
| 0 | 1 | Output 1
| 1 | 2 | Output 2
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 55
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 2 | 4 | Output 3
| 3 | 8 | Output 4
| 4 | 16 | Output 5
| 5 | 32 | Output 6
| 6 | 64 | Output 7
| 7 | 128 | Output 8
| 8 | 256 | Output 9
| 9 | 512 | Output 10
| 10 | 1024 | Output 11
| 11 | 2048 | Output 12
| 12 | 4096 | Output 13
| 13 | 8192 | Output 14
| 14 | 16384 | Output 15
| 15 | 32768 | Output 16
Basically, if you want to reverse the logic of an output you need to add the corresponding value into its parameter:
For example, if you want to invert outputs 3 and 4 on the controller you have to set P.3000 =12 (i.e., 4+8); if you want to invert
outputs 5 and 10 of the second DITEL genset (16 IN + 16 OUT) you have to set P.3250=1056 (i.e., 32+1024)
As default, all the bits are set to 0.
The digital outputs can be used directly as command for devices outside the controller, or for reporting certain operating
conditions.
The following two functions, not directly linked to the operation sequences of the controller, are selectable for any digital
output:
| • | DOF.0102 - “Commanded by the serial ports”. The controller does not command the output with own internal
logics, but with the commands received by means of the serial ports.
| • | DOF.0103 - “Logics AND/OR”.
| See below | the outputs configurable on the digital outputs:
| Code | Description.
Note
| DOF.0000 | Not used.
| DOF.0102 | (GC400x and from version 1.44 of
The controller does not command the output with its own internal logics, but with the
| GC315x) | commands it receives through the serial ports.
It is commanded by the serial
ports.
| DOF.0103 | AND/OR logics.
The status of the output is the result of the combination of the AND/OR logics. See
par. 06.5
| DOF.1001 | Glow plugs preheating. | Command for glow plugs preheating for Diesel engines; see par. 9.6.2
| DOF.1002 | Engine control unit enabling. | Command for ECU enabling; see par. 9.6.2
| DOF.1003 | Fuel valve. | Command for the fuel interception solenoid; see par. 9.6.2
| DOF.1004 | Gas valve. | Command for activating the gas valve (for gas engines); see par. 9.6.2
| DOF.1005 | Engine start command. | Command for the starter motor; see par. 9.6.2
| DOF.1006 | Stop command. | Command for engine stop with arrest when energized; see par. 5.9.1.3 and par. 8.6.2
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 56
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DOF.1007 | Low speed command.
Some engines are provided with an output to reduce the rotational speed; see par.
9.6.2
| DOF.1008 | Select battery 1. | Select battery 1 to start the engine; see par. 9.6.4.1
| DOF.1009 | Select battery 2. | Select battery 2 to start the engine; see par. 9.6.4.1
| DOF.1031 | Coolant preheating. | Thermostat command for coolant pre-heating; see 11.2
| DOF.1032 | Fuel pump.
Fuel pump activation command.
| DOF.1033 | Pre-lubrication command.
Command to activate the pre-lubrication pumps before starting the engine; see par.
9.6.2
| DOF.1034 | Fuel pump solenoid.
Command to activate the fuel interception solenoid on the fuel pump line; see par.
11.1
| DOF.1035 | Inhibit DPF regeneration. | Command to inhibit the regeneration of the particulate filter; see par. 8.6.4.12.
| DOF.1036 | Force DPF regeneration. | Command to force the regeneration of the particulate filter; see par. 8.6.4.12.
| DOF.1037 | AdBlue pump | See 11.11
| DOF.1038 | Solenoid for AdBlue pump | See 11.11
| DOF.2001 | MCB (NC) under voltage coil. | See par. 9.7.1
| DOF.2002 | MCB opening coil. | See par. 9.7.1
| DOF.2003 | MCB closing coil. | See par. 9.7.1
| DOF.2004 | MCB stable opening command. | See par. 9.7.1
| DOF.2031 | GCB under voltage coil. | See par. 9.7.1
| DOF.2032 | GCB opening coil. | See par. 9.7.1
| DOF.2033 | GCB closing coil. | See par. 9.7.1
| DOF.2034 | GCB stable closing command. | See par. 9.7.1
| DOF.2061 | Only GC400x. NECB command.
It commands the opening and the closing of the NECB. It is used in plants in parallel
among gensets or with the mains.
| DOF.2091 | Only GC400x. GTS closing
It commands the opening and the closing of the GTS circuit breaker (together with the
| command. | command for the MTS circuit breaker, it’s possible to manage an external switch even
in case of parallel among more gensets).
| DOF.2092 | Only GC400x. MTS closing
It commands the opening and the closing of the MTS circuit breaker (together with the
| command. | command for the GTS circuit breaker, it’s possible to manage an external switch even
in case of parallel among more gensets).
| DOF.3001 | OFF/Reset. (GC400x and from
It is activated when the controller is in OFF/RESET mode.
version 1.44 of GC315x)
| DOF.3002 | Man. (GC400x and from version
It is activated when the controller is in MANUAL mode.
1.44 of GC315x)
| DOF.3003 | Auto. (GC400x and from version
It is activated when the controller is in AUTOMATIC mode.
1.44 of GC315x)
| DOF.3004 | Test.
It is activated when the controller is in TEST mode.
| DOF.3005 | Remote start. (GC400x and from
It is activated when the controller is in REMOTE START mode.
version 1.44 of GC315x)
| DOF.3011 | Controller not in OFF/RESET
It is activated when the controller is in MAN or AUTO mode.
mode
| DOF.3012 | One of the automatic modes.
It is activated when the controller is in one of the automatic operation modes that is
AUTO, TEST or REMOTE START.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 57
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DOF.3031 | Only GC400x. Voltage on
It is activated when there is voltage on the parallel bars.
parallel bars.
| DOF.3032 | Generator in tolerance
It is active when the generator parameters are in the normal operation window
| DOF.3033 | Mains in tolerance
It is active when the mains parameters are within the “mains presence” window
| DOF.3034 | Only GC400x. Mains in
This output is deactivated when there is an anomaly on the mains voltage that
| tolerance (protections for | requires the interruption of the parallel with the mains.
parallel with the mains)
| DOF.3035 | Only GC400x. First command forIt is the first command of the 27Q protection for the parallel with the mains.
27Q
| DOF.3036 | Only GC400x. Second command It is the second command of the 27Q protection for the parallel with the mains.
for 27Q
| DOF.3037 | Only GC400x. Parallel to the grid This output is activated when the mains status allows the closing of the GCB circuit
| allowed | breaker and the parallel with the mains.
| DOF.3061 | Engine running.
Active after detection of the engine running status, even when it is started manually.
| DOF.3062 | Ready to supply (GC400x and from It is activated if the engine is working and if the “delay before supply” has been carried
| version 1.44 of GC315x) | out (P.0218)
| DOF.3091 | Only GC400x. Synchronization
It is activated during the synchronisation for the closing of the GCB circuit breaker.
for GCB
| DOF.3092 | Only GC400x. Synchronization
It is activated during the synchronisation for the closing of the MCB or MGCB circuit
| for MCB | breaker.
| DOF.3093 | Only GC400x. Synchronization in It is activated during the synchronisation for the closing of the GCB, MCB or MGCB
| progress | circuit breaker.
| DOF.3094 | Only GC400x. Synchronized
It is activated during the synchronisation for the closing of the GCB, MCB or MGCB
circuit breaker, when the genset is synchronous with the mains or with the parallel
bars.
| DOF.3095 | Only GC400x. In parallel with
It is activated when the genset is supplying in parallel with the mains.
other gensets
| DOF.3096 | Only GC400x. In parallel with
It is activated when the genset is supplying in parallel with other gensets (but not with
| the mains | the mains).
| DOF.3121 | Load thresholds
It is activated to report, depending on the configuration, a status of high load or low
load. See par. 11.4
| DOF.3151 | Reset faults.
It is activated when the controller goes in RESET mode.
| DOF.3152 | Outside siren.
It is activated together with the internal siren.
| DOF.3153 | Lamp test.
It is activated in OFF/RESET mode by pressing the STOP key: it can be used to turn on
| (GC400x and from version 1.44 of | possible external led to the controller, and have one only procedure to test the leds
GC315x)
| DOF.3154 | Acknowledge of the anomalies
The board activates this output for one second when the internal sequence for the
| (GC400x and from version 1.44 of | acknowledgement of anomalies is carried out.
GC315x)
| DOF.3155 | Reset of the modem
The board activates this output for two seconds when the internal sequence to reset
the modem is carried out.
| DOF.3180 | Only GC400x. No power reserve Used for the load management, see [8].
for load function
| DOF.3181 | Only GC400x. Power reserve #1 Used for the load management, see [8].
selected for load function
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 58
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DOF.3182 | Only GC400x. Power reserve #2 | Used for the load management, see [8].
selected for load function
| DOF.3183 | Only GC400x. Power reserve #3 | Used for the load management, see [8].
selected for load function
| DOF.3184 | Only GC400x. Enough power | Used for the load management, see [8].
reserve for load function
| DOF.4001 | Warnings
It is activated in presence of warnings
| DOF.4002 | Only GC400x. Unloads
It is activated in presence of unloads
| DOF.4003 | Deactivations. (GC400x and from
It is activated in presence of deactivations
version 1.44 of GC315x)
| DOF.4004 | Alarms. (GC400x and from version
It is activated in presence of alarms
1.44 of GC315x)
| DOF.4005 | Alarms, deactivations and
It is activated in the presence of alarms, deactivations and unloads.
unloads.
| DOF.4031 | Generator faults.
| It | is
| activated in the presence of faults of the | generator,
i.e.:
| • | 001: Minimum generator voltage.
| • | 002: Maximum generator voltage.
| • | 003: Minimum generator frequency.
| • | 004: Maximum generator frequency.
| • | 006: Maximum current.
| • | 008: Standard operation conditions not
met.
| • | 015: Overload (from contact)
| • | 016: Short circuit.
| • | 052: Generator’s voltages unbalance.
| • | 053: Currents unbalance.
| • | 055: Wrong phases sequence.
| • | 056: Low generator voltage.
| • | 058: Low generator frequency.
| • | 059: High generator voltage.
| • | 060: High generator frequency.
| • | 061: Excitation loss.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 59
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DOF.4032 | Engine faults.
| It | is
activated in the presence of faults of the engine, i.e.:
| • | 005: Belt break (D+ battery-charger failure)
| • | 021: Engine not stopped.
| • | 022: Engine not started.
| • | 031: High coolant temperature (from contact).
| • | 032: High coolant temperature (from analogue sensor)
| • | 033: Maximum coolant temperature (from contact).
| • | 034: Maximum coolant temperature (from analogue sensor)
| • | 037: Start battery low voltage.
| • | 038: Start battery high voltage.
| • | 039: Service required 1.
| • | 040: Service required 2.
| • | 041: Minimum oil pressure (from contact).
| • | 042: Minimum oil pressure (from analogue sensor)
| • | 043: Low oil pressure (from contact).
| • | 044: Low oil pressure (from analogue sensor)
| • | 049: High power
| • | 050: Service required (days counter)
| • | 054: High oil temperature (from analogue sensor)
| • | 062: Fault in connection to the CAN bus.
| • | 065: Low coolant temperature (from analogue sensor)
| • | 096: Magnetic pickup failure
| • | 098: Engine communication lost.
| • | 105: Belt from Can-Bus is broken.
| • | 132: High temperature of the coolant from the Can-Bus.
| • | 134: Maximum temperature of the coolant from the Can-Bus.
| • | 135: Minimum level of the coolant from Can-Bus.
| • | 136: Low level of the coolant from Can-Bus.
| • | 137: Low battery voltage from Can-Bus.
| • | 142: Minimum oil pressure from Can-Bus.
| • | 144: Low oil pressure from Can-Bus.
| • | 158: High oil temperature from Can-Bus.
| • | 159: Maximum oil temperature from Can-Bus.
| • | 198: Cumulative of warnings from Can-Bus.
| • | 199: Cumulative of the alarms (locks) from Can-Bus
| Mecc | Alte
| S.p.A. | – Full or partial reproduction prohibited, if not authorised. | 60
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| DOF.4033 | Speed controller
| faults. | It
| is | activated in case of faults in the engine
| rotational | speed,
i.e.:
| • | 003: Minimum generator frequency.
| • | 004: Maximum generator frequency.
| • | 011: Power reverse.
| • | 017: Overspeed (from contact)
| • | 018: Overspeed (from pick-up).
| • | 019: Overspeed (from frequency).
| • | 060: High generator frequency.
| • | 118: Overspeed from Can-Bus.
| DOF.4034 | Fuel faults.
| It | is
activated in case of faults in the fuel level, i.e.:
| • | 025: Minimum fuel level (from contact).
| • | 026: Minimum fuel level (from analogue sensor)
| • | 027: Low fuel level (from contact).
| • | 028: Low fuel level (from analogue sensor)
| • | 029: High fuel level (from contact).
| • | 030: High fuel level (from analogue sensor)
| • | 064: Fuel pump failure.
| • | 160: Water in fuel from Can-Bus.
▪
| DOF.4035 | Breakers faults.
| It | is
| activated in case of faults of the GCB and | MCB
| breakers, | i.e.:
| • | 013: Mains circuit breaker not closed
| • | 014: Genset circuit breaker not closed
| • | 023: Mains circuit breaker not open
| • | 024: Genset circuit breaker not open
5.9.5 AND/OR logics
The AND/OR logics are, basically, a list of Boolean conditions (true/false, on/off, 1/0), which can be configured by the operator
(programming), which the controller evaluates and the result of which can be assigned to a digital output or to a virtual digital
input (see par. 5.8.2). Use the DOF.0103 function to use the AND/OR logics with a digital output.
NOTE: the AND/OR logics cannot be configured directly from the panel of the controller, but through a PC equipped with
the BoardPrg4 software.
The operator must first decide if the list of conditions must be evaluated as AND (all must be checked) or as OR (it is enough
that one condition is met). You cannot have mixed AND/OR logics (this can be done using digital virtual inputs; see below).
You can add up to 30 conditions. Each condition can be denied individually: in the previous figure, for instance, the controller
will check that the digital input 3 and the digital output 8 are both inactive. The following conditions can be added:
| • | DI_XXX: logic states of all the digital inputs (physical or virtual).
| • | DO_XXX: logic states of all the digital outputs.
| • | AL_XXX: warnings/locks present.
| • | ST.XXX: internal states of the controller.
| • | AT_XXX: states concerning the thresholds on ANALOGUE measures
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 61
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| The | following
| table shows | the
| list | of the internal states available for the AND/OR
logics.
| Status | Description
| ST.000 | OFF_RESET
| ST.001 | MAN
| ST.002 | AUTO
| ST.003 | TEST
| ST.004 | REMOTE START
| ST.006 | Identification ongoing anomalies
| ST.007 | Reset ongoing anomalies
| ST.008 | Warnings cumulative
| ST.009 | Only GC400x. Unloads cumulative
| ST.010 | Deactivations cumulative.
| ST.011 | Locks cumulative
| ST.012 | Unacknowledged warnings cumulative
| ST.013 | Only GC400x. Unknown unloads cumulative
| ST.014 | Unacknowledged deactivations cumulative
| ST.015 | Unacknowledged locks cumulative
| ST.016 | Mains voltage/frequency present.
| ST.017 | Mains out of tolerance or absent
| ST.018 | Delay for mains within tolerance.
| ST.019 | Mains in tolerance
| ST.020 | Delay for mains out of tolerance or absent
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 62
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| ST.024 | Generator voltage/frequency present
| ST.025 | Generator out of tolerance or absent
| ST.026 | Delay for generator within tolerance.
| ST.027 | Generator in tolerance
| ST.028 | Delay for generator out of tolerance or absent
| ST.032 | Engine started
| ST.033 | Oil protections enabled
| ST.035 | Engine sequence: standby
| ST.036 | Engine sequence: starting
| ST.037 | Engine sequence: low speed
| ST.038 | Engine sequence: delay before power delivery
| ST.039 | Engine sequence: ready to deliver
| ST.040 | Engine sequence: cooling
| ST.041 | Engine sequence: arrest
| ST.048 | Only GC400x. Bar voltage live
| ST.051 | Only GC400x. Protection 27Q active
| ST.052 | Only GC400x. Protections parallel with the mains active
| (mains | off)
| ST.053 | Only GC400x. Protection 27 active (U<<, 1° threshold)
| ST.054 | Only GC400x. Protection 59 active (U>>, 1° threshold)
| ST.055 | Only GC400x. Protection 81< active (f<<, 1° threshold)
| ST.056 | Only GC400x. Protection 81> active (f>>, 1° threshold)
| ST.057 | Only GC400x. Protection ROCOF active
| ST.058 | Only GC400x. Protection VECTOR JUMP active
| ST.059 | Only GC400x. Protection 27 active (U<<, 2° threshold)
| ST.060 | Only GC400x. Protection 59 active (U>>, 2° threshold)
| ST.061 | Only GC400x. Protection 81< active (f<<, 2° threshold)
| ST.062 | Only GC400x. Protection 81> active (f>>, 2° threshold)
| ST.064 | GCB status
| ST.065 | MCB status
| ST.066 | Only GC400x. MGCB Status
| ST.068 | Impulse closing command for GCB
| ST.069 | Impulse closing command for MCB
| ST.070 | GCB under voltage coil command
| ST.071 | Impulse open command for GCB
| ST.072 | Impulse closing command for GCB
| ST.073 | GCB under voltage coil command
| ST.074 | Impulse open command for MCB
| ST.075 | Impulse closing command for MCB
| Mecc | Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 63
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| ST.080 | Inhibition of the start from contact
| ST.081 | Inhibition of the start from clock/calendar
| ST.082 | Only GC400x. Start inhibition from load function
| ST.083 | Only GC400x. Start inhibition because it is not possible to supply in island mode and
the mains fails.
| ST.084 | Only GC400x. Start inhibition because another genset has the GCB not open
| ST.088 | Inhibition of the GCB closing from contact
| ST.089 | Only GC400x. GCB closing inhibition because it is not possible to supply in in island
mode and the mains fails.
| ST.090 | Inhibition of the GCB closing from serial port
| ST.091 | Only GC400x. GCB closing inhibition because another genset has the GCB not open
| ST.092 | Only GC400x. GCB closing inhibition because of a back-synchronisation
| ST.093 | Only GC400x. GCB closing inhibition from MC100.
| ST.096 | Ready to deliver
| ST.097 | Only GC400x. Input synchronisation
| ST.098 | Only GC400x. Back synchronisation
| ST.099 | Only GC400x. Synchronised
| ST.100 | Only GC400x. Load ramp
| ST.101 | Only GC400x. Unload ramp
| ST.102 | Only GC400x. Supply in parallel with the mains
| ST.103 | Only GC400x. Supply in parallel among gensets
| ST.104 | Power delivery
| ST.108 | Only GC400x. Emergency plant
| ST.109 | Only GC400x. Plant in parallel with the mains
| ST.110 | Only GC400x. Plant in parallel among gensets
| ST.111 | Only GC400x. No MC100 on PMCB bus
| ST.112 | Only GC400x. Synchronism every second
| ST.113 | Only GC400x. Synchronism every minute
| ST.114 | Only GC400x. Synchronism every hour
| ST.127 | Daylight Save Time
| ST.128 | Glow plugs preheating command
| ST.129 | Engine enable command
| ST.130 | Fuel electro valve command
| ST.131 | Gas valve command
| ST.132 | Start engine command
| ST.133 | Excitation stop command
| ST.134 | Min. speed command (IDLE)
| ST.135 | Water preheating command
| ST.136 | Prelube command
| Mecc | Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 64
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| ST.137 | Inhibit DPF regeneration
| ST.138 | Force DPF regeneration
| ST.139 | AdBlue pump command
| ST.140 | AdBlue solenoid command
| ST.144 | Only GC400x. GCB closed on genset | 01
| ST.145 | Only GC400x. GCB closed on genset | 02
| ST.146 | Only GC400x. GCB closed on genset | 03
| ST.147 | Only GC400x. GCB closed on genset | 04
| ST.148 | Only GC400x. GCB closed on genset | 05
| ST.149 | Only GC400x. GCB closed on genset | 06
| ST.150 | Only GC400x. GCB closed on genset | 07
| ST.151 | Only GC400x. GCB closed on genset | 08
| ST.152 | Only GC400x. GCB closed on genset | 09
| ST.153 | Only GC400x. GCB closed on genset | 10
| ST.154 | Only GC400x. GCB closed on genset | 11
| ST.155 | Only GC400x. GCB closed on genset | 12
| ST.156 | Only GC400x. GCB closed on genset | 13
| ST.157 | Only GC400x. GCB closed on genset | 14
| ST.158 | Only GC400x. GCB closed on genset | 15
| ST.159 | Only GC400x. GCB closed on genset | 16
| ST.176 | Only GC400x. Master Genset
| ST.224 | Calendar 1
| ST.225 | Calendar 2
| ST.226 | Calendar 3
| ST.227 | Calendar 4
| ST.228 | Calendar 5
| ST.229 | Calendar 6
| ST.230 | Calendar 7
| ST.231 | Calendar 8
| ST.232 | Calendar 9
| ST.233 | Calendar 10
| ST.234 | Calendar 11
| ST.235 | Calendar 12
| ST.236 | Calendar 13
| ST.237 | Calendar 14
| ST.238 | Calendar 15
| ST.239 | Calendar 16
| ST.240 | Timer 1
| Mecc | Alte S.p.A. – Full or partial reproduction prohibited,
| if | not
| authorised. | 65
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| ST.241 | Timer 2
| ST.242 | Timer 3
| ST.243 | Timer 4
| ST.256 | CAN 0 BUS-OFF
| ST.257 | CAN 0 ERR-PASSIVE
| ST.258 | CAN 0 ERR-ACTIVE
| ST.259 | No communication on CAN 0
| ST.260 | Only GC400x. CAN 1 BUS-OFF
| ST.261 | Only GC400x. CAN 1 ERR-PASSIVE
| ST.262 | Only GC400x. CAN 1 ERR-ACTIVE
| ST.263 | Only GC400x. No communication on CAN 1
| ST.304 | START button
| ST.305 | STOP button
| ST.306 | GCB button
| ST.307 | MCB button
| ST.308 | MODE UP button
| ST.309 | MODE DOWN button
| ST.310 | UP button
| ST.311 | DOWN button
| ST.312 | LEFT button
| ST.313 | RIGHT button
| ST.314 | ENTER button
| ST.315 | EXIT button
| ST.316 | SHIFT button
| ST.317 | ACK button
| ST.320 | Status 01 from engine management by file
| ST.321 | Status 02 from engine management by file
| ST.322 | Status 03 from engine management by file
| ST.323 | Status 04 from engine management by file
| ST.324 | Status 05 from engine management by file
| ST.325 | Status 06 from engine management by file
| ST.326 | Status 07 from engine management by file
| ST.327 | Status 08 from engine management by file
| ST.328 | Status 09 from engine management by file
| ST.329 | Status 10 from engine management by file
| ST.330 | Status 11 from engine management by file
| ST.331 | Status 12 from engine management by file
| ST.332 | Status 13 from engine management by file
| Mecc | Alte S.p.A. – Full or partial reproduction prohibited,
| if | not
| authorised. | 66
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| ST.333 | Status 14 from engine management by file
| ST.334 | Status 15 from engine management by file
| ST.335 | Status 16 from engine management by file
| ST.336 | Application type: SPM
| ST.337 | Application type: SSB
| ST.338 | Application type: SSB+SSTP
| ST.339 | Application type: SPTM
| ST.340 | Application type: SPTM+SSB
| ST.341 | Application type: MPM
| ST.342 | Application type: MSB
| ST.343 | Application type: MSB+MSTP
| ST.344 | Application type: MPTM
| ST.345 | Application type: MPTM+MSB
| ST.346 | Application type: DRIVE
| ST.352 | Maximum deliverable power limited for low mains frequency
| ST.353 | Delivered active power limited for high mains frequency
| ST.354 | Delivered active power limited for high mains voltage
| ST.355 | Delivered active power limited by external command
| ST.367 | Enable protections 27 for low mains voltage
| ST.368 | Active regeneration status: not active (spn3700=0)
| ST.369 | Active regeneration status: active (spn3700=1)
| ST.370 | Active regeneration status: will start soon (spn3700=2)
| ST.371 | DPF status: regeneration not required (spn3701=0)
| ST.372 | DPF status: regeneration needed - lowest level (spn3701=1)
| ST.373 | DPF status: regeneration needed - moderate level (spn3701=2)
| ST.374 | DPF status: regeneration needed - highest level (spn3701=3)
| ST.998 | Always active
| ST.999 | Always inactive
Using the virtual digital inputs, you can create mixed AND/OR logics (consisting of both AND and OR). Suppose you want to
activate the digital output #1 when the digital inputs #1 and #2 are both active or when digital input #3 is active.
First, we have to associate to the virtual digital input #1 (for instance) and AND/OR logic configured as AND, which checks that
the first two inputs are both active. Then we have to associate to the digital output #1 an AND/OR logic configured as OR, which
checks that the virtual digital input #1 or the digital input #3 are active. In practice, the virtual digital input #1 is used as
“support” for the AND condition. In this case you need not associate a function to the virtual digital input.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 67
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.10 Engine rotational | speed
| measurement | (PICK-UP
| or | W) | JM-5, | JM-6, | JM-7
To measure the engine rotational speed, you can use a magnetic pick-up placed on the fly-wheel, or use the W speed signal on
the battery recharge alternator. The connection must be made with a shielded cable, with grounded shield.
In the case of engines equipped with digital control unit the rotational speed is measured directly via CAN-BUS.
Even if there is no measuring system available, the controller can still calculate and show the rotational speed, from the
generator frequency.
5.10.1 Magnetic pick-up
You can use either two ground insulated wires pick-up, or a one-wire pick-up with the thread screwed onto the grounded
engine (GND), which is the return connection for the signal; the two-wire isolated pick-up is however recommended.
The signal is sinusoidal; the frequency depends on the rotational speed of the engine and on the number of revolutions of the
flywheel.
The maximum input voltage with the engine in standard operation is about 3Vac; in case voltage is lower, the signal can be
increased by turning the pick-up in order to bring it closer to the gear wheel, paying the utmost attention not to hit it when
turning the flywheel.
Connections:
| • | JM-5
pick-up signal positive input
| • | JM-6
pick-up signal negative input
| • | With
| the one-wire pick-up, only connect | the | JM-5
Usually, you can use a single pick-up, connected either to a controller or to another device, such as a speed regulator, but
paying attention to the polarity of the connections. Check also that the signal amplitude is sufficient.
The number of teeth of the flywheel must be set in the P.0110 parameters; by entering 0, the pick-up measurement is disabled.
If the measurement is enabled, the controller signals any sensor failure with the anomaly AL.096.
5.10.2 W signal
Some battery charger alternators make available a “W” terminal that has an alternate voltage with a frequency proportional
to the rotation speed of the battery charger. The W signal is generated inside the engine start battery recharge alternator. It is
a square wave, with an amplitude ranging from 0 to Vbatt and a frequency proportional to the engine speed, but depending
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 68
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
on how the alternator is built and on the ratio between the diameters of the pulleys onto which the driving belt runs.
In order to use the W signal, it is required:
| • | Connect the W signal of the battery charger alternator to the terminal JM-7.
| • | Connect terminal JM-5 to terminal JM-6 (short circuit).
As already mentioned, the W signal frequency is proportional to the battery recharge alternator rotational speed, and not to
the engine running speed: in fact, between them there is a belt. Therefore, you have to set a ratio (parameter P.0111) to allow
the controller to convert the frequency of the W signal (battery recharge alternator revolutions per second) in engine
revolutions per minute. This ratio depends on many factors and it is not easy to calculate. If a frequency meter is available,
simply start the engine (it will run at is rated and known speed, i.e., 1500 rpm) and measure the W signal frequency, and then
calculate the ratio. If a frequency meter is not available, the following method can be used:
| • | Set a random value for P.0111 (e.g., 15).
| • | Start the engine and, when at operating speed, note the rpm value shown by the controller.
| • | Calculate the ratio between the displayed speed and the actual engine speed (displayed/actual).
| • | Multiply the value previously set in P.0111 by this ratio and set the new value.
Restarting the engine, the speed measure should be close to the actual speed. Then, manually adjust the value P.0111 until
you get the right display, considering that, for the same true speed, the value displayed by the controller decreases when
increasing P.0111. To determine the engine speed, the generator frequency can also be used.
Leave P.0111 to 0 if W signal is not used.
Notice: if W signal is used, set P.0110 to zero.
5.10.3 Revolutions measurement from frequency
If pick-up, W and can-bus are not available, it is possible to calculate the engine speed from the frequency of the generator.
These two measures, in fact, are related by a fixed ratio, depending only by the number of poles of the alternator. On normal
four poles alternators, this ratio is 30 (engine speed is 30 times higher than alternator frequency). To use this feature, the
following settings are needed:
| • | Set P.0110 to 0 (disables pick-up).
| • | Set P.0111 to 0 (disables W).
| • | Set P.0127 to the right ratio.
5.11 Analogue inputs (JM, JL)
The device is provided with three inputs designed for the connection to the resistive-type sensors JM-2, JM-3, JM-4 and one
JL-4, powered (as an alternative to using it a +D signal).
You can also use an optional DIVIT external expansion module and two DIGRIN or DITHERM expansion modules connected by
CAN-BUS to acquire 4 more voltage or current signals and up to 6 temperatures. As GC315 does not have CANBUS, it can use
the expansion modules DIVIT, DIGRIN and DITHERM.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 69
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.11.1 JM – Analogue | Inputs
The device is equipped with three inputs designed for the connection to resistive-type sensors JM-2, JM-3, JM-4. There is also
an input for the measurement of their common ground potential JM-1.
The four values of the voltage measured on terminals, and their related value of sensors resistance, are displayed on page S.15.
It’s possible also to configure the three inputs JM-2, JM-3 and JM-4 singularly as additional digital inputs. In order to activate
the input, you need to connect it to the ground, and let it floating to deactivate it. They will appear in the configuration menu
of the digital inputs and they will be managed exactly as the other inputs; see par. 5.5.3. If one or more inputs are configured
as digital inputs, their statuses is displayed on page S.11 (0=input not active, 1=input active). The inputs that are not configured
as digital will be displayed with a hyphen.
5.11.1.1 Input JM-1 ANALOGUE reference (ANALOGUE Reference)
It is not a real measure input: it is used together with the three inputs for resistive sensors and has not effect on JL-4. Its purpose
is to compensate for the lack of equipotentiality between electric earthing of the device (GND terminal) and of the electric
panel and electric earthing of the genset, usually generated by the voltage drop on the connection cables; particularly, this
happens when the connections between electric panel and engine are long and when there is a power flow in the battery
negative and earthing connections, for example due to the presence of the battery recharge device inside the electric panel.
The system is able to efficiently compensate for both positive and negative potentials, ranging between -2.7VDC and +4VDC,
with sensors resistance values of 100 ohm. The range of compensation increases for lower resistance values and decreases for
higher values of resistance, being optimized for the resistance values of the sensors in normal operating conditions of the
system.
The measure of the voltage with respect to the GND terminal is displayed on page S.15, under item JM1; the measuring range
of the system, and therefore the value indicated, can be higher than the one useful for compensation, mentioned above.
The input measures the potential of the common ground point (negative) of the resistive sensors, which for the sensors
mounted on the engine is represented directly by the engine itself or the chassis of the genset; JM-1 can therefore be connected
to a grounding system or to a bolt on the engine.
If the negative of one or several sensors is isolated from the engine or the genset chassis, for example in the case of floats for
fuel level measurement mounted on the plastic tanks or electrically separated from the genset, you need to connect the JM-1
to the return of the sensor and also to the negative electric mass of the engine or to the negative limit of the starting battery.
Note: this connection should be made using a dedicated wire having the shortest possible length. Avoid to make the wire
lies near high power and high voltage cable.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 70
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.11.1.2 Input JM-2 (FL, Fuel Level)
The input has a useful resistance measurement range between 0 and 1500 ohm; within this range the measurement error
guaranteed is less than 1%, with a voltage to the JM-1 terminal with respect to the GND=0. Higher resistance values can be
measured, although with gradually decreasing precision.
Even if its natural function is the measurement of the fuel level, it can be used to acquire many measures too.
5.11.1.3 JM-3 (OP Oil Pressure)
The input has a useful resistance measurement range between 0 and 2000 ohm; within this range the measurement error
guaranteed is less than 1%, with a voltage to the JM-1 terminal with respect to the GND=0. Higher resistance values can be
measured, although with gradually decreasing precision.
Even if its natural function is the measurement of the oil pressure, it can be used to acquire many measures too.
5.11.1.4 Input JM-4 (CT Coolant Temperature)
The input has a useful resistance measurement range between 0 and 1700 ohm; within this range the measurement error
guaranteed is less than 1%, with a voltage to the JM-1 terminal with respect to the GND=0. Higher resistance values can be
measured, although with gradually decreasing precision.
Even if its natural function is the measurement of the coolant temperature, it can be used to acquire many measures too.
5.11.2 JL-4 Analogue Input
If the engine does not require the energizing connection, you can configure JL-4 as auxiliary powered ANALOGUE input, with
measuring range 0-32VDC with respect to the power negative of the controller (GND), associating to it one of the functions
available by means of the P.4041 parameter.
It can be used to acquire many measures.
It is possible to configure the JL-4 input as additional digital input. It is considered active when the voltage measured is higher
than 4.0VDC; it is considered not active when the voltage measured is lower than 3.5VDC. Therefore, it cannot be activated by
connecting it to the ground as per the other inputs. If it is configured as digital input, its status is displayed on page S.11 (0=input
not active, 1=input active).
5.11.3 Configuration of analogue inputs
You can apply a conversion curve to all the physical ANALOGUE inputs JM-2, JM-3, JM-4 and JL-4 (not to the virtual ANALOGUE
inputs).
Each ANALOGUE input, both the four inputs on the controller and the optional ones on the expansion module, be they physical
or virtual, have eight parameters associated; see below for example the ones related to input JM-3; for the parameters of the
other inputs, physical, of the expansions or for the virtual ones see or the I/O configuration page of the BoardPrg4.
NOTE: On the BoardPrg4 the parameters are all displayed only when the input is actually configured as ANALOGUE input and
not, for example as digital. The ANALOGUE inputs of the expansion modules are displayed only if the module is configured.
We have:
| • | One parameter which configures its function (P.4017 for input JM-3).
| • | One parameter which configures any message to be shown on the display (P.4018 for input JM-3).
| • | Two thresholds consisting of three parameters each:
| o | One parameter which configures the threshold value (P.4019 and P.4022 for input JM-3).
| o | One parameter which configures the delay for managing the “out of threshold” (P.4020 and P.4023
for input JM-3).
| o | One parameter which configures the checking options and the actions in case of “out of threshold”
(P.4021 and P.4024 for input JM-3).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 71
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
NOTE: the thresholds defined here do not depend on any threshold set within the “protections” menus; for example, for the
coolant temperature sensor you can set a high temperature threshold through the parameter P.0337 to stop the engine and a
pair of independent temperature thresholds through the parameters described above, used to create other alarms, different
signals or logics.
The parameter containing the message for a certain ANALOGUE input (in the example above, what is written in the P.4018
parameter) is displayed and used by the controller every time the thresholds are used to activate warnings and/or alarms (see
below)
Itisalsousedforthefollowing functionsoftheANALOGUEinputs:AIF.2001,AIF.2003andAIF.2005ofthetype“Generic sensor
(page X)”, available only on certain inputs. In this case the measure acquired will be displayed according to the X value (1, 2
or 3) on pages E.08, E.09 and E.10, preceded by the message configured. NOTE: you can also use the AIF.2051 function instead
of the previous three. in this case, the measure acquired will not be displayed on display; however, you can still use it with
the thresholds to manage digital outputs and activate warnings/locks.
The two thresholds are completely independent on each other. The third parameter of each threshold is a “bit” parameter that
allows you to associate to each threshold the following options:
| • | Bit 1. If this bit is “OFF”, the controller checks if the measure is higher than the threshold. If this bit is “ON”, the
controller checks if the measure is lower than the threshold.
| • | Bit 2. If this bit is “OFF”, the controller sets to OFF the internal status related to this ANALOGUE measure if the
measure is “out of threshold”. If this bit is “ON”, the controller sets to ON the internal status related to this
ANALOGUE measure if the measure is “out of threshold”.
| • | Bit 5. If this bit is “ON”, the controller issues a warning if the measure is “out of threshold”.
| • | Bit 7. If this bit is “ON”, the controller issues a deactivation command if the measure is “out of threshold”.
| • | Bit 8. If this bit is “ON”, the controller issues a lock command if the measure is “out of threshold”.
| • | Bit 11. If this bit is “ON”, the controller checks that the GCB is closed, to activate possible warnings/locks
configured with the preceding bits.
| • | Bit 12. If this bit is “ON”, the controller activates a fault only if the fuel valve is activated.
| • | Bit 13. If this bit is “ON”, the controller activates a fault only if the gas valve is activated.
| • | Bit 14. If this bit is “ON”, to activate any warning/lock configured with the preceding bits, the controller checks
the status of any digital input configured with the function “2705 - Disable the protections on the ANALOGUE
measures”. The warnings/locks will be activated if no digital input is configured as such, or if they are all OFF.
| • | Bit 15. If this bit is “ON”, the fault entails the arrest of the fuel pump
| • | Bit 16. If this bit is “ON”, the fault is subject to engine protections override
You can set any combination of these bit.
Using the two thresholds and the AND/OR logics together, you can activate a digital output regarding the value of an
ANALOGUE measure, with hysteresis. Suppose you want to activate a digital output if the mains frequency exceeds 50.5 Hz.
First of all, you have to maintain a minimum hysteresis on the threshold, otherwise, when the mains frequency is close to the
threshold, the output will continue to switch on and off, due to minimum variations of the frequency itself. So, suppose you
want to activate the output if the frequency exceeds 50.5 Hz and deactivate the output if the frequency is lower than 50.3 Hz.
To do that, we can use, for example, the virtual ANALOGUE input #1 (see par.5.8.2) which has been configured to contain the
mains frequency.
| Let | us
| set | the
parameters as follows:
| • | P.4051 (function #1): 4001 (AIF.4001).
| • | P.4052 (message #1): “”.
| • | P.4053 (threshold #1): 50.5 Hz
| • | P.4054 (delay #1): 0.5 sec
| • | P.4055 (configuration #1): 0002 (bit 0 OFF,
| bit | 1
ON)
| • | P.4056 (threshold #2): 50.3 Hz
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 72
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | P.4057 (delay #2): 0.5 sec
| • | P.4058 (configuration #2): 0001 (bit 0 ON, bit 1 OFF)
| The first threshold is used to activate the internal status related to the ANALOGUE | input.
| Looking | at
| the | configuration
parameter you can see that:
| • | Bit 0 OFF (checks that the measure is higher than the threshold).
| • | Bit 1 ON (activates the internal status in “out of threshold” condition).
| The second threshold is used to deactivate the internal status related to the ANALOGUE | input.
| Looking | at
| the | configuration
parameter you can see that:
| • | Bit 0 ON (check that the measure is lower than the threshold).
| • | Bit 1 OFF (deactivates the internal status in “out of threshold” condition).
So, with the previous programming, the controller activates the internal status related to the ANALOGUE input when the
measure is greater than 50.5 Hz for 0,5 seconds; it deactivates the internal status when the measure is less than 50.3 Hz for
0,5 seconds.
Using the AND/OR logics (see par. 5.9.5), you can “copy” the internal status on a physical output.
The following table shows the list of functions that can be associated to the GC315x ANALOGUE inputs:
| Function | Description
| Message | Thresholds | JM_2 | JM_3 | JM_4
| JL_V | DIVIT
| DIGRIN | / DITHERM
| AIF.0000 | Not used
| X | X | X | X | X | X
| AIF.0100 | Used as digital input
| X | X | X | X
| AIF.1000 | Oil pressure (VDO)
| X | X | X
| AIF.1001 | Oil pressure (generic)
| X | X | X | X | X
| AIF.1100 | Oil temperature (VDO)
| X | X | X | X
| AIF.1101 | Oil temperature (generic)
| X | X | X | X | X | X | X
| AIF.1110 | Coolant temperature (VDO)
| X | X | X
| AIF.1111 | Coolant temperature (generic)
| X | X | X | X | X | X
| AIF.1200 | Oil level (VDO)
| X | X | X
| AIF.1201 | Oil level (generic)
| X | X | X | X | X
| AIF.1210 | Coolant level (VDO)
| X | X | X
| AIF.1211 | Coolant level (generic)
| X | X | X | X | X
| AIF.1220 | Fuel level (VDO)
| X | X | X
| AIF.1221 | Fuel level (generic)
| X | X | X | X | X
| AIF.1231 | Fuel level in volume (generic)
| X | X | X | X | X
| AIF.1300 | D+ Signal
| X | X | X
| AIF.1601 | Manifold temperature
| X | X | X | X | X
| AIF.1603 | Exhaust gas temperature – left
| X | X | X | X | X
| AIF.1605 | Exhaust gas temperature – right
| X | X | X | X | X
| AIF.1641 | Turbo pressure
| X | X | X | X
| AIF.2001 | Generic sensor (page 1)
| X | X | X | X | X
| AIF.2003 | Generic sensor (page 2)
| X | X | X | X | X
| AIF.2005 | Generic sensor (page 3)
| X | X | X | X | X
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 73
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| AIF.2051 Generic sensor | X | X | X | X | X
| The following table shows the list of functions | that
| can be associated to | the GC400x
| ANALOGUE | inputs:
| Function | Description
| Message Thresholds | JM
| JL_V | DIVIT
| DIGRIN | / DITHERM
| AIF.0000 Not used | X | X | X | X
| AIF.0100 Used as digital input | X | X
| AIF.1000 Oil pressure (VDO) | X | X | X
| AIF.1001 Oil pressure (generic) | X | X | X | X | X
| AIF.1100 Oil temperature (VDO) | X | X | X
| AIF.1101 Oil temperature (generic) | X | X | X | X | X | X
| AIF.1110 Coolant temperature (VDO) | X | X | X
| AIF.1111 Coolant temperature (generic) | X | X | X | X | X | X
| AIF.1200 Oil level (VDO) | X | X | X
| AIF.1201 Oil level (generic) | X | X | X | X | X
| AIF.1210 Coolant level (VDO) | X | X | X
| AIF.1211 Coolant level (generic) | X | X | X | X | X
| AIF.1220 Fuel level (VDO) | X | X | X
| AIF.1221 Fuel level (generic) | X | X | X | X | X
| AIF.1231 Fuel level in volume (generic) | X | X | X | X | X
| AIF.1300 D+ Signal | X | X | X
| AIF.1601 Manifold temperature | X | X | X | X | X | X
| AIF.1603 Exhaust gas temperature – left | X | X | X | X | X | X
| AIF.1605 Exhaust gas temperature – right | X | X | X | X | X | X
| AIF.1641 Turbo pressure | X | X | X | X | X
| AIF.2001 Generic sensor (page 1) | X | X | X | X | X | X
| AIF.2003 Generic sensor (page 2) | X | X | X | X | X | X
| AIF.2005 Generic sensor (page 3) | X | X | X | X | X | X
| AIF.2051 Generic sensor | X | X | X | X | X | X
| AIF.2101 Speed offset | X | X | X
| AIF.2103 External Synchronizer | X | X | X
| AIF.2105 MCB External Synchronizer | X | X | X
| AIF.2107 GCB External Synchronizer | X | X | X
| AIF.2109 External load sharing | X | X | X
| AIF.2111 Frequency Setpoint | X | X | X
| AIF.2201 Voltage offset | X | X | X
| AIF.2211 Voltage Setpoint | X | X | X
| AIF.2301 Local BASE LOAD Setpoint | X | X | X
| AIF.2303 Mains power | X | X | X
| AIF.2305 DROOP Setpoint (Hz) | X | X | X
| AIF.2307 System BASE LOAD Setpoint | X | X | X
| Mecc Alte S.p.A. – Full | or partial reproduction prohibited, if not authorised. | 74
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| AIF.2321 | Limitation of the active power
| X | X | X
| AIF.2401 | Local power factor Setpoint
| X | X | X
| AIF.2403 | DROOP Setpoint (V)
| X | X | X
| AIF.2405 | System power factor Setpoint
| X | X | X
All odd AIF.XXXX functions require the use of the BoardPrg4 for the definition or the load of the sensor characteristic curve (see
par.5.8.5), except for the measurements acquired by DITHERM/DIGRIN modules, which are already expressed in °C and do not
require any conversion.
Instead, the functions AIF.1000, AIF.1100, AIF.1110, AIF.1200, AIF.1200, AIF.1210, AIF.1220 use pre-set conversion curves
suitable for the VDO most common sensors.
| VDO | Temperature
| Sensors | (AIF.1100, | AF.1110)
| 0°C | 1800 ohm
| 50°C | 195 ohm
| 100°C | 38 ohm
| 150°C | 10 ohm
VDO Pressure Sensors (AF.1000)
| 0 bar | 10 ohm
| 10 bar | 180 ohm
VDO Level Sensors (AIF.1200, AIF.1210, AIF.1220)
| 0% | 180 ohm
| 100% | 0 ohm
5.11.4 Virtual ANALOGUE inputs
The controller, besides the ANALOGUE inputs, manages also 8 virtual ANALOGUE inputs. They are managed by the controller
exactly as they were physical inputs (without any limitation). The status of the virtual inputs is not acquired by hardware but
by software. Through the parameter “function” of every virtual ANALOGUE input, it is possible to “copy” one of the internal
measurements available in the ANALOGUE input:
| • | AVF.4001 - "Genset frequency"
| • | AVF.4006 - "Genset voltage L1-L2"
| • | AVF.4007 - "Genset voltage L2-L3"
| • | AVF.4008 - "Genset voltage L3-L1"
| • | AVF.4009 - "Genset voltage L-L average"
| • | AVF.4012 - "Mains frequency"
| • | AVF.4017 - "Mains voltage L1-L2"
| • | AVF.4018 - "Mains voltage L2-L3"
| • | AVF.4019 - "Mains voltage L3-L1"
| • | AVF.4020 - "Mains voltage L-L average"
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 75
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | AVF.4023
| - | "Phase current L1"
| • | AVF.4024
| - | "Phase current L2"
| • | AVF.4025
| - | "Phase current L3"
| • | AVF.4026
| - | "Auxiliary current (also N)"
| • | AVF.4031
| - | "Active power L1"
| • | AVF.4032
| - | "Active power L2"
| • | AVF.4033
| - | "Active power L3"
| • | AVF.4034
| - | "Total active power"
| • | AVF.4041
| - | "Total apparent power"
| • | AVF.4047
| - | "Total reactive power"
| • | AVF.4058
| - | "Total power factor"
| • | AVF.4059
| - | "Total Cosfi"
| • | AVF.4063
| - | "Genset partial active energy"
| • | AVF.4065
| - | "Genset partial reactive energy"
| • | AVF.4069
| - | "Mains partial active energy"
| • | AVF.4071
| - | "Mains partial reactive energy"
| • | AVF.4075
| - | "Active power on loads"
| • | AVF.4088
| - | "Speed"
| • | AVF.4091
| - | "Oil level"
| • | AVF.4092
| - | "Coolant level"
| • | AVF.4093
| - | "Fuel level"
| • | AVF.4094
| - | "Fuel level in volume"
| • | AVF.4096
| - | "Immediate consumption"
| • | AVF.4097
| - | "Average consumption"
| • | AVF.4105
| - | "Battery voltage measured by the controller"
| • | AVF.4108
| - | "Engine start number"
| • | AVF.4111
| - | "Engine working hours (ECU)"
| • | AVF.4112
| - | "Engine working hours"
| • | AVF.4114
| - | "Engine partial working hours with closed GCB (partial)"
| • | AVF.4116
| - | "Engine missing working hours to maintenance 1 (partial)"
| • | AVF.4118
| - | "Engine missing working hours to maintenance 2 (partial)"
| • | AVF.4116
| - | "Days missing to maintenance (partial)"
| • | AVF.4121
| - | "Oil pressure"
| • | AVF.4122
| - | "Coolant pressure"
| • | AVF.4123
| - | "Fuel pressure"
| • | AVF.4126
| - | "Manifold air pressure"
| • | AVF.4134
| - | "Temperature"
| • | AVF.4136
| - | "Oil temperature"
| • | AVF.4137
| - | "Coolant temperature"
| • | AVF.4138
| - | "Fuel temperature"
| • | AVF.4139
| - | "Manifold temperature"
| • | AVF.4140
| - | "Turbocharger temperature"
| • | AVF.4141
| - | "Manifold exhaust gas (left)"
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not | authorised. | 76
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | AVF.4142
| - | "Manifold exhaust gas (right)"
| • | AVF.4143
| - | "Intercooler temperature"
| • | AVF.4153
| - | "Soot level"
| • | AVF.4154
| - | "Ash level"
| • | AVF.4156
| - | "DEF level (AdBlue)"
| • | AVF.4158
| - | "Aftertreatment 1 Diesel Particulate
| Filter | Outlet Temperature"
| • | AVF.4160
| - | "Aftertreatment 1 Diesel Particulate
| Filter | Intake Temperature"
| • | AVF.4162
| - | "Aftertreatment 1 Diesel Particulate
| Filter | Differential Pressure"
It is not possible to use these functions for the configuration of the physical ANALOGUE inputs.
The purpose of the virtual ANALOGUE inputs is double:
| • | Allowing to enable warning/blocks related to the internal measurements available.
| • | Enabling digital outputs according to the value of the internal measurements available.
See example in par. 5.11.3.
5.11.5 Conversion curves
The conversion curves are a tool which allow you to convert a numerical value into another numerical value. They can be used
for the ANALOGUE inputs and for the ANALOGUE output, for two purposes:
| • | Convert the value acquired from an ANALOGUE input (of voltage, current or resistance (physical) found on the
controller board or on the optional expansion modules, from electrical value into the real unit of measurement
of the sensor.
| • | Convert an internal measure of the controller board into a percentage value, prior to “writing” it on an
ANALOGUE output.
NOTE: the conversion curves cannot be configured directly from the panel of the controller board, but through a PC equipped
with the BoardPrg4 software.
Once created, the curves can be saved on file to be reused, including on other controllers.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 77
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The figure above shows a conversion curve associated to an ANALOGUE output. The ANALOGUE output has been configured
with the function AOF.3101 - Genset frequency. In this configuration, the output will run at 10% for a frequency of 45Hz or
lower, and at 90% for a frequency of 55 Hz or higher; for frequency values ranging between 45 Hz and 55 Hz, the output will
have a value between 10% and 90%.
You can add up to 32 points in the graph, thus creating also non-linear curves. See in the example that the curve configured
has two horizontal segments at the beginning and at the end, obtained by entering two equal values in the “After” column,
corresponding to two different values in the “before” column. This is not obligatory, but it allows you to set a saturation limit
on one end or on both ends of the curve. In fact, the controller board extends to infinity the first and last segments of the
curve. Being horizontal, whatever value the measure “to convert” assumes, you will obtain the same value of the “converted”
measure. In the previous example, for any frequency measure lower than 45 Hz, the ANALOGUE output will be set at 10%. If
from the example above you removed the first point (44 Hz 10%), the horizontal segment would not be at the beginning of the
curve: in this case, if the frequency should drop below 45 Hz, the ANALOGUE output would drop below the 10%.
The BoardPrg4 software allows you (by means of the first buttons on top left) to save the curve on file to be able to use it again
in other applications. So, you can create an archive of the conversions associated to the sensors used.
In case the curve is associated to a physical ANALOGUE input configured with the functions AIF.2001, AIF.2003 and AIF.2005
(“Generic sensor”), the measure converted will be displayed on pages E.08, E.09 and E.10: in this case you can also specify
(through the conversion curve) how many decimal digits will the value displayed have, as well as its unit of measurement).
5.12 Analogue outputs (JQ, JR)
5.12.1 Analogue outputs on the controller (only GC400x)
On GC400x only, there are two ANALOGUE outputs to allow the interface with the majority if the devices that need a current
or voltage as input signal. To define the function of these outputs there are two parameters available, P.6001 for the output
JQ and P.6002 for the output JR.
| Terminal | Voltage
| JQ - 1 | Voltage ANALOGUE sensor with positive polarity.
| JQ - 2 | Voltage ANALOGUE sensor with negative polarity.
| Terminal | Voltage
| JR – 1 | Voltage ANALOGUE sensor with positive polarity.
| JR – 2 | Voltage ANALOGUE sensor with negative polarity.
The outputs are galvanically insulated, so both outputs terminals must be used. The total variation goes from -10Vdc to +10Vdc.
If it is necessary to reduce the variation, you need to add some specific conversion curves to the output’s configuration (see
par. 5.8.5); if the outputs are configured with the functions AOF.1000 and AOF.1002, it is possible to use the controller’s
parameters (without conversion curves) to reduce the output variation:
| • | AOF.1000 Function: use parameters P.0856 and P.0857.
| • | AOF.1002 Function: use parameters P.0862 and P.0863.
| The | following | description refers to P.0856 and | P.0857, but
| the | explanation
| is | valid
| for | P.0862
| and | P.0863
too.
| • | To delimit the output from 0Vdc | to 10Vdc:
| o | P.0856 = 50%
| o | P.0857 = 100%
| • | To delimit the output from 0Vdc | to 5Vdc:
| o | P.0856 = 50%
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 78
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | P.0857 = 75%
| • | To delimit the output from -2Vdc to +2Vdc:
| o | P.0856 = 40%
| o | P.0857 = 60%
| 5.12.2 | Configuration of the ANALOGUE outputs
Every ANALOGUE output (2 for the GC400x controller and 4 for the DANOUT module) is fully configurable. Each output is
associated to a parameter (P.6001 for the output 1) that configure its function.
To all analogue outputs it is possible to apply a conversion curve.
The following functions, not directly linked to the operation sequences of the controller, are selectable for any digital output:
| • | AOF.0102 - “Commanded by the serial ports”. The controller does not command the output with own internal
logics, but with the commands received by means of the serial ports.
The following chart shows the list of functions matchable with the analogue outputs of the controller.
| Output XX function | Description
| AOF.0000 | Not used.
| AOF.0102 | Managed by serial ports
(GC400x and from version 1.44 of GC315x)
| AOF.1000 | Only GC400x. Speed regulator
| AOF.1001 | Only GC400x. Speed regulator (generic)
| AOF.1002 | Only GC400x. Voltage regulator
| AOF.1003 | Only GC400x. Voltage regulator (generic)
| AOF.3001 | Engine speed
| AOF.3011 | Oil pressure
| AOF.3013 | Oil temperature
| AOF.3015 | Oil level
| AOF.3023 | Coolant temperature
| AOF.3025 | Coolant level
| AOF.3035 | Fuel level
| AOF.3101 | Genset frequency
| AOF.3111 | Genset voltage
| AOF.3121 | Genset active power
| AOF.3201 | Mains frequency
| AOF.3211 | Mains voltage
| AOF.3221 | Only GC400x. Mains power
| When using the functions AOF.3001 and following, you need to define the proportion between the | measure selected
| (voltage, frequency, etc.) and the % value with respect to the output full scale by means of the use | of conversion curves
| (se | e
par. 5.8.5).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 79
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.13 Optional additional modules
Using the CAN-BUS engine connection you can connect GC315x/GC400x (except for GC315 that has no CAN-BUS interfaces)
to the following optional additional modules:
| • | 2 DITHERM/DIGRIN modules (2 DITHERM, 2 DIGRIN or 1 DITHERM + 1 DIGRIN):
| o | DITHERM: 3 galvanically isolated thermocouples for temperature measurement.
| o | DIGRIN: 3 galvanically isolated Pt100 sensors for temperature measurement.
| • | 1 DIVIT module:
| o | 4 galvanically isolated ANALOGUE inputs 0...5V/0...10V – 0...10mA/0...20mA
| • | 1 DANOUT module:
| o | 4 galvanically isolated ANALOGUE outputs 0...5V/0...10V – 0...10mA/0...20mA
| • | 2 DITEL 16IN modules:
| o | 16 galvanically isolated 16 digital inputs (32 inputs in total). Each DITEL 16IN module can be
connected to 2 DITEL 8OUT modules relays (32 digital inputs in total). It is not possible to use the
output modules without a related inputs module.
For the configurations to be made on the modules, refer to their user manuals.
Below we use the name DITEMP to refer to a temperature measurement module (DITHERM or DIGRIN).
To configure the modules on the GC315x/GC400x, it is necessary to set the number of modules available with the parameters:
| • | P.0141 | The number of DITEL 16 IN modules (with any OUT module) | (max 2)
| • | P.0142
| The number of DITEMP modules (i.e., DITHERM or DIGRIN) | (max 2)
| • | P.0143
| The number of DIVIT modules | (max 1)
| • | P.0144
| The number of DANOUT modules | (max 1)
Only for GC400x, you need to indicate what CAN-BUS interface is connected to the expansion modules, by means of the
parameter P.0140:
| • | P.0140=0: the expansion modules are connected to the engine CAN-BUS (JO). This is the pre-set CAN-BUS
interface and should be always used.The only case in which it cannot be used is when this interface is connected
to a MTU engine with MDEC controller.
| • | P.0140=1: the expansion modules are connected to the engine CAN-BUS for the parallel functions (JP). In order
to connect the modules to this CAN-BUS interface, you need to use an additional CAN-BRIDGE module, to avoid
that the data transmitted by the modules are received from all the GC400x controllers connected to the CAN-
BUS for the parallel functions.
Note: GC315x has only the JO interface, so there is no parameter P.0140. Still, the modules cannot be connected to JO if it is
used for the connection to a MTU engine with MDEC controllers.
Once the modules presence is configured, they appear as digital or ANALOGUE inputs or outputs and are driven the same as
the ones actually present on the controller board (except for the DANAOUT module since on the controller board there are no
ANALOGUE outputs)
In BoardPrg4, once the presence of a module is configured, it appears in the I/O menu on the left column, with each individual
input/output ready to be configured.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 80
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.14 Voltage measurement wiring (JH, JG)
5.14.1 Connection Type: Star (Wye), (3-phases, 4-wires)
| This kind of wiring assumes the presence of the Neutral line. If the alternator is Wye-wired but the neutral line | is not
| distributed, leave terminal JH-4 / JG-4 unconnected: the controller internally creates a virtual Neutral point; in | this case,
| if | the
L-N voltage measures are not required, set P.0101 or P.0119 to “4-Three-phase without neutral”.
5.14.1.1 Series Star (Wye)
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 3-Three-phase
| with neutral | Voltages wiring
| P.0116 | P.0102 | 400
| Nominal voltage | (L-L) | (115 × 2)
| × | 2√3
| Mecc Alte S.p.A. | – Full or partial
| reproduction prohibited, | if not
| authorised. | 81
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.14.1.2 Parallel Star (Wye)
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 3-Three-phase with neutral
Voltages wiring
| P.0116 | P.0102 | 200
| Nominal voltage | (L-L) | 115
| × | 2√3
5.14.2 Connection Type: Delta (Δ), (3-phase, 3-wire)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 82
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.14.2.1 Series Delta (Δ)
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 4-Three-phase
| without | neutral
Voltages wiring
| P.0116 | P.0102 | 400
| Nominal voltage | (L-L) | (115 × | 2)
| × | 2√3
| 5.14.2.2 Parallel Delta | (Δ)
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 4-Three-phase
| without | neutral
Voltages wiring
| P.0116 | P.0102 | 200
| Nominal voltage | (L-L) | 115 × | 2√3
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 83
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.14.3 Connection Type: | Split
| Phase | (2-phases, | 3-wires)
5.14.3.1 Series High Zig-Zag
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 2-Two phases
| with | neutral
Voltages wiring
| P.0116 | P.0102 | 230 | Nominal voltage (L-N) 115
| × | 2
| 5.14.3.2 Series Parallel | Zig-Zag
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 2-Two phases with neutral
Voltages wiring
| P.0116 | P.0102 | 115 | Nominal voltage (L-N) 115
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 84
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.14.4 Connection Type: | Single
| phase | (1-phase, | 2-wires)
5.14.4.1 Series Single Phase
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 1-Single
| phase | Voltages wiring
| P.0116 | P.0102 | 230
| Nominal voltage | (L-N) | 115
| × | 2
| 5.14.4.2 Parallel Single | Phase
Parameters:
| Mains/bus | Generator
| Value | Description
| P.0119 | P.0101 | 1-Single
| phase | Voltages wiring
| P.0116 | P.0102 | 115
| Nominal voltage | (L-N) | 115
| Mecc Alte S.p.A. | – Full or partial reproduction prohibited,
| if | not
| authorised. | 85
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.15 Connection to | the
| public | electric
| mains/parallel | bars
(JH)
The connection to the public electric mains is made through the connector JH of the controller board.
Note for GC400x: the connection to the connector JH varies in accordance to the type of plant:
| • | SPM: the JH connector is not used.
| • | SSB: connect the public mains to the JH connector. In this way, the controller can acknowledge faults on the
mains and start the genset.
| • | SSB+SSTP: connect the mains to the JH connector. In this way, the controller can acknowledge faults on the
mains and start the genset. By means of this connection, moreover, the controller is able to synchronize the
genset to the mains to carry out the short-time parallel and avoid the black-out on loads when it’s not
necessary.
| • | MPM: connect the parallel bars to the JH connector. In this way, the controller can synchronize the genset to
other gensets to carry out the parallel.
Use the parameter P.0126 to indicate the GC400x controller what has been connected to JH:
| • | 0: parallel bars
| • | 1: public mains
| Tri-phase | connection:
| • | Connect | phase L1 (or R) | to terminal 3 of JH connector.
| • | Connect | phase L2 (or S) | to terminal 2 of JH connector.
| • | Connect | phase L3 (or T) | to terminal 1 of JH connector.
| • | Connect
| neutral (if any) | (N) to terminal 4 of JH connector.
Two-phase connection:
| • | Connect phase L1 (or R) to terminal 3 of JH connector.
| • | Connect phase L2 (or S) to terminal 2 of JH connector.
| • | Connect neutral (if any) (N) to terminal 4 of JH connector.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 86
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Single-phase connection:
| • | Connect phase (L) to terminal 3 of JH connector.
| • | Connect neutral (N) to terminal 4 of JH connector.
Parameters P.0119 allows to select the tri-phase/bi-phase/single-phase mode.
| GC315x | Wiring terminals
| GC400x | MAINS/BUS SENSING INPUT
Notes
| JH-3 | JH-2 | JH-1 | JH-4
| 3ph | 4w | L1 | L2 | L3
N
| 3ph | 3w | L1 | L2 | L3
-
| 1ph | 3w | L1 | L2
| - | N
| 1ph | 2w | L1
| - | -
N
For CAT.III application, the max applicable voltage is 300 Vac (phase-to-neutral) and 520 Vac (phase-to-phase). Maximum
voltage to ground is 300 Vac.
The controller board uses phase L1 (terminal JH-3) to measure the frequency of the mains.
If working voltages are greater than these values, step-down transformer must be used in order to respect the specified limits.
Nominal voltages on primary and secondary side of the voltage transformer are configurable by means P.0117 and P.0118.
Voltage transformers having a nominal voltage of 400V on the secondary side are the solution that preserves the best available
measurement precision of the board.
It is optionally possible to order a version of the device with max 100Vac (phase-phase) voltage inputs to be used with VT
with 100V secondary ones. In this case it is necessary to configure P.0152 parameter for 100V working.
CAUTION! Do not connect devices provided with optional 100V max inputs directly to mains or to 400V bus not to
damage the device.
5.15.1 Measurement of the mains neutral
The device, in three-phase connection, can function both with the neutral connection and without it; selection is performed
through the P.0119 parameter.
If the system is configured with the neutral connection, the neutral voltage is measured in relation with GND.
The values of the V1-N, V2-N and V3-N phase voltages and the VN voltage of the neutral in relation to GND for the mains are
displayed on page M.03.
If the device is configured not to measure the neutral voltage, then page M.03 will not be displayed.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 87
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.16 Connection to | the
| genset | (JG)
| The connection to the generator is made through the JG connector of the controller | board.
| Tri-phase | connection:
| • | Connect | phase L1 (or R) | to terminal 3 of JG connector.
| • | Connect | phase L2 (or S) | to terminal 2 of JG connector.
| • | Connect | phase L3 (or T) | to terminal 1 of JG connector.
| • | Connect
| neutral (if any) | (N) to terminal 4 of JG connector.
Two-phase connection:
| • | Connect phase L1 (or R) to terminal 3 of JG connector.
| • | Connect phase L2 (or S) to terminal 2 of JG connector.
| • | Connect neutral (if any) (N) to terminal 4 of JG connector.
Single-phase connection
| • | Connect phase (L) to terminal 3 of JG connector.
| • | Connect neutral (N) to terminal 4 of JG connector.
Parameters P.0101 allows to select the tri-phase/bi-phase/single-phase mode.
| GC315x | Wiring terminals
| GC400x | GENERATOR SENSING INPUT
Notes
| JG-3 | JG-2 | JG-1 | JG-4
| 3ph | 4w | L1 | L2 | L3
N
| 3ph | 3w | L1 | L2 | L3
-
| 1ph | 3w | L1 | L2
| - | N
| 1ph | 2w | L1
| - | -
N
| WARNING! For CAT.III application, the max applicable voltage is 300 Vac (phase-to-neutral) | and | 520
| Vac | (phase-to-
phase). Maximum voltage to ground is 300 Vac.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 88
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The controller board uses phase L1 (terminal JG-3) to measure the frequency of the generator.
If working voltages are greater than these values, step-down transformer must be used in order to respect the specified limits.
Nominal voltages on primary and secondary side of the voltage transformer are configurable by means P.0103 and P.0104.
Voltage transformers having a nominal voltage of 400V on the secondary side are the solution that preserves the best available
measurement precision of the board.
It is optionally possible to order a version of the device with max 100Vac (phase-phase) voltage inputs to be used with TV
with 100V secondary ones. In this case it is necessary to configure P.0151 parameter for 100V working.
WARNING! Do not connect devices provided with optional 100V max inputs directly to 400V generator voltage not to
damage the device.
5.16.1 Measurement of the generator neutral
The device, in three-phase connection, can function both with the neutral connection and without it; selection is performed
through the P.0101 parameter.
If the system is configured with the neutral connection, the neutral voltage is measured in relation with GND.
The values of the V1-N, V2-N and V3-N phase voltages and the VN voltage of the neutral in relation to GND for the mains are
displayed on page M.05.
If the device is configured not to measure the neutral voltage, then page M.05 will not be displayed.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 89
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5.17 Current transformer | connection
(JF)
WARNING! The measurement of the currents must be made exclusively by current transformers (TA) with a
secondary 5A and characterized by a level of isolation in accordance with the system in which the device is installed: at
minimum an insulation REINFORCED (DOUBLE) for the use of the device in overvoltage category III or IV.
The current measurement shall be made exclusively by means of current transformers (CTs).
WARNING! Do not connect mains voltage conductors to JF.
Currents transformers having a nominal current of approximately 5 Ac on the secondary side are the solution that preserves
the best available measurement precision of the controller board. Any current measurement needs a power of about 1VA;
however, CTs of 5VA are recommended, to compensate for leaks along the connection cables.
The maximum current that the device can measure directly is of 5.3Ac, beyond which the measurement circuit gets saturated.
The controller board is still able to measure, but with gradually decreasing precision, down to about 15 Ac solely for transient
situations, such as measuring over currents or short circuit currents on the system, using an algorithm to compensate for the
saturation of the measurement circuits.
The CTs for the measurement of the three currents have only one terminal clip for the return current, i.e., the JF-4; the fourth
auxiliary current has a return separated from the other three through the JF-7 terminal clip.
The measurement is carried out by shunt.
NOTE: the returns of all CTs (including the auxiliary JF-7) must also be connected to the genset starting battery negative.
| If the CTs have to be connected to other devices in addition to the controller, it | must be the
| last in | the
| series. | For
| acquir | ing
the
currents of the three phases of the generator, the JD connector is used:
| • | Connect to terminal JF-1 one terminal of the phase L1 C.T.
| • | Connect to terminal JF-2 one terminal of the phase L2 C.T.
| • | Connect to terminal JF-3 one terminal of the phase L3 C.T.
| • | Connect to terminal JF-4 a common connection of the remaining
| terminals of | C.T.s
For single phase connection, terminals JF-2 and JF-3 should not be connected.
The P.0107 and P.0139 parameters are used for setting the current values of the CTs primary and secondary.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 90
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Using the P.0124 parameter you can define whether the CTs on the three phases are positioned on the generator (as shown in
the drawing above) or on the load, so as to measure also the power absorbed by the mains. This also has an effect on the
operation sequence and the display of symbols and currents and power/energy measures that appear on the menu pages
M.01, M.06, M.07, M.08 and M.09.
5.17.1 Auxiliary current
WARNING! The measurement of the currents must be made exclusively by current transformers (TA) with a
secondary 5A and characterized by a level of isolation in accordance with the system in which the device is installed: at
minimum an insulation REINFORCED (DOUBLE) for the use of the device in overvoltage category III or IV.
The device allows for acquiring a fourth measure of current, usable for example for a differential protection. By default, the
fourth measure is not used.
The board is configured for the connection of a current transformer (C.T.) for the measure of the current: if it is required to use
a toroid (instead of a C.T.) it is necessary to ask for the special option in phase of order (E6202111000XX).
The parameters P.0108 and P.0140 define the currents of the CTs primary and secondary for the auxiliary current.
The P.0130 parameter determines where the auxiliary current is measured:
0 - On the generator
1 - On the loads
2 - On the mains.
| The | P.0131 parameter allows you to
| select | if
| and | how
| the | auxiliary
| current | is
used:
0 - Not used
1 - General use.
2 - Neutral on the generator
3 – Differential protection
Settings 1 and 2 allow to establish a threshold (par. P.0367 and P.0368) and to determine what action should be taken when
the same is exceeded. The setting 2 allows the controller to calculate the genset current differential protection (see 5.17.1.1).
Settings 2 and 3 allow to set a threshold (par. P.0377 and P.0378) on the differential current: when exceeding it, an alarm is
activated.
You can configure a digital input with the function DIF.2704 – “Disable the protections on the 4th current”: If the input is active,
the thresholds, even if set, are ignored and no fault is generated in case the thresholds are exceeded.
5.17.1.1 Differential current
To use the current differential protection, the CT of the auxiliary current should measure the current on the neutral of the
generator and the P.0131 parameter should be set as “2 – Neutral on the generator”.
That way, the device calculates the vector sum of all the four currents measured and therefore detects and calculates any
imbalance, allowing you to implement, by means of the parameters P.0377 and P.0378 a threshold for the maximum current
differential protection.
The triggering of the protection generates a lock.
5.18 Communication
The device is supplied with many communication ports for connecting to a PC, modem, networks etc. Some of these ports are
available only on GC315Plus/GC315Link /GC400Mains+Link/GC400Mains.
GC315x is supplied with:
| • | USB connection type B to PC, for FW updating and parameter programming
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 91
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| GC315Plus | / | GC400 is supplied with:
| • | USB connection type B to PC, for FW updating and parameter programming.
| • | RS232 Serial connection (max 12m), see par. 5.14.1.
| • | RS485 Serial connection with galvanic isolation; maximum connection length under optimal conditions, 1200m.
The 120ohm termination resistor is built-in; to enable it, all you have to do is connect pins 1 and 2 of the JO to
each other. Shielded cable with 120ohm impedance should be used (such as BELDEN 3105A Multi-conductor-EIA
Industrial RS-485PLT/CM). See par. 5.14.2.
| • | CAN-BUS connection to the engine ECU and the additional optional modules (DITEL, DITHERM, DIGRIN and
DIVIT), with galvanic isolation. The 120ohm termination resistor is built-in; to enable it, all you have to do is
connect pins 4 and 5 of the JQ to each other. It requires the use of a specific shielded cable (such as HELUKABEL
800571). See par. 5.15.
| • | RJ45 connector for connection to Ethernet networks 10/100 (GC315ETH version).
For details concerning the communications see the specific paragraphs and the document [2].
For the CAN-BUS connections see documents [4] and [7].
These communication ports (excluding the CAN-BUS port) support the Modbus RTU protocol, in SLAVE/SERVER mode.
Through Modbus, it is possible to read from the controller all measures and states. It is also possible to modify the
configuration parameters (knowing the access passwords) and send commands (knowing the command password).
You can protect the write/command access to the communication ports with two passwords:
| • | P.0469 (menu 1.1.2). It is an alphanumeric password of up to seven characters. By default, it is blank, which
means no password. If set to any value other than blank, it protects the controller from any write access
(commands, counter reset, parameter setting). To be able to access in writing, first write the correct password
in the provided registers (again via Modbus)
| • | P.0004 (menu 1.1.2). It is a numeric password (0… 9999). By default, it is set to “123”. If set to any value other
than “0”, it protects the controller from commands received through the communications ports. To send
commands via Modbus to the controller, you must precede each command with the password contained in
P.0004. It is also possible to disable the commands received through the communication ports, using a digital
input configured with the functions DIF.2512 (“Remote commands lock”) or DIF.2513 (“Front panel/remote
commands lock”)
5.18.1 Serial port 1 RS232 (JA) – Not available for GC315
| RS232 | JA
| connector | (serial | port 1) can be used
| for interfacing with an external device provided | with | RS232
| interface, | such
as,
| Mecc Alte S.p.A. – | Full or partial reproduction prohibited, if not authorised. | 92
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
for example, a modem or a PC. The maximum length of the connection should be no more than 12m.
| The connection can be used for programming the parameters of the device through the BoardPrg4 program, or | for
connecting
to a supervising program such as the Mecc Alte Supervisor SS3.
You can also use it to acquire the measures of some engine electronic controllers (CUMMINS, GERAFLEX).
| For | the
| functions and protocols implemented, | refer
| to | document | [2].
| See | below
| the | diagram
| of | the
connector:
| • | JA_01: not connected
| • | JA_02: RXD
| • | JA_03: TXD
| • | JA_04: DTR
| • | JA_05: GND
| • | JA_06: DSR
| • | JA_07: RTS
| • | JA_08: not connected
| • | JA_09: not connected
| To | configure
| the use | of | the serial port 1 you need to configure the
parameters
| • | P.0451 | Use of serial port 1
| • | P.0452 | Modbus address serial port 1
| • | P.0453 | Baud rate serial port 1
| • | P.0454 | Settings, serial port 1
| • | P.0470 | Modbus registers order, serial port 1
The description of these parameters is found in document [1].
5.18.2 Serial port 2 RS485 (JO) – Not available for GC315
The device can be equipped with a serial portRS485 (serial port 2), which is galvanically isolated and separated from serial port
1 (RS232, and which can be used to connect via Modbus to a PC or other devices. You can also use it to acquire the measures
of some engine electronic controllers (CUMMINS, GERAFLEX).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 93
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| For details concerning the RS485 connection, its use and the | programming of
| the | parameters, refer to document [1].
Connections:
| • | JO-3
| Connection | RS485
A
| • | JO-2
| Connection | RS485
B
| The RS485 connection needs a 120Ohm termination resistor | on both ends of
| the | cable. The device has the resistor built
| -in; | to
| enable it, all you need to do is jumper connect JO-1 and JO-2 | to each other
You cannot connect a modem on serial port 2; as for the rest, you can use it for the same connections as serial port RS232,
using RS485/RS232 or RS485/USB adaptors where necessary.
The galvanic isolation ensures the safe operation of the connection, including between remote devices and devices with earth
potentials different from t.
The length of the connection should be no more than 1200m; however, it depends on the transmission baudrate set. A specific
shielded cable should be used (see 4.2) with grounded shielding mesh.
| To | configure
| the use | of | the serial port 2 you need to configure the
parameters
| • | P.0471 | Use of serial port 2
| • | P.0472 | Modbus address serial port 2
| • | P.0473 | Baud rate serial port 2
| • | P.0474 | Settings, serial port 2
| • | P.0475 | Modbus registers order, serial port 2
The description of these parameters is found in document [1].
On serial port 2 cannot be connected a modem; for the rest, it is possible to use it for the same connections possible from
RS232 serial port using RS485/RS232 adaptors or RS485/USB when necessary.
| It is also possible to use this port to directly connect to the ECU electronic | junction
| box | of
| some | CUMMINS
| engines | which
| don | ’t
have the CANBUS communication. To do so, it is necessary to set:
| • | P.0471 = 2-Master Modbus
| • | P.0472 = 1
| • | P.0473 = 9600
| • | P.0474 = 3-8 bit, no parity, 2 stops
| • | P.0475 >= 0-LSWF
| • | P.0700
| o | 184: for CUMMINS QSX15
| o | 185: for CUMMINS QSK2323/45/60/78
| o | 186: for CUMMINS QST30
Use the traditional commands for the start-up, the stop and the engine speed regulation.
CAUTION! The cable shield shall be connected to protective earth at one end only. The shield must not be connected at
both ends.
If the shield is grounded at both ends and the grounding points are separated by a significant distance, differences in ground
potential may cause circulating currents to flow through the shield. These currents can interfere with signal. The cable shield
is intended solely for electromagnetic interference (EMI) protection and shall not be used as an equipotential bonding or
grounding conductor.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 94
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.18.3 USB (JB)
The USB protocol specifications do not allow it to be used permanently in the industrial sector due to limited length of the
cable and to the relatively elevated sensitivity to electrical disturbances including on the PC side. For this reason, the USB
connection cable must only be inserted when it is necessary to operate on the device and it must be removed from the JB
connector when the operation is finished
The USB connection to a PC is used for two purposes:
| - | Enabling the device firmware
| - | Parameter’s programming
Loading/replacing the firmware of the device is a specific operation of Mecc Alte; in addition to the operating FW to be loaded,
it requires a particular procedure and specific programs and normally this procedure must not be carried out by the person
who performs the installation, except in specific situations previously agreed on with Mecc Alte.
The USB port can be used for programming the parameters with the BoardPrg4 program, as an alternative to the serial
connection RS232/RS485 or to Ethernet. After installing the driver, the PC will acknowledge the controller as a new serial port,
to be used just as if it were an RS232 serial.
The configuration parameters are:
| ▪ | P.0478 Modbus address serial port USB
| ▪ | P.0479 Modbus registers order, serial port USB
| 5.18.4 Ethernet (JS) – Not available on GC315, GC315Link | and | GC400Link
| On some models of the controller, a RJ45 serial port is provided for data exchange connection via Ethernet | network.
For details regarding the network connection and the protocol, refer to document [2].
You can connect the device to a LAN network, or directly to a PC (point to point connection).
| The connection allows for the use of the Mecc Alte Supervisor SS3 SWs, configuration of the BoardPrg4 and | of all the
available
features using the TCP/IP protocol.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 95
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| The device connection in a LAN network also allows to keep both the inner time updated with the | UTC time and the dispatch
| of data and events updated towards the Smart Cloud server and to keep the possibility to give a | public IP address (static or
dynamic) directly to the device itself.
| Parameters | for the configuration:
| Parameter | Type
| Description | Default value
| P.0500 | 01.10
| IP address | 192.168.0.1
| P.0501 | 01.10
| Subnet Mask | 255.255.255.0
| P.0502 | 01.10
| Network Gateway | 0.0.0.0
| P.0503 | 01.10
| Modbus port. Specify the port to be used for the | 502
Modbus TCP communication
MODBUS records order. When 32-bit information are
| P.0505 | 01.10
| required, it determines whether to send the first most | 0-LSWF
significant 16 bit first, or the ones less significant
| P.0508 | 01.10
| NPT Server port | 123
| P.0509 | 01.10
| NPT server IP address | 0.0.0.0
| P.0510 | 01.10
| Primary DNS server IP address | 0.0.0.0
| P.0511 | 01.10
| Secondary DNS server IP address | 0.0.0.0
| P.0513 | 01.10
| DHCP server port | 67
| P.0514 | 01.10
| DHCP server IP address | 255.255.255.255
| P.0515 | 02.03
| Period of inactivity (min) | 5
To join the device inside a LAN network is necessary to configure the parameters P.0500, P.0501 and P.0502. It is possible to
proceed in two different ways:
| • | It is possible to configure the three above mentioned parameters manually, with congruent values with the
network which we are connecting to (the sub-net mask and the router/gateway are specific of each network, the
IP address must be a univocal address in the network). To proceed this way, it is necessary that the parameter
P.0514 is set to 0.0.0.0 or that the parameter P.0513 is set to zero.
| • | It is possible to dynamically get from the network the values for the three above mentioned parameters. To do
so, it is necessary that the controller can connect to a DHCP server (Dynamic Host Configuration Protocol). To
proceed this way, it is necessary that the parameter P.0514 is set to 255.255.255.255 or that the parameter
P.0513 is set to 67 (67 is the TCP standard port for the DHCP server; if your server use a different port set it to
P.0513).
Once the controller has valid values for the parameters P.0500, P.0501 and P.0502, it can be contacted through TCP-Modbus
protocol on the configured IP address and on the configured port with P.0053, i.e., with the supervision SW (Mecc Alte
Supervisor SS3) and configuration SW (BoardPrg4).
The controller also supports the DNS protocol (Domain Name System). The DNS system is a system used for the conversion of
the network knots names into IP addresses and vice versa.
The controller uses this function to convert the server name (Cloud Link server address) into an IP address, but also to sign up
on the network with a name. The name has to be configured through P.0456 and must be univocal in the network. To use the
DNS system is required:
| • | If you do not use a DHCP server (see above), it is necessary to set the IP address of the DNS server in P.0510 (it is
possible to set the address of a secondary DNS server into P.0511).
| • | If you use a DHCP server (see above), the IP address of the DNS server is received by the controller directly
through the DHCP server.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 96
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If the DNS server is reachable on the network, the controller provides to register its name (P.0456) on the network, and since
that moment it will be reachable through the TCP-Modbus protocol, both on the IP address and on the configured names, on
the P.0503 port.
The parameters P.0508 and P.0509 allows to set the IP address and the NTP server port (Network Time Protocol), to be used
to connect to a NTP server in such a way to keep the inner time and the given time zone synchronized and updated (that is UTC
time “Coordinated Universal Time”). By setting both the parameters to zero, the function will be disabled. For further details,
see chapter 10.9.1. The real IP addresses (those configured manually or those obtained from the DHCP server) are visible on
page S.05.
When no packets are received on the Ethernet port for a duration longer than the configured Period of Inactivity (P.0515), the
on-board Ethernet port is reset. This is a safe procedure to prevent hardware faults, and also allow fault recovery and auto-
negotiation on the network. When P.0515 is set to 0, the port is never automatically reset and this feature is disabled.
5.18.4.1 Ethernet – SNMP protocol
The SNMP protocol (Simple Network Management Protocol) is an international standard protocol for managing devices on IP
networks. It uses the UDP protocol on ports 161 and 162; it allows to simplify the configuration, management and supervision
(monitoring) of devices connected in a network.
The SNMP protocol has three fundamental components:
1. MANAGER: is the management system (e.g., supervisory system or expires on PC);
2. AGENT: is the device that responds to SNMP queries (e.g., Mecc Alte controller);
| 3. | MIB (Management Information Base): is a fixed file used to provide the manager with instructions to collect the
information contained in the device.
It is a request-response protocol; the Manager queries the board by sending the request messages (GetRequest, SetRequest,
GetNextRequest and GetBulkRequest) and the controller (Agent) will reply with Response. Furthermore, when an "event"
occurs, the controller sends spontaneous information through TRAP messages to a specified manager.
The protocol provides the definition of the "Community String" to regulate the access to the data of the board in reading and
writing. Those currently used in the controller are:
| • | Read Community String: "public"
| • | Write Community String: "private".
Currently the controller supports the versions v1 and V2c of the SNMP protocol.
| The | parameters
| used in the configuration are | available | in the menu 5.5 Ethernet:
| Parameter | GC315 | GC400
| Name | Default
| P.0524 | 01.49 | 02.10
| Enable SNMP? | No
| P.0525 | 01.49 | 02.10
| SNMP Manager address | 0.0.0.0
| P.0526 | 01.49 | 02.10
| SNMP Notification port (TRAP) | 162
| P.0527 | 01.49 | 02.10
| SNMP Notification events (TRAP) | 0
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 97
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The parameter P.0527 configures in which cases the controller must spontaneously send notification events (TRAP) to the
SNMP Manager:
| Bit | Value (hex)
Description
| 0 | 0001
For alarms, warnings and deactivations
| 2 | 0004
For mains status
| 3 | 0008
For generator status
| 4 | 0010
For engine status
| 6 | 0040
For board operating mode
| NOTE: the MIB files (Meccalte_GC315_v2B.mib | for GC315 e Meccalte_GC400_v2B.mib for | GC400)
| are | available
| on | the
Mecc
Alte web site www.meccalte.com
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 98
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
5.19 CAN-BUS connections
| For the below described connections, use a cable suitable for the | CAN-BUS
| (see | docs | [7][1]).
5.19.1 CAN-BUS (JO) connection – not available for GC315
Using engine equipped with ECU (Electronic Control Unit) and CAN-BUS interface, most of the previous detailed connections
are no more required. With only one connection (CAN-BUS to be more precise) the controller is able to start or stop the engine,
as well as to control its speed, to make several measurements (such as running speed, coolant temperature and oil pressure)
and to display the diagnose codes activated by the engine itself.
Similarly, with the same CANBUS connection the controller is also able to connect to the automatic voltage regulator (AVR), to
control the voltage and acquire diagnostic trouble codes and measurements.
For features and operation details, as well as for the configuration of the CAN-BUS communication parameters, see documents
[5], [6] and [7].
The CAN-BUS interface is galvanically isolated. CAN-BUS connection is carried out by means connector JO. The same bus is also
used for connecting to the optional modules DITHERM, DIGRIN, DIVIT, DITEL and DANOUT.
Connections:
| • | Connect terminal JO-5 to terminal CAN_H of the engine's control unit and/or to the automatic voltage regulator.
| • | Connect terminal JO-6 to terminal CAN_L of the engine's control unit and/or to the automatic voltage regulator.
| • | Connect the shielding mesh of the shielded cable to the protective earth or to signal on both sides make sure
that interior, panel and the engine frame are kept at the same potential).
The CAN-BUS connection needs a 120Ohm termination resistor on both ends of the cable. Normally, the control units of the
engine have the termination resistor built-in (if not, connect the resistor directly on the CAN_H and CAN_L terminals of the
control unit).
The termination resistor is built-in; to enable it, all you need to do is jumper connect JO-4 and JO-5 to each other.
NOTE: the termination must be always enabled, unless the connection proceeds to other devices and the Controller is not
one of the two ends.
Use the parameters from menu 7.1 (in particular parameters P.0700 and P.0703) to indicate to the controller the type of engine
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 99
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
with which it must interact and the functions that must be managed. Similarly, use the parameters of menu 7.2 (in particular
parameters P.1700 and P.1701) to indicate to the controller the type of voltage regulator with which it must interact and the
functions that must be managed.
For configuring the additional expansion modules, see par. 5.10
5.19.2 CAN-BUS (JP) connection – only available for GC400x
This CAN-BUS interface is only available for GC400x and must only be used for plants composed by more than one generator
(MPM). It is useful to connect all Mecc Alte genset controllers to each other (not necessarily only GC400x): through this
communication channel (PMBC – Power Management Communication Bus) the controllers exchange all necessary data to
manage the parallel functions (see doc. [8]).
The CAN-BUS interface is galvanically isolated. The bus itself can be also used for the connection to the optional modules
DITHERM, DIGRIN, DIVIT, DITEL and DANOUT: in this case it is also required the use of a CAN-BRIDGE module to avoid that
the expansion modules data of a controller are sent to the other controllers connected to this CAN-BUS too (see 5.10).
Connections:
| • | Connect the JP-2 terminal to the CAN_H terminal of the other Mecc Alte controllers.
| • | Connect the JP-3 terminal to the CAN-L terminal of the other Mecc Alte controllers.
| • | Connect the shielded cable to the protection or signal ground on both sides (ensure that
| the | inner
| Control | Panel
and the engine frame are kept at the same potential.
The CAN-BUS needs a terminal resistance by 120 Ohm on the two ends of the cable. It is therefore necessary to insert such
resistance only on the first and the last Mecc Alte controllers.
Note: the connection of the controllers can never be a star but must be linear.
The termination resistor is integrated into our controller; to insert it is only required to bridge JP-2 with JP-1.
Use the parameters of menu 8 for the parallel functions (in particular the parameter P.0800 enables/disables this interface
CAN-BUS).
CAUTION! The cable shield shall be connected to protective earth at one end only. The shield must not be connected at
both ends.
If the shield is grounded at both ends and the grounding points are separated by a significant distance, differences in ground
potential may cause circulating currents to flow through the shield. These currents can interfere with signal integrity. The cable
shield is intended solely for electromagnetic interference (EMI) protection and shall not be used as an equipotential bonding
or grounding conductor.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 100
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
6 Link LTE Controllers
6.1 Preface Link LTE
The new GC315Link e GC400Linkcontrollers are equipped with an LTE Cat.M1 and NB‑IoTMultimode module and quad‑band 2G
fallback (GPRS/EDGE) with multi-regional coverage.
They embed also a Global Navigation Satellite System (GNSS) receiver, using GPS, GLONASS, GALILEO or BeiDou system, to
provide and reliable positioning information with a high accuracy and performance.
The flexibility extends further with dynamic system selection as Cat.M1, NB‑IoT, and GPRS/EDGE in single mode or as a
preferred connection that does not require a module reboot to switch between modes. They provide a solution for applications
that require broad geographic coverage, even in areas where LTE Cat.M1 and NB-IoT are not widely available yet.
New LINK LTE devices deployed in the field today, can then be activated on existing 2G networks and still leverage the benefits
of LTE Cat.M1 and NB‑IoT technology once it becomes available.
| The | system
can be used for different purposes:
| • | For using the Mecc Alte Smart Cloud system
| • | To remotely connect to the device via internet, i.e., using the Mecc Alte Supervisor SS3
program
| • | To enter the programming of the remote parameter via internet
| • | To receive SMS* messages in case of alarms or information about the plant status.
| • | To send commands to the plant through SMS* messages
| • | To possibly update the FW by remote by using the Mecc Alte Supervisor SS3 program
It 'also present a system for detecting displacements composed of an accelerometer and a gyroscope. If the generator is
improperly moved the device will send a series of warning messages and coordinates acquired from the navigation system
(GNSS) so you can track the route on a map.
The devices can also be equipped, in option, with internal lithium battery, which guarantees several operation hours to the
SMS* sending system, the position and status data even in case the device main supply is removed.
The battery is automatically recharged and does not need to be periodically replaced.
INFORMATION: Module is able to make and receive SMS*, make GPRS/EDGE/LTE traffic but is unable to make and
receive voice calls.
*SMS: the networks on which cellular Narrowband is deployed, do not always support SMS services over LTE NB-IoT or LTE
Cat M1. Several operators have yet not deployed the SMS functionality for Narrowband. Contact your network provider for
details.
HW Configuration Link LTE
WARNING! Each operation of insertion/extraction of the SIM must be performed when the device is switched off,
that is with no external supply and with the selector of the internal battery in NO BATTERY position (only with optional
internal battery present). The access lid must be removed solely in absence of the genset and main/bus voltage.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 101
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
6.1.1 The SIM Card (Only Link LTE)
| The device necessarily requires a SIM for its operation. | 25 mm
| If you wish to use the packet data functions (communicate with the device through TCP/IP, | 15
| use of Mecc Alte Smart Cloud system etc.) a SIM with an internet connection active plan is | mm
required. The SIM card in the device determines whether the device supports
GSM/GPRS/EDGE, LTE Cat M1 and NB-IoT or all these connections.
Make sure that your SIM supports the packet data network type you want to use. - i.e., if
| you want to use the module in LTE Cat M1 network you have to confirm with the operator that | the
| particular | SIM
card
supports LTE Cat M1 network.
SIM Type: standard SIM Card type Mini-SIM (or PLUG-IN).
| 6.1.2 | SIM Holder (Only Link LTE)
INFORMATION: Make sure SIM card does not require PIN
code. If it does, it is possible to disable it in any common network
unlocked mobile telephone.
Ensure the device is powered off, then remove the back cover from
the device.
Remove the access cover that encloses the SIM holder, the antenna
connectors and the battery switch.
Insert a small screwdriver in the little retention hooks and make a
slight leverage to remove the panel.
| After | opening the cover, you will see the following parts:
| A. | SMA FEMALE connector for GSM - LTE antenna.
| B. | SMA FEMALE connector for GNSS antenna.
| C. | SIM card holder slide.
| D. | Switch for internal optional battery (inserted/not inserted).
| E. | Yellow LED: indicator for Network Status (NET).
| F. | Green LED: indicator for Module power on/off status (STATUS).
| G. | Internal Battery connector
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 102
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
6.1.3 SIM insertion (Only Link LTE)
Pull back the upper cover, it clicks as it unlocks. (fig.1).
Open the SIM card holder, it hinges towards you (fig.2).
| Fig.1 | Fig.2
Slide in the SIM card, ensuring the “edge cut-out” is as shown (fig.3).
| Close the cover, press it down and slide it as shown until it clicks into place | (fig.4).
| Fig.3 | Fig.4
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if | not
| authorised. | 103
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
6.1.4 GSM/LTE and GNSS antenna (Only Link LTE)
Connect the antennas when the device is off; let the cable pass through the lid holes paying attention not to invert the two
convectors between themselves. Tighten the connectors by hand without using wrenches or pincers. (fig.5)
GSM/LTE antenna must be connected to the GSM-LTE SMA plug on the Link device; use only omnidirectional antennas. The
maximum gain allowed to antenna and its cable is 3 dB. The impedance of the antenna must be 50 ohm. It is not allowed to
connect the antenna directly on the plug but a minimum of 3 m of proper coaxial cable is required.
GPS antenna or GPS+GLONASS antenna must be connected to the GPS SMA plug on the link device.
Use only active antennas with impedance of 50 ohm.
The GPS plug of the Link device provides automatically the power supply required (Max 35mA@3,3Vdc).
Move the switch to the right in “BATTERY ON” position if the device with the internal battery is to be used (see paragraphs
between 6.4.6).
| Fig.5 | Fig.6
Close the access cover by pressing in the vicinity of the latches (fig.6).
It is possible to use a combined antenna GSM/LTE+GPS/GLONASS or GSM/LTE+GPS antennas.
| In this case both GPS/GLONASS and GSM/LTE antennas are integrated in just one body; they can be provided | on
request
together with the Link devices.
| WARNING! A separation distance of at least 30 cm (11.81 inches) between the GSM/LTE antenna and | the
| body of | the
user and other persons must be maintained at all times.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 104
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
6.1.5 LED indicator (Only Link LTE)
| Controller LINK have two LEDs indicating modem's operating states | (Fig.7).
| LED | light work’s behaviour as below:
| • | LED1 (Net): yellow LED flashes with different modalities
according to the connection status with the mobile
network.
64ms ON and 800ms OFF: modem not registered to
the mobile network.
64ms ON and 3000ms OFF: modem registered to the
mobile network.
64ms ON and 300ms OFF: modem is exchanging data
on the mobile network.
| • | LED2 (Status): green LED indicates whether the module
is on and ready to use.
Both OFF: the modem is off or in Power Save Mode.
6.1.6 Lithium-Ion internal Battery (Only Link LTE)
The GC315Link e GC400Linkcontrollers can be supplied optionally with a Lithium-Ion internal rechargeable battery, which is
able to ensure only its data transmission and localization for some hours in case of lack of the main supply.
The battery is activated/deactivated through the switch (fig.7).
With the circuit breaker in OFF BATTERY position (that is moved to left) the internal battery is totally disconnected; the
operation of the modem and all functions of the Link LTE controllers are only possible when present the main supply of the
controller.
With internal battery present and switch in BATTERY ON position (that is moved to right) the battery is recharged
automatically in presence of controller supply and keeps the device active when the supply is missing.
The full charge requires approximately 12 hours, after which the battery is in permanent buffer charge.
The battery is controlled by an internal circuit witch continuously monitors its voltage. If the voltage drops below the
recharge threshold, another charge cycle begins and current is once again supplied to the battery.
A thermal regulation optimizes the charge cycle time while maintaining internal battery reliability.
The internal battery can be recharged only when the controller temperature is between 0°C and +50°C.
The internal battery is lithium ions type and has a small level of self-discharge but present though.
The internal battery contains a safety system that disconnects it if its voltage drops below a minimum operating threshold,
but still allows recharging; if the voltage drops further for self-discharge below a further second level, the system disconnects
the battery internally and permanently; once this second level has been activated, it is no longer possible to charge the
battery, which must be replaced.
Reaching this second level takes a few months, however, with the battery completely discharged.
Letting the battery discharge completely (circuit breaker on BATTERY ON) in not supplied controllers as those stocked or in
not supplied plants since used without making a periodic recharge (i.e., once per year) could therefore make the internal
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 105
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
batteries unusable for a long period. Thus, we strongly recommend to leave the circuit breaker on BATTERY OFF in case the
system or the controller are not going to be used for a long period.
The device operation time in battery mode depends on several factors, such as the environment temperature, the data
sending frequency and the mobile network signal intensity. The duration of the battery can be highly increase by activating
one of the two types of energy saving.
INFORMATION: Leave the switch on BATTERY OFF when the device does not have the main power supply (JD) and
should not be used for a long time: this allows you not to unnecessarily discharge the internal battery.
WARNING: In the internal battery operating state and in the absence of the main power supply (JD), the device is not
able to manage the operation of the genset. It must be left in OFF/RESET mode.
During the operation with battery the most part of the controller functions are deactivated. In details:
➢ The display lamp remains off.
➢ The digital inputs are all always active and cannot be used for alarm and pre-alarm signals
➢ The digital and relay outputs are deactivated
➢ The analogical measures have no meaning and go down the scale
➢ The USB port, the RS485 serial port and the CANBUS port are inactive
➢ The internal siren is inactive
What remains active:
➢ The data communication via the cellular network
➢ Sending and receiving SMS* message
➢ The GNSS geo-location
➢ The RS232 serial port
➢ The display LCD (with lamp off)
➢ The accelerometer and a gyroscope
➢ The keys
6.2 Parameter’s configuration (Link LTE)
To activate the function of the Link LTE types, it is necessary to set the parameter P.0450 to the “1-Link Module” or “2-Link
Module with battery”.
Always verify that on the Link LTE controllers the P.0450 parameter is set to “1 Link Module” or “2-Link Module with battery”;
in other versions it must be set to “0 - external Modem”.
6.2.1 SMS messages
The Link LTE controllers can send alerts directly to a mobile phone via SMS* (mobile originated SMS); to do so, the device can
need to be programmed to send SMS* to a specific phone.
| To | this
purpose it is necessary to:
| 1. | Set one or more telephone numbers (P.0457, P.0459, P.0461, P.0463), indicating for each number that it is to be
used as the recipient of an SMS*. This is obtained by setting the parameters for each telephone number entered
to "1" (P.0458, P.0460, P.0462, P.0464).
2. Using the "Communication events" parameter, configure which system events should cause the SMS* to be sent.
In case that the device is configured with at least one phone number dedicated to SMS transmission and it is configured for
at least one event inside the “Communication events” parameter, at the selected event occurrence the device performs the
following step-by-step sequence:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 106
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 1. | Selects the first phone number configured for SMS* transmission.
| 2. | Sends an SMS* to that number.
| 3. | Checks if one or more SMS* are set for each phone number. If not, or if all the programmed SMS transmissions
have been performed, it carries out the following item 4 step. Otherwise, it waits five seconds and carries out
item 2 step.
| 4. | Checks if further phone numbers configured for SMS* transmission exist. In case that-these exist, the device
waits five seconds and carries out item 2 step. Otherwise, it stops the step-by-step sequence, until the next
warning event occurrence.
I.e.: at each new anomaly event (set for SMS* transmission generation) occurrence, the quantity of programmed SMS* is
transmitted to each configured phone number, in accordance with “Number of SMS for each event” parameter
configuration. For the SMS* you can receive and for the commands you can send see the document [2] (EAAS0341xx Serial
Communication and SMS protocol).
*SMS: the networks on which cellular narrowband is deployed, do not always support SMS services over LTE NB-IoT or LTE
Cat M1. Several operators have yet not deployed the SMS functionality for Narrowband. Contact your network provider for
details.
INFORMATION: It is important that you deactivate the PIN code check: insert the SIM in a phone and deactivate the
PIN code before using it in the Link LTE devices.
6.2.2 Mobile network configuration and data connection
To use the communication on 2G/LTE network it is necessary to configure some parameters that allow the device to connect
to the mobile operator appropriately.
For the data exchange through TCP/IP protocol, the IP address is assigned to the controller directly from the mobile network
and the controller will then be contactable using this IP address.
Page S.05 shows the IP address given to the controller by the data mobile network. It is also possible to interrogate the
controller via SMS* to know the current IP address.
It is not possible, instead, to join the controller using the name configured with the parameter P.0456.
If you are using the Mecc Alte Supervisor SS3, it is possible to connect to the plant in any moment by setting the section
dedicated to the connection between the Mecc Alte Smart Cloud server.
Below are the minimum configuration parameters to be set to allow the device to connect to the mobile network and
communicate with the Mecc Alte Smart Cloud system via TCP/IP protocol.
These parameters can be modified on the controller through the relative programming menu, with the BoardPrg4xx and also
through the web service in the appropriate configuration page of the device:
| Parameter | Name
Default
| P.0570 | Mobile network mode | 1-GSM/GPRS
| P.0571 | LTE category | 2-CAT M and NB-Iot
| P.0551 | APN primary (access Point Name)
| P.0552 | APN primary username (optional)
| P.0553 | APN primary password (optional)
| P.0554 | APN primary (access Point Name)
| P.0555 | APN primary username (optional)
| P.0556 | APN primary password (optional)
| P.0557 | Connection mode | 1-Stay connected
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 107
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| P.0558 | Modbus/TCP enable | 0-No
| P.0559 | Modbus/TCP port | 502
| • | P.0570 parameter configures the preferred Network Mode to:
➢ 0 (“Automatic”): automatic connection between GSM/GPRS/EDGE or LTE network.
In this mode, the device decides independently, based on the available networks and signal strength,
which type of network to connect.
When first power up, it will search with the following priority: CAT-M > NB-IOT > GSM/GPRS/EDGE.
Search time depends on signal strength and active mobile networks detect. It may be necessary to
wait several minutes before the first connection to the mobile network is established.
➢ 1 (“GSM/GPRS”): connection to the GSM/GPRS/EDGE network only
➢ 2 (“LTE”): connection to the LTE network only
| • | P.0571 parameter configures the preferred LTE network mode to:
➢ 0 (“CAT-M”): connection to the CAT-M1 network only.
➢ 1 (“NB-IoT”): connection to the NB-IoT network only.
➢ 2 (“CAT-M and NB-IoT”): automatic connection between CAT-M or NB-IoT network.
If you have a SIM not enabled for LTE connections (CAT.M1 or NB-IoT) or if these two new technologies are not available, we
recommend setting parameter P.0570 to 1-GSM/GPRS to force the connection to the GSM/GPRS/EDGE network and make
the first connection faster.
| • | P.0551 parameter configures the APN (Access Point Name) of the mobile operator used. Some operators
require access credentials (username e password) to access the APN: in this case use the parameters P.0552 and
P.0553 to configure username and password. If access credentials are not required (standard), leave P.0552 and
P.0553 empty.
| • | P.0557
parameter configures how the controller has to connect to the data mobile network:
| ➢ | 0 (“Disconnect every time”). In this mode the controller connects to the data mobile network every
time it has to send data to the server and disconnects as soon as it has sent the data. If this mode is
used, the data exchange with the Modbus/TCP protocol with the controller is not possible.
| ➢ | 1 (“Stay connected”). This mode is suggested: the controller connects to the data mobile network as
soon as possible and remains connected until it is possible. In this mode the data exchange with the
Modbus/TCP protocol with the controller is possible (BoardPrg4, Mecc Alte Supervisor SS3).
| • | P.0558 parameter activate/deactivate the data exchange with the protocol Modbus/TCP on the mobile
network: when it is enabled, the parameter P.0559 configures the TCP port on which the controller is able to
communicate.
Page S.04 shows:
| ➢ | the active connection type GSM, EDGE, LTE NB-IoT or LTE | S.04 SERIAL COMMUN.
|
| CAT-M1. | LINK module: idle
| ➢ | the Mobile Network Operator (MNO) currently connected | Link type: SIM_7000G
| (Vodafone, TIM….). If the SIM card does not return the full | Vodafone
| name the Mobile Country Code (MCC) + Mobile Network | LTE NB | 85
|
Code (MNC) is shown.
| ➢ | the mobile network signal intensity.
6.2.3 GNSS Receiver
To use the Global Navigation Satellite System (GNSS) internal receiver, using GPS, GLONASS, GALILEO or BeiDou system, the
internal module must be enabled with the parameter P.0580 (GPS module enable) set to “1-YES”. Connect also the GNSS
antenna.
The purpose of this module is to detect the controller position (latitude/longitude). Once detected, the position coordinates
can be asked via SMS* and it can be used to pinpoint the genset on a map (many business sites allow this operation).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 108
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The position becomes most important in the use with Mecc Alte Smart Cloud system. Directly from the WEB interface it is
possible to display the position of a genset on a map, and it will also be possible to display the tracking of a rented genset in a
period of time: both these functions are useful for rented gensets but can also be used as antitheft system.
| The controller displays the GNSS coordinates on page S.05. The coordinates flash | S.05 NETWORK
|
| if the GNSS module is not able in that moment to determine the position (therefore | NAME | SCe_315link
| the last position detected is shown). It also shows the HDOP (Horizontal Dilution | IP: | 10.6.5.55
| of Precision) value: it is a precision indicator (the lower it is, the sharper the | Lati: | +55.70588
| position). | Long: | +5.8562
| Finally, next to the HDOP value, they are indicated in brackets: | HDOP: | 0.7(9)
| ➢ | the number of satellites that are "view" by the GNSS module (when searching for coordinates).
| ➢ | the number of satellites used for the "FIX" of the coordinates (once the correct position has been determined).
If the GNSS module is not used, it is still possible to manually set the latitude (P.0581) and longitude (P.0582) of the generator
set to display the position on the map or on the Smart Cloud WEB interface (for example in the versions with Ethernet board
that communicate with the Mecc Alte Smart Cloud system).
6.2.4 Energy saving mode
On Link LTE controllers equipped with optional internal battery it is possible to configure an “energy saving” mode which allows
to let the battery duration and therefore the connection to Smart Cloud system much longer.
To activate the “energy saving” mode, it is necessary to set the parameter P.0450 to the “2-Link Module with battery”.
| This | mode
| is | managed by the following parameters:
|  | P.0591: Threshold for battery low voltage (Default 0).
|  | P.0592: Delay for battery low voltage (Default 0 - energy saving deactivated).
|  | P.0594: Accelerometer sensibility threshold (0=high 127=low). (Default 8).
|  | P.0595: Number of events from accelerometer (Default 3).
These parameters are in the programming menu 4.7.4 Energy Saving.
The mode gets active when the controller supply voltage goes below P.0591 for at least the P.0592 time. Putting 0 into P.0592
the mode is deactivated. The activation of the mode is indicated by the flashing of the LED ALARM once every 10 seconds.
In practice, when the supply voltage gets lower or disappears, the controller functions are reduced to the minimum in order to
optimize the duration of the battery. The display is turned off and the electronic of the controller, the modem and the GNSS
receiver work with reduced modalities.
The internal accelerometer is able to detect whether the device, and therefore the control panel or the genset, is moved and
creates an appropriate event including the position data.
Through parameters P.0594 and P.0595 it is possible to set the level of sensibility of the accelerometer and the number of
“accelerations” to be detected in a time of two minutes before creating the accelerometer event. This to avoid the creation of
events due to vibrations, impacts or wind blows and not therefore to effective movement. Every two minutes the acceleration
count automatically restart from zero.
Therebeingnofurtheraccelerometer events andpersistingloworabsentvoltagesupplyconditions,thedeviceisbroughtback
to energy saving mode.
The behaviour in the Energy Saving status is the following:
| 1. | The internal modem is switched off.
| 2. | The GNSS module is switched off.
| 3. | The LEDs of the device are all off except for the ALARM LED, which flashes every 10 seconds.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 109
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 4. | The microprocessor of the device enters the low power state and wakes up every 10 seconds to watch the power
supply voltage.
| The | controller exits the Energy Saving state only under one of the following conditions:
|  | The supply voltage rises above the minimum value set in P.0591 - Threshold for low
battery voltage (with a
| hysteresis of 300/400mV) after about 3-4 seconds. In this case, the output behaviour | from the Energy Saving
state is as follow:
1. The controller's microprocessor leaves the low-power state.
2. The internal modem is switched on.
3. The GNSS module is switched on.
4. The connection with the mobile network is re-established.
5. The controller resumes normal functionality.
|  | A movement is detected by the internal motion sensor (Accelerometer).
In this case, the output behaviour from
the Energy Saving state is as follow:
6. The controller's microprocessor leaves the low-power state.
7. The internal modem is switched on.
8. The GNSS module is switched on.
9. The connection with the mobile network is re-established.
| 10. If no other movement has been detected by the internal motion | sensor (Accelerometer), the controller
returns to the Energy Saving state initially described.
WARNING!: In the internal battery operating state and in the absence of the main power supply (JD), the device is not
able to manage the operation of the genset. It must be left in OFF/RESET mode, the controller has to be considered as
working in a particular mode, not able to manage the genset, but only the communication system.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 110
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
7 Mecc Alte Smart Cloud System
Mecc Alte Smart Cloud system is a centralized cybersecure system of data collection: such data
are then consultable through a WEB interface. It allows users to connect, continuously monitor
and even control multiple Mecc Alte controllers in the cloud in a limited way. The controllers can communicate with Smart
Cloud system both through Ethernet port and through GPRS/LTE modem using TLS 1.2 security protocol and removing the
requirement for static and public IP address.
ThecontrollerusesaproprietaryCloudLinkprotocolas thepreferredconnectiontypethatsupportsanytypeofnetwork.Thus,
it can be connected behind the router on the internal network or on the public internet. The required parameters are Channel
ID (P.0563), Cloud Link User (P.0564) and Cloud Link Password (P.0565) are unique for each of them.
| Parameter | Name
Default
| P.0560 | Cloud
| Link | enable | 0-No
| P.0561 | Cloud
| Link | server Address
smartcloud.meccalte.com
| P.0562 | Cloud
| Link | Server Port | 23010
| P.0563 | Cloud
| Link | Channe ID
| P.0564 | Cloud
| Link | User
| P.0565 | Cloud
| Link | Password
These parameters are configurable on the controller through the relative programming menu, with the BoardPrg4xx in the
appropriate configuration page of the device. In details:
|  | P.0560 parameter set to value “1-YES” enables the data issue towards Smart Cloud server.
|  | P.0561 parameter configures the IP address or the name of the Smart Cloud server. It is possible to set the IP
server address in text format or the server’s name in full (i.e., “smartcloud.meccalte.com”) which will be
converted by the controller into IP address using the DNS server (suitably configured or automatic on GPRS). It is
possible to disable the connection towards the server setting the empty string.
|  | P.0562 parameter configures the Smart Cloud server port. By setting the port address to zero the connection
towards the server is disabled. The default port is 23010.
|  | P.0563 parameter configures the Cloud Link channel identifier.
|  | P.0564 parameter configures the Cloud Link user.
|  | P.0535 parameter configures the Cloud Link password. It requires Super User password to be modified.
The Cloud Link credentials are provided with the controller. In case these have not been provided, please get in touch with
Mecc Alte.
It is also necessary to keep the date and time updated, possibly by enabling the NTP protocol (see P.0508 and P.0509
parameters).
The client identifier of the controller and the status information for the communication with Smart Cloud are displayed on page
S.06. In details:
| S.06 CLOUD-LINK | |
| CL-IP: | 217.16.181.139
| CL-ID: | abcdefghilmno
| Server connected: | 1
| Clients connected: | 2
|  | CL-IP: identifies the IP address of the Smart Cloud server to which the data are sent.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 111
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
|  | CL-ID: identifies the plant name which is supposed to correspond to the one given on Mecc Alte Smart Cloud to
allow an easy identification of the device on Smart Cloud server web page.
|  | Server connected: indicates the number of servers connected to the controller and that the supervision
connection is active to Cloud-Link.
|  | Clients connected: indicates the number of clients connected to the controller (which are exchanging data via
the Modbus TCP/IP protocol).
| For | details | about Mecc Alte Smart Cloud server see document [9].
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 112
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8 Main functions
8.1 Front panel GC315x
| Fig. 1 – Front Panel | GC315x
KEY
1 - Pushbuttons
2 - Indicators
| The controls consist | of 12 buttons (1a, 1b, 1c, 1d, 1e, 1f).
| The front panel also | has some luminous indicators (2a, 2b, 2c).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, | if
| not | authorised. | 113
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 8.2 Front Panel GC400Mains | and | GC400Mains+Link
| Fig. 2 – Front | Panel | GC400x
KEY
1 - Pushbuttons
2 - Indicators
| The controls consist | of 11 buttons (1a, 1b, 1c, 1d, 1e, 1f).
| The front panel also | has 10 luminous indicators (2a, 2b, 2c).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, | if
| not | authorised. | 114
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 8.2.1 Front Panel GC400 | and | GC400Link
| Fig. 2 – Front | Panel | GC400x
KEY
1 - Pushbuttons
2 - Indicators
| The controls consist | of 11 buttons (1a, 1b, 1c, 1d, 1e, 1f).
| The front panel also | has 10 luminous indicators (2a, 2b, 2c).
8.3 Selector (ref. to fig. 1)
By default, each time you press any button, the controller emits a short confirmation tone. You can turn off the sound by
setting bit seven of parameter P.0495 to 1.
It is possible to disable quite all the commands activated with the buttons, using a digital input configured with the functions
DIF.2511 (“Front panel lock”) or DIF.2513 (“Front panel/remote commands lock”): the commands are enabled if the input is
not active or if it does not exist. In the following tables, the second column indicates whether the digital input blocks the
commands.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 115
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Pushbuttons | LOCK
Function
| OFF/RESET | YES
The generator is disabled; warnings and lockouts are cancelled.
| PROGRAM | You can program the parameters.
The Genset control module is set for manual genset control.
| Press the START | button to start the engine.
MODE UP
| Press the STOP | button to stop the engine.
| MAN (Manual) | YES
With the engine running at full speed:
| Press the MCB | button for manual opening/closing control
of
utility contactors on the mains.
| MODE DOWN | Press the GCB
button for manual opening/closing control of
utility switches/contactors on the generator.
The genset control module is set for the automatic management of the
generator set operation, which trips in the event of voltage anomalies
on the mains and automatically manages the switching of the Utilities.
| Ref. 1a | AUTO
By pressing the START button it is possible to activate/deactivate the
| (Automatic) | YES
TEST mode. This, unless configured differently, does not switch the
| TEST | load from the mains to the generator and vice-versa and the utility
remains de-energized during switching. This feature can be disabled
using bit 1 of P.0495.
The STOP button, causes the stop of the generator if running and the
activation of a lockout unless configured otherwise.
In programming mode, it cancels the changes made to a variable value,
brings up the previous menu level, or exits programming mode. If it is
pressed for at least two seconds in any menu, you exit the programming
mode retaining the current menu position for further programming
access.
When pressed in any menu, it displays on the upper line the engine
status.
| Esc/SHIFT | In OFF/RESET mode and depending on the selected page, if pressed
| Ref. 1b | together with the ENTER | button for at least 5 seconds, it can
reset counters to zero, reload default values of the programming
parameters or cancel the history logs (in the version equipped with CAN-
BUS, it allows to force exit from BUS OFF mode). When used during the
keyboard regulation function, it aborts the function.
| Mecc | Alte S.p.A.
| – | Full or partial reproduction prohibited, if not authorised. | 116
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Pushbuttons | LOCK
Function
Navigation buttons of the multifunction display. These buttons let you
select the previous or next page on the display in all modes, except in
the PROGRAM mode.
In PROGRAM mode, they are used to position the cursor when
entering the strings. The horizontal navigation buttons, used in
combination with the Esc/SHIFT button, allow to adjust the contrast.
To decrease the contrast (lighten), press the combination of buttons
Esc/SHIFT + LEFT .
To increase the contrast (darken), press the combination of buttons
Esc/SHIFT+ RIGHT.
| Rif. 1c | In PROGRAM and HISTORY LOGS mode you can scroll the menus and
the variables/settings. You can increase/decrease the value of the
variable to change the settings. Used in combination with the
Esc/SHIFT button you can scroll through the menu ten entries at a
time or increase/decrease the variables ten units at a time.
In the PROGRAM menu, you can enter the programming mode and open
a submenu, change a variable or parameter, and confirm the operation.
In the LOG menu, you can activate the HISTORY LOG function and open
the selected log, “acknowledge” any EEPROM errors at power-up.
Upon the occurrence of an alarm or lockout, the pressing of the button
| ENTER/ACK | recognizes the presence of an error and turns off the siren. A further
| Ref. 1d | press of the button resets any alarm signals if the operating conditions
have returned to normal. Lockout signals can only be reset by activating
the "OFF/RESET" mode.
The button is disabled in the “OFF/RESET”, “AUTO” and “TEST” modes.
In “MAN” it is used to open and/or close the mains contactor to the
| YES | utilities.
| MCB | To open the mains switch MCB, with the engine idle, press and hold
| Ref. 1f | the “MCB” button for at least 5 seconds.
The button is disabled in the “OFF/RESET”, “AUTO” and “TEST” modes.
In “MAN” it is used to open and/or close the generator contactor to
| YES | the utilities. The closure of the utilities to the generator is only possible
| GCB | if the relative electrical measures are within tolerance range.
Ref. 1f
| Mecc | Alte
| S.p.A. | –
| Full or partial reproduction prohibited, if not authorised. | 117
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
In MAN mode it can be used to start the engine.
The button can be configured in two ways:
| • | P.0252 = 0: fully manual (the starter motor is engaged all the
time the button is pressed or until the engine running is
detected).
| • | P.0252 > 0: fully automatic (simply press and release the
| YES | “START” button to activate an automatic start sequence of
| START | maximum P.0252 tries). If the start is not successful, the fail to
| Ref. 1e | start anomaly will be activated. The “START” button must be
pressed and released again to perform a new start attempt.
In AUTO mode, it enables/disables the TEST status. This feature can be
disabled using bit 1 of P.0495.
When the genset control module is activated, keeping it pressed at the
same time as the STOP button allows access to the special functions.
Used to control the stop of the engine in “MAN” mode.
The button can be configured in two ways (bit 0 of P.0495):
| 1) | Stop of the engine in AUTO, TEST or REMOTE START mode with the
activation of a lockout.
| 2) | No function. The enabling of the button in AUTO, TEST or REMOTE
| YES | START is irrelevant.
| STOP | Pressed with the genset control module in OFF/RESET mode, runs the
| Ref. 1e | LAMP TEST on all the indicator lights (in this phase, the controller
activates any output configured with function DOF.3153, allowing the
test of the lamps on the control panel as well. When the genset control
module is activated, keeping it pressed at the same time as the START
button allows access to the special functions.
| Mecc | Alte
| S.p.A. | –
| Full or partial reproduction prohibited, if not authorised. | 118
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 8.4 | Indicators | (ref. to fig. 1 and | 2)
| LED OFF | LED steady ON
LED flashing
|  | 

| Signalling | Function
|  | Indicates that the operation mode is OFF/RESET
PROGRAM
| OFF/RESET | 
Indicates that you are accessing the PROGRAMMING menu
| Ref. 2c | 
The Genset control module is in another operating mode
|  | Indicates that the operation mode is MANUAL
MANUAL
| Ref. | 2c
|  | The Genset control module is in another operating mode
|  | Indicates that the operation mode is AUTOMATIC
| AUTO | Flashing at 50% indicates that the operating mode is TEST
| TEST | 
Flashing at 90% indicates that the operating mode is REMOTE START
| Ref. | 2c
|  | The Genset control module is in another operating mode
|  | Indicates the presence of at least one lockout, one deactivation or
power-off
| ALARM | 
Signals at least one pre-alarm
| Rif. 2° | 
No error
|  | Indicates that the CAN-BUS interface is active, operating in ERROR-
ACTIVE mode (ECU and/or AVR and/or expansion modules)
Flashing at 25% ON signals a COM error (J1939 or MTU): the port is in
| STATUS ECU | 
ERROR-PASSIVE mode.
INTERFACE
Flashing at 75% ON signals a COM error (J1939 or MTU): the port is in
| Ref. 2a | BUS-OFF mode.
|  | Indicates that the CAN-BUS is disabled.
|  | Indicates that the CAN-BUS interface is active, operating and in ERROR-
ACTIVE mode
Flashing at 25% ON signals a COM error: the interface is in ERROR-
|  | PASSIVE mode.
| Rif. 2a | CAN1 | Flashing at 75% ON signals a COM error: the interface is in BUS-OFF
mode.
|  | Indicates that the CAN-BUS is disabled.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 119
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Signalling | Function
|  | Mains voltages are present and steady in tolerance range.
The digital input MAINS SIMULATION is active in the configured time.
|  | Mains voltages are not present.
The digital input MAINS SIMULATION is not active.
| MAINS | LIVE | Flashes at 50% during transition between the previous two states.
|  | Flashing at 25% the mains voltages are on but below the tolerance
| Rif. 2b | range.
Flashing at 75% the mains voltages are on but over the tolerance range.
|  | Generator voltage and frequency are present and stead within the
tolerance range.
|  | Generator voltage and frequency are not present.
| GENERATOR LIVE | Flashes at 50% during transition between the previous two states.
|  | Flashing at 25% the mains power
| and | frequency
| are | on
| but | below the
tolerance range.
| Ref. | 2b | Flashing at 75% the mains power
| and | frequency
| are | on
| but | over the
tolerance range.
|  | The MCB switch is opened.
| MCB (only | 
The MCB switch is closed.
GC315x and
| GC400Mains/GC40 | Flashes at 25% ON if open after a closing command.
| Ref. | 2b | 0Mains+Link)

Flashing at 75% ON if closed after an opening command.
|  | Indicates the voltage presence on BUS line
|  | Indicates the voltage absence on BUS line
| BUSLIVE | Flashing at 50%: only for GC400x during the synchronization (flashes in
|  | alternation with GCB during input synchronization, flashes alone during
| Rif. | 2b
the back synchronisation
|  | The GCB breaker is commanded open.
|  | The GCB breaker is commanded closed.
| GCB | Flashing at 25% ON if open after a closing command.
| Rif. | 2b
|  | Flashing at 75% ON if closed after an opening command.
| Flashing at 50%: only for GC400x during synchronisation | (flashes
in
alternance with BUS LIVE).
| Mecc Alte S.p.A. | – Full
| or partial reproduction prohibited, if not authorised. | 120
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.5 Multifunctional display
8.5.1 LCD lighting
The backlight lamp is managed by the Genset control module, which switches off the backlight after a programmable time
(P.492) if no buttons are pressed in the meantime. Press any button to switch the lamp ON again, (we recommend using the
Esc/SHIFT button as it has no function when used alone). This function can be disabled by setting parameter P.492 to 0.
During engine starting phase, the lamp is automatically turned-off to reduce the power consumption of the controller, to
ensure greater autonomy for the controller itself in the event of critical conditions of the starter battery. To keep the lamp
switched on during cranks, set bit 4 of parameter P.0495. Using the P.0493 parameter, you can force the lamp to stay always
on when is engine is started.
8.5.2 Contrast adjustment
Depending on the environmental temperature conditions, the contrast may require adjustment in order to view the display
correctly.
Press in sequence the Esc/SHIFT button + LEFT to reduce the contrast (lighten), press the Esc/SHIFT button + RIGHT to increase
it (darken).
8.5.3 Mode navigation
The display has different display modes with various pages.
| Mode | Description
Page identifier
| PROGRAMMING | Programming
P.XX
| STATUS | Status information
S.XX
| MEASURES | Electrical measurements
M.XX
| ENGINE | Engine measurements
E.XX
| PMCB (ONLY GC400x) | Pages about parallel functions
B.XX
| HISTORY | History logs
H.XX
Generally, navigation between modes takes place via buttons UP Rif. 1c and DOWN Ref. 1c.
To view the pages within this mode, use the buttons LEFT Ref. 1c and RIGHT Ref. 1c.
Fig. 2 - Mode navigation
| In some modes (e.g.: mode P.xx and mode H.xx) to view the pages, the ENTER | button, and then the UP Ref. | 1c and DOWN
Ref. 1c buttons must be pressed to navigate between pages.
| If the UP and DOWN buttons have to be used to manage the functions within | the mode, the ENTER button
must be pressed
to activate the said functions, and the Esc/SHIFT button to deactivate them.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 121
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Some of the pages can be automatically hidden by the controller depending on the system configuration parameters.
From version 1.58 of GC315 and 2.17 of GC400, it is possible to use parameters P.2992, P.2993, P.2994 and P.2995 to hide
some pages relating to categories “S”, “M”, “E” and “B”. These parameters can be set in bits, where each bit corresponds to a
display page. For example, setting P.2992 to “00000001” (bit 0 active) hides page M.01.
8.5.4 Display area layout (ref. to fig. 4)
| KEY: | 1 | E.01 ENGINE
| 1 - Status bar | Oil Press. (bar): XX
2 - Data area
| 2 | Coolant Temp. (°C):
XX
| Speed (rpm): | XX
Fig. 4 – Display areas
8.5.5 Top status bar (ref. to fig. 5)
The top status bar contains information on navigation, times and/or some status information.
| KEY: | 2
1a - Mode identifier
| 1b - Page identifier | E.02
ENGINE
1c - Page title
| 2 – System status | 1a | 1c
1b
Fig. 5 – Display of the top status bar
The current mode is shown in the relevant field of the top status bar (1a).
The mode identifier (1a), and the page identifier (1b) identify and refer to the page so there is no chance of error. The title (1c)
provides a description in the current language of the content of the page.
Pressing the ESC/SHIFT button, the controller replaces the title (while the button is held) with a status message. By double
clicking the ESC/SHIFT button, the title is replaced with a status message so long as you remain on that page. If the bit 6 of
parameter P.0495 is activated, the controller automatically replaces the title with a status message if there is at least one
pending status message with a waiting time (countdown); if the operator selects a new page, the controller shows the title for
two seconds, then it shows the status message again.
On the right side, a key icon may appear if:
| • | A digital input configured with the functions DIF.2511 (“Front panel lock”) or DIF.2513 (“Front panel/remote commands
lock”) is disabling the front panel commands.
| • | A digital input is forcing the controller operating mode (OFF/RESET, MAN, AUTO), and therefore you cannot use the “MODE
▲” and “MODE ▼” buttons.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 122
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
CAUTION! the “@” symbol may also appear on the right to indicate that the controller is modifying the non-volatile
memory: do not disconnect the power supply when this symbol is visible, otherwise you risk losing the contents of the
memory itself.
8.5.6 Configurable measurement units
The controller provides three parameters allowing to customize the most common used measurement units:
| • | P.0191 (for temperature): it allows selecting among Celsius or Fahrenheit degrees.
| • | P.0192 (for pressure): it allows selecting among “bar” and “psi”.
| • | P.0193 (for volume): it allows selecting among litres and gallons (both US and imperial).
The controller automatically converts all acquired measurements into the selected units and shows them properly.
| ATTENTION! the operator must take care of threshold and conversion curves (both must be properly set depending | on
the selected units). The controller never automatically converts thresholds and curves.
Note that changing one of the previous three parameters results in clearing the history logs.
8.6 Display mode
8.6.1 Programming (P.XX)
The controller manages a high number of parameters that allow the manufacturer, the installer or the final user to configure
it in order to adapt it to specific system requirements. This document does not contain the parameters list (even though many
of them are quoted in the description of the controller functions. In this document the general programming structure and the
operating procedure to read and/or modify parameters are described.
To modify a parameter, scroll with the UP and DOWN buttons to menu P.03-Programming and press ACK/ENTER to start.
To exit programming menu and to return to the main screen press the ESC/SHIFT button.
WARNING: Assigning an incorrect value to one or more parameters can cause malfunctions, damage to
things or injury to people. The parameters must only be changed by qualified personnel. Parameters can be
password protected (refer to par. 8.6.1.2).
8.6.1.1 Organization
This mode lets you display and change the programming parameters.
| KEY: | 1 | P.07 PROGRAMMING
| 1 - Status bar | 1.2 Engine | 2/06
| 2 - Current menu | 2 | 0133-Nominal speed
3 - Current parameter
| 4 - Parameter value | 3
engine (primary)
[1500]
4
Fig. 6 display areas
| Each | programming | parameter has a 4-digit numeric
| code | (e.g., P.0133)
| to | identify
| the | variables
| regardless | of
| the | language
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 123
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
used. The current value of the parameter is displayed below the description Ref.4.
The first line Ref.2, below the upper status bar, allows to identify the current menu using the ID number of the menu and the
associated text. A pair of numbers is displayed on the right of this line, 2/ 06 in the example in fig. 3.
The first indicates which entry in the menu is selected or which page is displayed, the seconds indicates how many entries or
pages can be displayed in the current menu/submenu.
When pressing the Esc/SHIFT button, the first line Ref.1 is temporarily replaced by a status message concerning the engine
sequence.
8.6.1.2 Protection password
Access to programming mode can be controlled through 4 different PASSWORD levels, listed in priority order.
| • | Super User password
| • | Manufacturer password
| • | Installer password
| • | User Password
Each parameter of the controller board is associated to a protection level.
A parameter associated to “Super User” level can be only modified using Super User password. A parameter associated to the
Manufacturer level can be modified by the Manufacturer himself (or by Super User password). A parameter associated to
Installer level can be modified by the Manufacturer and by the Installer (or by Super User password). A parameter associated
to the end User can be modified by the Manufacturer, the Installer and the User (and by Super User password).
The general rule provides that parameters can only be modified when the controller board is in “OFF/RESET”. Some
parameters, as an exception, can be modified regardless of the status of the controller board, including with the engine running.
As a general rule, if a parameter cannot be modified, it will be enclosed between “< “and” >” while, if it can be modified, it is
enclosed between “[” and “]”: that is, valid also for the restrictions due to password
If the operator has to modify a parameter, he must input first the proper password in the parameter P.0000 (1.1.1
Authentication”), so that the controller can recognize it as “Super User”, “Manufacturer”, “Installer” or “User” by dialling the
suitable password in the parameter P.000 (menu “1.1.1 Authentication, path “PROGRAMMING\1.SYSTEM\1.1 Security\1.1.1
Authentication”). After completing this operation, it will be possible to modify the required parameters. The access code
entered remains saved in P.0000 for about 10 minutes since the end of programming. After this time, the code is automatically
reset to zero and must be re-entered to access programming again.
It is possible to customize the passwords through parameters P.0001 (Manufacturer password), P.0002 (Installer password)
and P.0003 (User password), available in the menu 1.1.2 Password configuration”, path “Programming\1 System\ 1.1
Security\ 1.1.2 Password”. The “0” value for these parameters indicates not set password. Super User password, instead, is a
special password, preassigned in the factory and supplied together with the controller. The password supplied with the
controller is always valid. On demand, Mecc Alte can provide a second password, only valid for two hours of operation of the
engine. When this time has expired, a new password has to be requested to Mecc Alte.
To obtain the password, the operator will have to ask for it to Mecc Alte indicating the serial number (“Cod. ID”) of the
controller together with the “Internal Code” displayed at page S.03, as shown below.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 124
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| S.03 SCHEDA | _
| Language: | [ITALIANO]
Fri 26/06/15 08:52:23
Cod. ID: 00001CC2805F
| SW: | EB02502480130
| Internal code: | 2415
If the password is lost, you can reconfigure it using a higher-level password. For this reason, we recommend to configure at
least the “manufacturer” password (P.0001”). In effect, if another person sets it or sets a lower password (even only for
distraction) without communicate it, it will not be possible to modify any parameter anymore. On the contrary, if you know
the “manufacturer” password, it will be in any case possible to cancel or modify the other passwords. Contact our service
centre if the “manufacturer” password is lost.
The following examples show all combinations of passwords assignation.
| Example 1: | P.0001=0 | P.0002=0 | P.0003=0
Any operator is seen as a "manufacturer”, with no need of setting anything in “P.0000-Access code”. Therefore, all the
parameters are modifiable from anyone (this is the default mode).
| Example 2: | P.0001=0 | P.0002=0 | P.0003=”UUU”
No parameter modification is allowed. When entering the “UUU” code in “P.0000-Access code”, the operator is identified as
“End User” but, as no password is associated to “Installer” and “Manufacturer”, the controller acknowledges him/her as
"Manufacturer”. After entering code all parameters are modifiable.
| Example 3: | P.0001=0 | P.0002=”III” | P.0003=”UUU”
No parameter modification is allowed. When entering “UUU” in “P.0000-Access code”, the operator is identified as “End User”
and is allowed to modify all parameters associated to the end user. By entering “III”, the operator is identified as "installer”
but, as no password is associated to the manufacturer, the controller identifies him/her as "manufacturer”. After entering code
all parameters are modifiable.
| Example 4: | P.0001=”CCC” | P.0002=”III” | P.0003=”UUU”
No parameter modification is allowed. When entering “UUU” in “P.0000-Access code”, the operator is identified as “End User”
and is allowed to modify all parameters associated to the end user. By entering “III”, the operator is identified as "installer”
and is allowed to modify all parameters associated to “installer” and “end user”. When entering “CCC”, the operator is
identified as "manufacturer” and is therefore allowed to modify any parameter of the controller board.
| Example 5: | P.0001=”CCC” | P.0002=0 | P.0003=0
As no password is associated to End User and Installer, programming the relevant parameters is allowed without entering
anything in “P.0000-Access code”. To modify the parameters associated to Manufacturer, simply enter “CCC” in “P.0000-Access
code”.
| Example 6: | P.0001=0 | P.0002=”III” | P.0003=0
As no password is associated to the End User, programming the relevant parameters is allowed without entering anything in
“P.0000-Access code”. When entering “III” in “P.0000-Access code” the operator is identified as “installer” but, as no password
is associated to “manufacturer”, the controller identifies him/her as "manufacturer”. After entering code all parameters are
modifiable.
| Example 7: | P.0001=”CCC” | P.0002=”III” | P.0003=0
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 125
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
As no password is associated to End User, programming the relevant parameters is allowed without entering anything in
“P.0000”. By entering “III”, the operator is identified as "installer” and is allowed to modify all parameters associated to
“installer” and “end user”. When entering “CCC” in P.0000, the operator is identified as “manufacturer” and is allowed to
modify all parameters.
| Example 8: | P.0001=”CCC” | P.0002=000 | P.0003=”UUU”
No parameter modification is allowed. When entering the “UUU” code in “P.0000-Access code”, the operator is identified as
“End User” but, as no password is associated to “Installer” and “Manufacturer”, the controller acknowledges him/her as
"installer”. Therefore, he/she is allowed to modify all controller parameters associated to installer and end user. When entering
“CCC” in “P.0000 - Access code”, the operator is identified as “manufacturer” and is allowed to modify all parameters.
A parameter value can always be read but it can only be modified in case the "P.0000” contains a proper password.
Parameters P.0001, P.0002, P.0003 and P.0469 (serial ports password) are excluded: actually, they are not displayed in
case "P.0000-Access code” does not contain a proper password.
Parameter P.0469 – Serial ports password can only be viewed and/or modified through operator panel and with at least
Installer rights.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 126
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.6.1.3 Operating procedure
| This procedure will describe the keyboard | and
| display | use.
| P.07 PROGRAMMING | _
Main Menu 1/05
| 1 | System
| 2 | Sequence
| 3 | Protections
| 4 | Auxiliary functions
| 7 | Can_Bus
| • | 1 (SYSTEM): Menu 1-SYSTEM allows to show how the controller connects to the engine and to the generator and
the kind of plant. Correct setting of these parameters is paramount as almost all protection activation thresholds
are expressed as a percentage of these parameters.
| • | 2 (SEQUENCE): Working sequence configuration can be modified through the menu 2-SEQUENCE. In this menu
it is possible to set threshold percentages and acquisition times, plus enabling/disabling operation sequences
related functions.
| • | 3 (PROTECTIONS): Protections management is accessible through the menu 3-PROTECTIONS. As to this, it is
important to know that, in order to enable/disable a protection, you may simply modify the associated time,
leaving the threshold unchanged: by setting the time to zero, the protection is disabled. However, this general
rule provides some exceptions. Refer to the chapter on faults, par. 0, which describes, for each of the faults, the
method to disable it.
| • | 4 (AUXILIARIES FUNCTIONS): All operations not related to system, sequence and protections configuration, can
be performed through the menu 4-AUXILIARY FUNCTIONS. This menu contains other menus used for configuring
engine auxiliary functions, calendars and history logs and serial communication.
| • | 7 (CAN BUS): The engine menu 7-CAN BUS allows to set the way the controller communicates on the bus to
acquire the engine measures and, should need be, send commands.
| • | 8 (PARALLEL): 8-PARALLEL menu (only for GC400x) allows to configure all functions regarding the parallel with
the mains or with the other gensets.
| 8.6.1.3.1 | Access to programming
The programming is accessible with the controller in any operation state, while parameters can only be modified, in general,
with the controller board in OFF/RESET.To enter programming mode, use the UP ▲ and DOWN ▼ buttons till the base
PROGRAMMING mode (P.03) screen is displayed.
When in a mode that limits the use of vertical scrolling buttons, it could be necessary to press one or several times the ESC
button (this situation can occur when displaying history logs or during some operations, such as setting the fuel pump control
mode).
Then, press ENTER to access programming
The menu or variable selected before the last exit from programming are automatically displayed when starting the procedure
(the main menu is displayed the first time you access). This is true if the programming procedure has been previously aborted
by changing the operation mode of the controller board in MAN or AUTO or after maximum time with no programming
operation has elapsed or keeping the ESC button pressed for more than two seconds.
| 8.6.1.3.2 | Menu selection
Current menu name, selected menu item and number of menu items are always displayed in the second line. Menu items
(submenus) are displayed in the following lines. The item selected is displayed in REVERSE. Use the ▲ e ▼ buttons to cyclically
scroll through the menu to the lower and upper index items (i.e., pressing the ▲ allows to directly cycle from the first item to
the last one).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 127
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Press the ENTER n to access the selected (highlighted) sub-menu. Press the ESC to leave the menu (back to the previous menu
or to the base screen if exiting programming in the main menu).
| 8.6.1.3.3 | Parameter selection
The name of the current menu (in the example the menu “1-SYSTEM”) is always shown in the first line, followed by the numeric
Id of the selected item and the number of menu items. The following lines are used to display single parameters. In detail:
| • | The fourth and the fifth lines show a unique code of the parameter (four decimal digits), followed by the
description in the current language
| • | The sixth line shows the variable value, between brackets, aligned to the right side “< >”.
| • | For some parameters, on the eighth line, a value is shown, which is in some way related to the actual parameter
value. For example, in the case of the rated generator power, the rated plant current is shown, derived from the
rated generator voltage (P. 0102) and from the parameter itself (rated power, P.0106). Sometimes, this additional
measure can be displayed for showing its absolute value, when the parameter is a percentage of other values.
Use the ▲ e ▼ buttons to cyclically scroll through the menu to the lower and upper index items (i.e., pressing the ▲ allows to
directly cycle from the first item to the last one and vice versa). Press the ENTER button to enable the parameter modification
procedure (see following paragraph). Press the ESC button to leave the menu (back to the previous menu).
| 8.6.1.3.4 | Modify a parameter
You may only modify parameters displayed between square brackets ([]). A parameter between (major/minor) symbols < >
cannot be modified. In this case it could be necessary to set an appropriate password or stop the genset.
In case modifying the displayed parameter is allowed, press the ENTER button; the square brackets ([]) enclosing the value will
blink to signal that the modification is in progress. To confirm the new value, press again the ENTER button; to abort and return
to the original value, press ESC button;
Parameter types are the following:
| • | Bits: Some parameters are managed with bits. Each bit set to 1 enables a function and each bit set to 0 disables
a function. Each bit is assigned a value. The parameter must be set as the result of the sum of the values
associated to the functions you require to enable. 8 bits can be used. The description of these parameters is
shown in a table like the one below:
| Bit | Value
Description
| 0 | 1
| Enable function | 1
| 1 | 2
| Enable function | 2
| 2 | 4
| Enable function | 3
| 3 | 8
| Enable function | 4
| 4 | 16
| Enable function | 5
| 5 | 32
| Enable function | 6
| 6 | 64
| Enable function | 7
| 7 | 128
| Enable function | 8
| In | case
| the | operator wants:
| o | To disable all functions: he/she must set to 0 the
relevant parameter.
| o | To enable all functions: the value to be set is the | sum 1+2+4+8+16+32+64+128
| = | 255.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 128
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | Enable, for example, the functions 3, 4, 6 and 8: the value to be set is the sum 4+8+32+128 = 172
(where 4 is the value associated to the function 3; 8 to the function 4; 32 to the function 6 e 128 to
the function 8).
Attention: the value must be set with the hexadecimal noting:
| o | 255
| → | FF
| o | 0
| → | 00
| o | 172
| → | AC
See the descriptions on the hexadecimal strings.
| • | Numeric: the value can be modified by pressing the ▲ and/or ▼ buttons, in order to increase or decrease one
unit from the most rightwards decimal digit (if you press the above buttons plus SHIFT, the figure will be increased
or decreased by ten units at a time). The change is cyclical: increasing over the maximum value when will lead to
the minimum one and vice versa.
| • | Numeric selected in a pre-defined list (for example the number of phases of the generator): same goes for the
| numeric parameters, considering that the UP ▲ and/or DOWN▼ | buttons allow for passing to the
fallowing/previous value in the pre-defined list (pressing the above buttons plus SHIFT, you go to the value ten
units after/before the current one).
| • | Numeric selected in a number-string couples list (e.g., the type of pressure sensor): same as the previous point.
| • | Time: same as numerical parameters, with one exception: the controller manages the increment/decrement
maintaining valid values (example: increasing from “00.59”, the value goes to “01.00” and not to “00.60”).
| • | Strings (e.g., telephone numbers): in this case the display shows also a cursor indicating the currently selected
character in the string. The▲▼ buttons work on the selected character (passing to the one after/before in the
ASCII table. If you press the above buttons plus SHIFT, you will move to the one 10 units before/after). The ◄►
buttons allow to select the character to be modified. You can set the ASCII characters from 32 (Space) to 127
(Escape). It is not possible to set extended ASCII characters (over 127) and the control ones (from zero to 31).
| • | Hexadecimal strings (e.g., output bitmaps): same as for the string parameters, but the selectable characters are
only “0-9” and “A-F” (only capitals for the latter).
| 8.6.1.3.5 | Set up limits
The operator has not to worry about verifying that the set-up value is acceptable for the controller since it is not possible to
set up not acceptable values.
This goes for individual parameters; however, it is possible to set two or more parameters in incongruent or incompatible ways.
It is up to the operator to prevent this from occurring.
| 8.6.1.3.6 | Exit from programming
| There | are three ways to exit programming mode:
| • | Press the EXIT button 'n' times to scroll back to the main menu, then press it again to exit programming. The
main menu will be displayed on the next access to programming.
| • | Pressing and holding the ESC button for two seconds from any location will cause instantaneous exit from
programming and next access will get you to the very same point.
| • | Turn the operation mode of the controller to AUTO or MAN: next access will get you to the very same point.
8.6.1.4 Loading default values
CAUTION: This procedure permanently reloads all factory parameters according to access rights.
Sometimes, it may be useful to reload parameters factory values. To do so, it is first of all necessary to select OFF/RESET mode,
access programming, and then press and hold the ACK/TEST and ESC/SHIFT buttons simultaneously for five seconds. Reload
of factory values will be confirmed by a message on the display. Factory values are reloaded only for parameters for which
you are granted access rights.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 129
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.6.2 Status information (S.xx)
In this way, information on the system status is provided. You can scroll through the various pages using the LEFT and RIGHT
buttons.
8.6.2.1 S.01 STATUS
Page S.01 (STATUS) shows system status information. Part of this information is shown on the top status bar keeping the SHIFT
digit pressed. It contains:
| • | Working status of the generator (stopped, running, supplying, etc.).
| • | Working mode of the controller (MAN, AUTO, etc.).
| • | The status of the electrical mains (absent, low, high etc.)
| • | The eventual presence of inhibitions to the genset start-up (for GC400x also includes the inhibition from the
“load management” or from the ongoing back synchronization).
| • | The eventual presence of inhibitions to the users switching on genset.
| • | Possible enabling of the engine protections override.
| • | Only GC400x: the protection status for parallel with the mains
| • | Only GC400x: the operation indication in DROOP mode
| • | Only GC400x: the operation indication “controlled by a MC100 controller”.
| • | Only GC400x: the indication of some genset in “not open GCB” condition.
| • | Only GC400x: the indication of particular situations detected by the engine’s controllers (power derating, turning
off of a cylinder bank etc.)
Some information are shown alongside an elapsing time; for example, during engine cooling down, the residual time is shown.
8.6.2.2 S.02 ANOMALIES
Page S.02 (FAULTS) is automatically shown in case a new fault arises. For every anomaly, it is shown:
| • | A letter that identify the type.
| o | “A”: alarm (block)
| o | “U”: download (only GC400x)
| o | “D”: deactivation.
| o | “W”: warning.
| • | A three-digit numeric code that uniquely identify the anomaly. This code flash until it is acknowledged pressing
the “ACK” pushbutton.
| • | An alphanumeric description, which depends on the language currently selected and which in some cases can be
customized using the controller parameters.
Every fault uses one or two rows of the display LCD. The fault shown in the highest position is the most recent, chronologically.
If the space available is not enough to display all the faults, only the most recent will be displayed. In order to see the other, it
is required to:
| • | Press the ENTER key
| • | Use the ▲▼ keys to scroll the anomalies
| • | Press EXIT to leave the mode
Some anomalies require the display of some additional information. For example:
| • | The anomalies 198 and 199 (cumulative of pre-alarms/alarms received via CAN-BUS from the electronic control
units of the engines or from the automatic voltage regulator) also require the display of the single diagnostic
codes. For every diagnostic code it is shown:
| o | The device that generated it (engine control unit or voltage regulator).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 130
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | The SPN code (it is a standard code defined by the SAE J1939 standard, which identifies the mechanical
component that is having the problem).
| o | The FMI code (it is a standard code defined by the SAE J1939 standard, which identifies the type of
problem).
| o | How many times this diagnostic code has been activated (OC).
| o | The alarm code specific for the external device connected (DTC).
| o | An alphanumerical description (in English) of the problem.
For some external device, the SPN, FMI and OC are not shown, but the DTC code and an alphanumeric description are always
displayed.
If one or more of the above-mentioned information is not available, it will be replaced by dashes or it will simply not be
displayed. If multiple diagnostic codes are active at the same time, they will be cyclically alternated on the display every 2
seconds. The diagnostic codes are stored (even if the external device deactivates them) until the yellow/red Can-Bus indicator
light warning is acknowledged with the “ACK” button.
| • | 273 anomaly (incoherent parameter, only present on GC400x) requires the display of the problem cause.
| • | The additional information regarding the anomalies are shown on the last three lines of the display. If two or
more anomalies are shown, to display the additional information is necessary to:
| • | Press ENTER.
| • | Select the anomaly
8.6.2.3 S.03 BOARD
| This | page
| is | dedicated to the information regarding the device and contains:
| • | The language currently used by the device. It is also possible to select a different language: press ENTER, select a
language with the digits ▲ and ▼ and confirm with ENTER. Note: the controller is provided with a few
languages onboard. With the BoardPrg4 program it is possible to transfer other languages to the controller
| • | Current date and time in long format (flashing if the clock is not valid)
| • | The unambiguous serial number of the controller board (called ID CODE).
| • | The code of the software currently loaded on the controller board (see par. 1.9).
| • | Only for GC400x: the internal code necessary to obtain a Mecc Alte level temporary password (see 8.6.1.2).
8.6.2.4 S.04 SERIAL COMMUNICATION
This page is dedicated to the serial communication towards the serial ports and through USB. In case of functional problems,
please, verify the content of this page.
For each serial port (and also for USB) it is displayed the status (stand-by, outgoing communication, etc.)
| For Link controllers or if an external modem is connected to the controller on the RS232 serial port, on the first two | lines
will
be displayed:
| • | The modem model used.
| • | In case of a GSM/GPRS external modem and for Link LTE controllers:
| o | The active connection type (Only Link LTE): GSM/GPRS/EDGE (EDGE), LTE NB-IoT or LTE CAT-M
| o | the Mobile Network Operator (MNO) currently connected (Vodafone, TIM….). If the SIM card
| does | not
return the full name the Mobile Country Code (MCC) + Mobile Network Code (MNC) is shown.
| o | the mobile network signal intensity
8.6.2.5 S.05 NETWORK
This page is not available ion GC315. It is dedicated to the status of the connection and of the communication via TCP/IP on
Ethernet interface or via GPRS.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 131
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
For GC315Plus and GC400 controllers (with ETHERNET interface), the controller shows:
| • | The status of the connection:
| o | “On standby”: no communication in course and Ethernet cable disconnected;
| o | “On standby-connected”: no communication in course and cable connected to the Ethernet network;
| o | “Communication in course”: communication in course and cable connected to the Ethernet network.
| • | The MAC address of the physical network interface.
| • | The IP address of the controller, the router/gateway address, the Subnet-mask and the server DNS address. Such
values can be those set with the parameters of the controller, or those dynamically obtained by DHCP server (see
5.18.4).
| • | For GC315Link/GC400xLink controllers (equipped with GPRS internal module), the controller shows:
| • | The IP address assigned to the controller by the GPRS network.
| • | Some useful information for the connection to Smart Cloud server.
| o | Controller name
| o | Latitude and Longitude acquired by the GNSS module or set through the parameters of the controller.
This information flashes if the GNSS module is not able to set the position.
| o | The HDOP (Horizontal dilution Of Precision) value: it is a precision indicator (the lower it is, the sharper
the position).
| o | the number of satellites that are "view" by the GNSS module (when searching for coordinates) or the
number of satellites used for the "FIX" of the coordinates (once the correct position has been determined).
| 8.6.2.6 | S.06 CLOUD LINK (SMART CLOUD)
This page is not available on GC315. The page is only displayed if the P.0560 parameter is at value 1. It shows the client
identifier (useful to search it in Smart Cloud system) and the IP address of Smart Cloud server (with GPRS internal modem,
instead of the IP address is shown the DNS name of the server). It also shows the status of the communication with the
server:
| • | Number of the server connected.
| • | Number of the clients connected.
8.6.2.7 S.07 CAN-BUS
| The | page displays the status of the CAN-BUS interface of the controller GC315 has only one CAN-BUS interface, GC400x has
| two | of them. For each interface are shown:
| • | Communication status of bus. There are three possible indications:
| o | ERROR-ACTIVE: normal operation
| o | ERROR-PASSIVE: communication is working despite faults (errors).
| o | BUS-OFF: Genset has interrupted the connection to the bus due to too many errors.
| • | The counters of the communication errors. The instantaneous counters of the transmission/reception errors and
the maximum values reached from them are displayed. It is possible to reset the maximum values (and in the
meanwhile to force the output from the status of BUS-OFF) by pressing for 5 seconds the digits ENTER e
ESC/SHIFT at the same time. In the GC400x controller, since there are two CAN interfaces, it is first necessary to
select the CAN interface and then reset the counters: to select an interface press the digit ENTER and use ▲ and
▼.
8.6.2.8 S.08-09-10 GENERAL STATUS
These pages are dedicated to the display of the general status acquired by the digital inputs, configured with the DIF.3201 and
DIF.3202 functions (page 1), DIF.3203 and DIF.3204 (page 2), DIF.3205 and DIF.3206 (page 3).The pages use one line for each
configured input. If more than 7 inputs are configured on a page, the controller displays all of them turning (6 at a time) every
two seconds: Keeping SHIFT pressed the turning can be stopped. If there are no configured inputs on a page, the page is not
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 132
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
displayed.
On each line the controller shows the configured text for the digital input and the logic status of the input (1/0).
If the DIF.3202, DIF.3204 and DIF.3206 are used, when the input is activated, the controller forces the display if the relative
page.
8.6.2.9 S.11 DIGITAL INPUTS
This page displays the status of:
| • | Digital inputs of the controller
| • | Analogue inputs used as digital (if they are not used as digital inputs, some dashes are shown.
| • | Virtual digital inputs.
| Pressing | the
ACK/ENTER button, it is possible to display the turning inputs in different ways:
| • | LOGIC STATE: The input's logic state (active or inactive) used by the Genset in the management of the operating
sequence.
| • | PHYSICAL STATE: Electrical level (active or inactive, or high or low) actually present on the input; this can be the
opposite in comparison to the corresponding logic state. Displayed in negative.
| • | BY FUNCTION: the controller shows a list of the functions which are really associated to the digital inputs,
displaying the logic status (1/0) relative to each function, independently from the input really associated to the
functions. If more than 6 functions are used for the digital inputs, the controller shows them all turning (6 at a
time) every two seconds: keeping SHIFT pressed the turning stops.
8.6.2.10 S.12 DIGITAL INPUTS
The page is only displayed if some DITEL modules have been configured (see 5.13). It displays the status of the digital inputs
acquired by the DITEL modules. If a DITEL module does not communicate correctly, the controller displays some dashes instead
of the status of the inputs. Pressing the digit ACK/ENTER it is possible to display the turning inputs in two different ways:
| • | LOGIC STATUS: the controller shows the logic level of the input (active or not active) used in the management of
the operation sequence.
| • | PHYSICAL STATUS: the controller displays the electric level (active or not active, high or low) really present on
the input; it can be opposite compared to the corresponding logic status. It is shown in negative.
8.6.2.11 S.13 DIGITAL OUTPUTS
This page displays the status of the digital outputs of the controller.
| Pressing | the
ACK/ENTER, it is possible to display the turning inputs in three different ways:
| • | LOGIC STATUS: the controller displays the logic level of the outputs (active or not active) used in the sequence
and operation management.
| • | PHYSICAL STATUS: the controller displays the electrical level (active or not active, high or low) really present on
the output; it can be opposite to the corresponding logic status. It is shown in negative.
| • | BY FUNCTION: the controller displays a list of the functions really associated to the digital outputs, showing the
logic status, (1/0) relative to each function, independently from the output really associated to the functions. If
more than 6 functions are used for the digital outputs, the controller shows them all turning (6 at a time) every
two seconds: keeping SHIFT pressed the turning stops.
8.6.2.12 S.14 DIGITAL OUTPUTS
The page is only displayed if some DITEL modules have been configured (see 5.13). It displays the status of the digital inputs
acquired by the DITEL modules. If a DITEL module does not communicate correctly, the controller displays some dashes instead
of the status of the inputs. Pressing the digit ACK/ENTER it is possible to display the turning inputs in two different ways:
| • | LOGIC STATUS: the controller shows the logic level of the input (active or not active) used in the management of
the operation sequence.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 133
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | PHYSICAL STATUS: the controller displays the electric level (active or not active, high or low) really present on
the input; it can be opposite compared to the corresponding logic status. It is shown in negative.
8.6.2.13 S.15 ANALOGUE INPUTS
The page displays the value of the analogue inputs of the controller (JM connector), of the emergency stop (EM-S) and of the
D+. For each input the measure in Volt is displayed, for terminals JM-2, JM-3 and JM-4 the measure in ohm is also displayed.
8.6.2.14 S.16 ANALOGUE INPUTS
The page is only displayed if the DITHERM or DIGRIN modules have been configured (see 5.10).
| On the left side, the type of module really connected is shown (DIGRIN, DITHEL or “DITEMP” if the module does | not
communicate correctly. On right side the temperature acquired by the modules are shown. They can be replaced by:
| • | “------" if the expansion module does not transmit the measure
| • | “OPEN”: if the module indicates that the sensor is disconnected.
| • | “+OVER”: if the module indicates that the input signal has a too high value, symptom of failure.
| • | “-OVER”: if the module indicates that the input signal has a too low value, symptom of failure.
8.6.2.15 S.17 ANALOGUE INPUTS
The page is available only if the DIVIT expansion module is installed in the system. (see 5.10).
| On | the
| right | side, the measures acquired by the modules are shown (with no conversion). They can be replaced
by:
| • | “------" if the expansion module does not transmit the measure
| • | “OPEN”: if the module indicates that the sensor is disconnected.
| • | “+OVER”: if the module indicates that the input signal has a too high value, symptom of failure.
| • | “-OVER”: if the module indicates that the input signal has a too low value, symptom of failure.
8.6.2.16 S.18 ANALOGUE OUTPUTS (only GC400x)
This page normally shows the percentage value currently associated to the two analogue outputs of the controller:
| • | 0%: | -10 Vdc
| • | 50%: | 0 Vdc
| • | 100% | +10 Vdc
Pressing the ENTER digit a display for function is shown: the controller shows a list of functions really associated to the analogue
outputs, showing the analogue value of each function, independently from the output. If more than 6 functions are used for
the digital outputs, the controller shows them all turning (6 at a time) every two seconds: keeping SHIFT pressed the turning
stops.
8.6.2.17 S.19 ANALOGUE OUTPUTS
The page is available only if the DANOUT expansion module is installed in the system (see 5.10).
This page shows the percentage value currently associated to the four analogue outputs of the DANOUT module (the
corresponding real electrical measure depends on the configuration inside the DANOUT module). The values are displayed in
reverse if the DANOUT module is not communicating correctly.
8.6.2.18 S.20 MAINS PROTECTION (only GC400x)
The page is only displayed if the type of plant provides the temporary parallel with the mains.
It shows the status of all parallel protections with the mains. The disabled protections are not shown. The controller displays
the initials of any enabled protection (e.g., “27<<”: the initial is displayed in reverse if the protection springs (mains out of
tolerance). The possible codes are: “27<<”, “27<”, “27Q”, “59>”, “59>>”, “81<<”, “81<”, “81>”, “81>>”, “81R”, “VJ”, “MC”
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 134
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
(from MC100), “DI” (from contact). See doc. [8].
8.6.3 Electrical measurements (M.XX)
This mode displays all the information on the measurements taken by the Genset control module on the electric lines. You can
scroll through the various pages using the LEFT and RIGHT buttons.
8.6.3.1 M.01 SYSTEM
| Page | M.01
(SYSTEM) displays a wiring diagram of the system.
| • | The mains. The symbol of the mains is solid if the mains is within the tolerance range and flashing if the mains is
missing or if it exceeds the tolerance range.
| • | The generator. The symbol of the generator is in “reverse” if the engine is started and if the generator is powered.
On GC315, if parameter P.0802 is set to "11-Drive", the generator symbol is replaced by the engine symbol.
| • | The loads. The symbol of the load is displayed in “reverse” if the loads are powered from the mains or from the
generator. Through bit 7 of parameter P.0494, it is possible to show the icon of a pump instead of the classic one
of a factory.
| • | The GCB and MCB circuit breakers (for GC400x can be also displayed the MGCB circuit breaker). The symbol of
the circuit breaker shows:
| o | The open/closed status.
| o | The difference between status and the breaker command (in this case the two contact points of the
breaker flash).
| o | The possibility of using the synchronization for closing the breaker (if syncing can be used, the two contact
points of the breaker are empty squares, otherwise they are full).
| On | GC315,
| if | parameter P.0802 is set to "11-Drive", the symbol of the circuit breaker is replaced by the symbol of a clutch.
| • | The power flows, displayed with arrows in the three branches of the system. The arrow points in the direction of
the power. The arrow flashes (to indicate a faulty situation) in case of reversed power on the generator and in
case of negative power to the loads.
| • | The active power measure and that of the power factor. On GC315, if parameter P.0802 is set to "11-Drive", the
generator powers are replaced by the engine speed, and the powers on the user are hidden
| • | Only for GC400x, also the setpoints of active power/power factor for the operation in parallel with the mains.
| • | Only for GC400x, the average voltage and frequency of the mains can also be displayed.
With parameter P.0494 it is possible to personalize the display, hiding one or more previous information.
If the bit 5 of parameter P.0495 is activated it is possible to alternate, by pressing the ENTER/ACK button, the display of the
active power measurement between the real value (kW) and the value as a percentage (%) of its nominal value (P.0125).
8.6.3.2 M.02 MAINS/BARS
This page shows the Phase-Phase concatenated voltages and the frequency of the electrical mains (or of the parallel bars for
GC400x), in addition to the rotation direction of the phases (clockwise or counterclockwise). For three-phase systems, the
phase-to-phase voltages are displayed; for bi-phase systems, the first phase-to-phase voltage, the two phase-to-neutral
voltages and the voltage between neutral and negative battery are displayed; for the one-phase systems, the phase-to-neutral
voltage and the voltage between neutral and negative battery are displayed (the others are replaced by dashes) and the
rotation direction is not displayed.
To the bottom right there is an icon that allows immediate identification of the fact that the page is related to the MAINS
measures.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 135
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.6.3.3 M.03 MAINS/BARS
This page shows only for three-phase systems and only if the system is configured to use the neutral connection (see par.
5.11.1). The three phase-neutral voltages are shown and the negative of the battery, in addition to the rotation direction of
the phases (clockwise or counterclockwise).
To the bottom right there is an icon that allows immediate identification of the fact that the page is related to the MAINS/BARS
measures.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.4 M.04 GENERATOR
This page shows the Phase-to-Phase concatenated voltages and the frequency of the generator, in addition to the rotation
direction of the phases (clockwise or counterclockwise). For three-phase systems, the phase-to-phase voltages are displayed;
for bi-phase systems, the first phase-to-phase voltage, the two phase-to-neutral voltages and the voltage between neutral and
negative battery are displayed; for the one-phase systems, the phase-to-neutral voltage and the voltage between neutral and
negative battery are displayed (the others are replaced by dashes) and the rotation direction is not displayed.
To the bottom right there is an icon that allows immediate identification of the fact that the page is related to the GENERATOR
measures.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.5 M.05 GENERATOR
This page is only shown for the three-phase systems and only if the system is configured to use the neutral connection (see
par. 5.12.1). The three phase-to-neutral voltages are shown and the voltage between the neutral and the battery negative are
displayed, in addition to the rotation direction of the phases (clockwise or counterclockwise).
To the bottom right there is an icon that allows immediate identification of the fact that the page is related to the GENERATOR
measures.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.6 M.06 CURRENTS
This window displays the phase currents (one for single-phase and two for bi-phase, the others are replaced by dashes) of the
Generator/Load measured by the controller board. NOTE: these currents are normally those supplied by the generator. But
if the measure CTs are connected on the load lines instead of the generator lines, the displayed currents can be those
absorbed by the mains. To the bottom right it is shown, time by time, the icon of the generator or of the mains so to identify
the real current source. For bi-phase and three-phase systems also the negative sequence current is shown.
If the fourth current is adequately configured, the controller also displays:
| • | Ax: auxiliary current (visible if P.0131=1 or P.0131=4).
| • | An: neutral current (visible if P.0131=2).
| • | A∑: differential current (visible if P.0131=2 or if P.0131=3).
If P.0131=2 (neutral current) is configured, the controller is able to calculate (and show) the differential current if:
| • | The CT of the auxiliary current has the same ratio of the generator CTs.
| • | The auxiliary current CT is connected to the same line of the generator CTs.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.7 M.07 POWERS 1
This page shows the active powers (kW), the power factors and the loading types on individual phases and globally (one for
single-phase and two for bi-phase, the others are replaced by dashes). At the right bottom corner, the generator or mains icon
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 136
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
is displayed, to indicate which powers you are looking at (see note in 8.6.3.7).
If the bit 5 of parameter P.0495 is activated it is possible to alternate, by pressing the ENTER/ACK button, the display of the
active power measurements between the real value (kW) and the values as a percentage (%) of their nominal value (P.0125).
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.8 M.08 POWERS 2
This page shows the reactive powers (kvar), and the apparent powers (kVA) on individual phases and globally (one for one-
phase and two for bi-phase, the others are replaced by dashes). At the right bottom corner, the generator or mains icon is
displayed, to indicate which powers you are looking at (see note in 8.6.3.8).
If the bit 5 of parameter P.0495 is activated it is possible to alternate, by pressing the ENTER/ACK button, the display of the
apparent power measurements between the real value (kVA) and the values as a percentage (%) of their nominal value
(P.0106).
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.9 M.09 ENERGY
This page shows the active and reactive power counters (partial and total) counted by the controller board when the loads are
connected to the generator.
The active power is counted only if positive (it is not counted in the event of reversed power). The reactive power is counted
in module (the counter goes up both with capacitive loads and with inductive loads).
| On | this
| page | you can reset to zero the partial counters individually. To this purpose it is necessary to:
| • | Press ACK/ENTER: one of the counters will be highlighted.
| • | Use the vertical scrolling buttons UP and DOWN to select the counter you want to reset
| to | zero.
| • | Press and hold the ACK/ENTER and ESC/SHIFT buttons for five seconds.
| • | Press the ESC/SHIFT key
Attention: from version GC315 1.49 and GC400 2.10, if a password has been configured in parameter P.0001 ("user" protection
level), it will not be possible to reset the counters until this password is entered (login) in parameter P.0000 (" Access code").
At the bottom to the right, the display shows an icon which identifies the generator, so as to allow you to easily distinguish this
page from the next, which has an identical structure.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.10 M.10 ENERGY 2
This page shows the active and reactive power counters (partial and total) counted by the controller board when the loads are
connected to the mains/bars. This page is only visible if the controller has been configured to work with the CTs on the loads,
instead of on the mains (P.0124 = 1 – On the loads).
The reactive power is counted only is positive (it is not counted in case of energy reverse). The reactive energy is counted in
module (the counter goes up both with capacitive loads and with inductive loads).
| On | this
| page, | you can reset to zero the partial counters individually. To this purpose, it is
necessary to:
| • | Press ACK/ENTER: one of the counters will be highlighted.
| • | Use the vertical scrolling buttons UP and DOWN to select the counter you
| want to reset | to
zero.
| • | Press and hold the ACK/ENTER and ESC/SHIFT buttons for five seconds.
| • | Press the ESC/SHIFT key
Attention: from version GC315 1.49 and GC400 2.10, if a password has been configured in parameter P.0001 ("user" protection
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 137
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
level), it will not be possible to reset the counters until this password is entered (login) in parameter P.0000 (" Access code").
At the bottom to the right, the display shows an icon which identifies the mains, so as to allow you to easily distinguish this
page from the previous, which has an identical structure.
This page is hidden on GC315 if parameter P.0802 is set to “11-Drive”.
8.6.3.11 M.11 AUX MEASURE (only GC400x)
| In this page, some additional information about voltages | and
| currents | of
| the | generator,
| used | for
| the | 27Q
| parallel | -
mains
protection. It is shown:
| • | The positive sequence current (I+).
| • | The negative sequence current (I-).
| • | The positive sequence voltage (V+).
| • | The negative sequence voltage (V-).
| • | The positive reactive power sequence (kvar).
8.6.3.12 M.12 REGOLATIONS (only GC400x)
This page is useful in the parallel applications. It can display at the same time voltages and frequency of generator and
mains/bars. It is possible to directly modify from this page the commands for the speed and voltage governors. On the last two
lines, in effect, the stand-by values for the two generators are present or, in alternative, the voltage and frequency setpoints
(they depend on the controller configuration and on the status of the plant). In both cases, it is possible to modify such values
by hand:
| • | Press ENTER: one of the two values is highlighted.
| • | Using ENTER or ◄►, the other value is selected (cyclically).
| • | Using ▲ and ▼ it is possible to modify the selected value (pressing both together with SHIFT the modification is
quicker).
| • | Press ESC/SHIFT to end the modification.
The modification is immediately interrupted if no digits are pressed for 10 seconds.
Note: some of these setpoints could be acquired be the analogue inputs: in this case, on this page they are displayed as well,
but it is no possible to modify them though.
8.6.3.13 M.13 SYNCHRONIZATION (only GC400x)
This page shows the necessary information for the synchronization.
The phase difference is shown through a horizontal bar, which performs as a synchronoscope. It normally shows the phase
angles between -180° and +180°. When the phase error goes under 20°, the bar is reduced to show angles between -20° and
+20° (in this case the bar is shown in reverse).
Below the bar 5 small rectangles are shown. The first 3 indicates if the voltage, frequency and phase differences allow the
closure of the breaker (if the rectangle is empty the difference is too high and the breaker cannot be closed). The fourth
shows an eventual discrepancy of the rotation direction of the phases (also in this case the empty rectangle indicates that the
breaker cannot be closed). When the first four rectangles are all full, the status of the system is correct for the closure of the
breaker: the fifth rectangle becomes therefore full and the controller commands the closure of the breaker.
To the page bottom there are the “stand-by” values for the two regulators or, in alternative, the voltage and frequency
setpoints (it depends on the configuration of the controller and on the status of the plant). If the values are not connected to
an analogue input, it is possible to modify them directly from this page (see previous paragraph). In this way, it is possible to
perform a manual synchronization.
If the voltage/frequency references cannot be modified manually, if you press SHIFT the controller displays the current value
of the regulation commands (of frequency and voltage, in %) instead of the references (it shows them in reverse, to recognise
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 138
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
them from the references.
8.6.3.14 M.14 PARALLEL (only GC400x)
This page shows the useful information when the generator is in parallel with the mains or with other generators. The active,
reactive power and the power factor are shown. Are also shown the currents, the average voltage and the frequency of the
generator.
In the lower part of the window, the controller shows the active and reactive power reference value (if available when the
generator is in parallel with the mains or with other generators). They are instantaneous values; the controller should act to
ensure that the generator delivers exactly that active and reactive power. They are calculated from instant by instant, by
applying any configured loading and unloading phases (P.0874, P.0875 and P.0876): for this reason, the controller also
displays the final reference for the active power, which is what the generators will have to deliver at the end of loading and
unloading phases.
8.6.3.15 M.15 SETPOINT (only GC400x)
This page shows and allows to change (in just one point) all the adjustable setpoints for the plant, related to voltage and
speed regulators. It is useful because page M.01 only shows the main setpoints in a specific moment. For example, if a plant
can work in both BASE LOAD and DROOP mode, page M.01 will only show the setpoints related to the current operating
mode, while page M.09 will show all of them: in this way, the operator can adjust the setpoints before changing the
operating mode. The adjustable setpoints are:
| • | Speed (P.0840) and voltage (P.0867) offsets.
| • | Frequency (P.1604) and voltage (P.1654) setpoints.
| • | No-load frequency (P.0974) and voltage (P.0986) for DROOP.
| • | Active power (P.0858) and cosfi (P.0860) setpoints for the SYSTEM BASE LOAD mode.
| • | Active power setpoint for the LOCAL BASE LOAD mode (P.0884 and P.0902).
| • | Active power setpoint for the IMPORT/EXPORT mode (P.0888).
| • | Cosfi setpoint for the LOCAL BASE LOAD and IMPORT/EXPORT modes (P.0894).
The setpoints are displayed only if they are not acquired by analogue inputs and if they are set for the plant configuration.
8.6.3.16 M.16 SETPOINT2 (only GC400x)
| This | page shows (in just one point) all the adjustable setpoints for the plant acquired
| by | analogue
| inputs, | related
| to | voltag
e
| and | speed regulators. It is similar to page M.02. The adjustable setpoints are:
| • | Speed and voltage offsets.
| • | Frequency and voltage setpoints.
| • | No-load frequency and voltage for DROOP.
| • | Active power and cosfi setpoints for the SYSTEM BASE LOAD mode.
| • | Active power setpoint for the LOCAL BASE LOAD mode.
| • | Cosfi setpoint for the LOCAL BASE LOAD mode.
The setpoints are displayed only if they are used in the current plant configuration.
8.6.3.17 M.11…M.16 AVR (GC315x)
M.17…M.22 AVR (GC400x)
It contains a series of standard information (J1939-75) acquired via CAN-BUS from the automatic voltage regulator. The amount
of information available depends on the type of device to which you are connected. Information not available is not displayed.
The number of pages displayed therefore depends on the actual information transmitted by the voltage regulator. The
information shown on this page are:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 139
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | spn | 1122
| - | Engine Alternator Bearing 1 Temperature.
| • | spn | 1123
| - | Engine Alternator Bearing 2 Temperature.
| • | spn | 1124
| - | Engine Alternator Winding 1 Temperature.
| • | spn | 1125
| - | Engine Alternator Winding 2 Temperature.
| • | spn | 1126
| - | Engine Alternator Winding 3 Temperature.
| • | spn | 2436
| – | Average frequency
| • | spn | 2437
| - | Frequency L1
| • | spn | 2438
| - | Frequency L2
| • | spn | 2439
| - | Frequency L3
| • | spn | 2440
| - | Average L-L voltage
| • | spn | 2441
| - | Voltage L1-L2
| • | spn | 2442
| - | Voltage L2-L3
| • | spn | 2443
| - | Voltage L3-L1
| • | spn | 2444
| - | Average L-N voltage
| • | spn | 2445
| - | Voltage L1-N
| • | spn | 2446
| - | Voltage L2-N
| • | spn | 2447
| - | Voltage L3-N
| • | spn | 2448
| – | Average current
| • | spn | 2449
| - | Current L1
| • | spn | 2450
| - | Current L2
| • | spn | 2451
| - | Current L3
| • | spn | 2452
| - | Total active power
| • | spn | 2453
| - | Active power L1
| • | spn | 2454
| - | Active power L2
| • | spn | 2455
| - | Active power L3
| • | spn | 2456
| - | Total reactive power
| • | spn | 2457
| - | Reactive power L1
| • | spn | 2458
| - | Reactive power L2
| • | spn | 2459
| - | Reactive power L3
| • | spn | 2460
| - | Total apparent power
| • | spn | 2461
| - | Apparent power L1
| • | spn | 2462
| - | Apparent power L2
| • | spn | 2463
| - | Apparent power L3
| • | spn | 2464
| - | Total power factor
| • | spn | 2465
| - | Power factor L1
| • | spn | 2466
| - | Power factor L2
| • | spn | 2467
| - | Power factor L3
| • | spn | 2518
| - | Load type (total) (0=leading, 1=lagging)
| • | spn | 2519
| - | Load type L1 (0=leading, 1=lagging)
| • | spn | 2520
| - | Load type L2 (0=leading, 1=lagging)
| • | spn | 2521
| - | Load type L3 (0=leading, 1=lagging)
| • | spn | 2468
| - | Exported active energy
| • | spn | 2469
| - | Imported active energy
| Mecc Alte S.p.A. – Full or partial reproduction | prohibited,
| if | not
| authorised. | 140
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | spn 3380 - Excitation voltage
| • | spn 3381 - Excitation current
8.6.3.18 M.17…M.22 AVR (GC315x)
M.23…M.28 AVR (GC400x)
From version 1.57 of GC315x and 2.16 of GC400x, the controller supports the management of external configuration files that
describe the Canbus communication with the automatic voltage regulators. These files may include the definition of one or
more pages for the display, dedicated to displaying the specific measures / states of that device (usually when they do not
follow the J1939-75 standard).
The controller offers up to six pages. The title of each page is defined in the configuration file for the voltage regulator, as well
as the number of measurements shown and their description. Attention: since the descriptions are defined in the external file,
they do not adapt to the language selected on the controller (typically they are in English).
8.6.4 Engine measurements (E.xx)
The engine related measurements are shown in this mode. The number of pages and the display of some parameters may
depend on the type of engine (J1939, MTU or without communication interface). You can scroll through the various pages
using the LEFT and RIGHT buttons.
8.6.4.1 E.01 ENGINE 1
It contains the fundamental measurements for engine management:
| • | Oil pressure
| • | Coolant temperature
| • | Speed
If any of these values is not available, it’ll be shown with dashes. If a CAN-BUS connection is active, the model of engine selected
is also displayed.
8.6.4.2 E.02 ENGINE 2
It contains other measurements for engine management:
| • | Battery voltage
| • | Fuel level
If any of these values is not available, it’ll be shown with dashes.
8.6.4.3 E.03 ENGINE 3
It contains other quantities for the engine management, when they are acquired using the analogue inputs of the
| controller. If the same measurements are acquired using the CANBUS connection, they are displayed on other pages. | This
page is automatically hidden if none of the following measures are available:
| • | coolant level (AIF.1210 or AIF.1211 functions in the configuration of the analogue inputs).
| • | oil temperature (AIF.1100 or AIF.1101 functions in the configuration of the analogue inputs).
| • | oil level (AIF.1200 or AIF.1201 functions in the configuration of the analogue inputs).
| • | air temperature in the intake duct (AIF.1601 function in the configuration of the analogue inputs).
| • | turbocharger pressure (AIF.1641 function in the configuration of the analogue inputs).
| • | exhaust gas temperature (left bank) (AIF.1603 function in the configuration of the analogue inputs).
| • | exhaust gas temperature (right bank) (AIF.1605 function in the configuration of the analogue inputs).
If some of these measures are not available, they are hidden.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 141
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.6.4.4 E.04 COUNTERS
| This | page
| contains various counters (managed by the controller board), which | concern
| the | engine:
| • | Start-up counter (resettable to zero).
| • | Counter of operating hours (resettable to zero).
| • | Counter of load operating hours (with GCB closed, resettable to
zero)
| • | Counter of operating hours in OVERRIDE (resettable).
| • | Counter of operating hours (total, not resettable to zero).
| The | first
| four | counters are resettable (individually). To reset a counter, the operator
must:
| • | Press ENTER: one of the counters will be highlighted.
| • | Use the vertical scrolling buttons UP and DOWN to select the counter
| you want | to
| reset | to
zero.
| • | Press and hold the ENTER and ESC buttons for five seconds.
| • | Press the ESC.
Attention: from version GC315 1.49 and GC400 2.10, if a password has been configured in parameter P.0001 ("user" protection
level), it will not be possible to reset the counters until this password is entered (login) in parameter P.0000 (" Access code").
8.6.4.5 E.05 MAINTENANCE
| This page | contains different counters (managed by the controller) that
| involve | the
| service | requests
| for | the
engine:
| • | Counter for the hours left to service 1 (not resettable)
| • | Counter for the hours left to service 2 (not resettable)
| • | Service days left and set date (not resettable)
| 8.6.4.6 | E.06 FUEL PUMP
The page is available only if at least one digital output is configured for managing the fuel pump, and contains the following
information:
| • | The current managing mode of the fuel pump (MAN-OFF, MAN-ON, AUTO).
| • | The pump status (on/off).
| • | An indication of the fuel level referred to the pump management (starting required, arrest required, in
hysteresis).
If the pump management is linked to the ANALOGUE level sensor, then the controller board displays by means of a graphic bar,
the current fuel level, showing also the thresholds for pump start/arrest.
| From this page you can change the management mode for the fuel pump without having to | go to programming. To do
that,
you must:
| • | Press the ENTER button: the square brackets between which the current mode
is displayed start flashing.
| • | Use the vertical scrolling buttons UP and DOWN to select the desired mode.
| • | Confirm with ENTER or cancel the modification with ESC.
For a detailed description of the features offered by the controller board for the control of the fuel pump, see 11.1.
8.6.4.7 E.07 GERAFLEX
This page is only displayed if as a CAN-BUS (P.0700) engine type the value “240 – GERAFLEX” has been selected. Actually, the
connection with this engine is performed through serial port configured as Master (P.0451 = 2 or P.0471 = 2). Some specific
information of this engine is displayed:
| • | Battery voltage
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 142
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | Air temperature in the
| aspiration | duct
| • | Actuator position
| • | Time for injection
| • | Hours of work
| • | Presence of anomalies
| 8.6.4.8 | E.08…E.10 EXTERNAL MEASURES
These pages are dedicated to the measures acquired by the analogue inputs configured as “generic sensor”. The operator can
acquire the measures not related to the controller operation and display them. Also, he can gather them (with any criteria),
displaying them on one of the three available pages. The sharing of the measures on the different pages is done through the
function configured in the analogue inputs:
| • | AIF.2001: page E.08.
| • | AIF.2003: page E.09.
| • | AIF.2005: page E.10.
The controller shows one measure per line: it shows the text configured for analogue input (P.4018 analogue input 1),
followed by the measure. If more than 7 measures are associated to one of these pages, the controller shows them all,
rotating them on the display every two seconds: keep SHIFT pressed to stop the rotation in the current display.
8.6.4.9 E.11 DASHBOARD
This page, as indicated by the title, shows all the standard warning lights (lamps) activated either by the engine control unit
or by the automatic voltage regulator. This information are acquired via CANBUS. If none of this information is available, the
page is not visible. The lamps displayed are:
| • | SPN 1081 (“WAIT TO START LAMP”). It is necessary to wait for the engine control unit to finish the
preliminary operations before the engine can be started.
| • | SPN 624 (“AMBER WARNING LAMP”). The engine control unit (or the voltage regulator) is signalling on
the CANBUS the presence of a diagnostic code (therefore of a problem) which at the moment does not prevent
its operation.
| • | SPN 623 (“RED STOP LAMP”). The engine control unit (or the voltage regulator) is signalling on the
CANBUS the presence of a diagnostic code (therefore a problem) that prevents its operation
| • | Indicates that the regeneration of the diesel particulate filter is inhibited following explicit command. It
is usually displayed in solid yellow (it is a state, not an anomaly). If, however the condition remains for a long
time and the soot level in the filter becomes extremely high, the ECU activates a diagnostic code with red lamp
(icon with a STOP sign shape) and stops the engine: in this case the icon becomes red (fixed or flashing, like red
lamp). It is linked to SPN 3697 (“DIESEL PARTICULATE FILTER LAMP COMMAND”) or 6915 (“SCR SYSTEM
CLEANING LAMP COMMAND”).
| • | Indicates that regeneration of the diesel particulate filter is required. It is yellow. It is fixed (not blinking)
if the quantity of particulate in the filter is above the "regeneration request" threshold but below the warning
threshold. It becomes flashing if it is above the warning threshold. It is related to SPN 3703 (“DIESEL PARTICULATE
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 143
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
FILTER ACTIVE REGENERATION INHIBITED DUE TO INHIBIT SWITCH”) or 6918 (“SCR SYSTEM CLEANING INHIBITED
DUE TO INHIBIT SWITCH”).
| • | SPN 3698 (“EXHAUST SYSTEM HIGH TEMPERATURE LAMP COMMAND”). It signals a high temperature
(real or possible) in the emissions management system (HEST – High Emission System Temperature), probably
because regeneration is in progress or about to start: the ECU could apply a reduction in engine performance
(derating). It is yellow, not flashing.
| • | SPN 5245 (“AFTERTREATMENT DIESEL EXHAUST FLUID TANK LOW LEVEL INDICATOR”). Indicates a low
level of the Diesel Exhaust Fluid (DEF) tank. It can be steady if the level is below normal, flashing if the low level
determines a power derating.
| • | Indicates that the engine emissions system has a malfunction or is working outside the standard
operating conditions. It is yellow, it can be fixed or flashing. It is related to SPN 1213 ("MALFUNCTION INDICATOR
LAMP") and 3038 ("FLASH MALFUNCTION INDICATOR LAMP")
This page also shows all the diagnostic codes activated by the engine ECU or by the voltage regulator, even if the controller is
in OFF / RESET.
Note: the controller forces this page to be displayed every time a lamp is activated.
8.6.4.10 E.12 Emission levels exceedance
It contains a series of standard diagnostic information (J1939-DM32) concerning the exceeding of the emission levels,
acquired via CAN-BUS from the engine control unit. The controller displays this page only if the ECU transmits this diagnostic
information.
| A | maximum
of eight diagnostic information is managed, each of which contains:
| • | The SPN code, that identifies the engine component causing or having the
problem.
| • | The FMI code, that identifies the type of problem.
| • | The time (in hours) from here this diagnostic code is active.
| • | The time (in hours) that this diagnostic code has been active in the past.
| • | The remaining time (in hours) to the derating of the engine performances.
If two or more codes are active at the same time, they are alternated on the display every two seconds.
8.6.4.11 E.13…E.23 CANBUS
It contains a series of standard information (J1939) acquired via CAN-BUS from the engine control unit. The number of
information available depends on the type of control unit to which you are connected. Information not available is not
displayed. The number of pages displayed therefore depends on the actual information transmitted by the engine control
unit. The information shown on this page are:
| • | spn 22: Engine Extended Crankcase Blow-by Pressure
| • | spn 51: Engine Throttle Position.
| • | spn 52: Engine Intercooler Temperature.
| • | spn 81: Aftertreatment 1 Diesel Particulate Filter Intake Pressure
| • | spn 91: Accelerator Pedal Position 1.
| • | spn 92: Engine Percent Load At Current Speed.
| • | spn 94: Engine Fuel Delivery Pressure.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 144
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | spn | 96: Fuel Level 1
| • | spn | 98: Engine Oil Level.
| • | spn | 100: Engine Oil Pressure.
| • | spn | 101: Engine Crankcase Pressure.
| • | spn | 102: Engine Intake Manifold #1 Pressure.
| • | spn | 105: Engine Intake Manifold #1 Temperature.
| • | spn | 106: Engine Intake Air Pressure
| • | spn | 106: Engine Intake Air Pressure
| • | spn | 107: Engine Air Filter 1 Differential Pressure
| • | spn | 108: Barometric Pressure.
| • | spn | 109: Engine Coolant Pressure.
| • | spn | 110: Engine Coolant Temperature.
| • | spn | 111: Engine Coolant Level.
| • | spn | 132: Engine Intake Air Mass Flow Rate
| • | spn | 156: Engine Injector Timing Rail 1 Pressure.
| • | spn | 157: Engine Injector Metering Rail 1 Pressure.
| • | spn | 158: Key switch Battery Potential.
| • | spn | 166: Engine Rated Power.
| • | spn | 168: Battery Potential / Power Input 1
| • | spn | 171: Ambient Air Temperature.
| • | spn | 172: Engine Intake 1 Air Temperature
| • | spn | 173: Engine Exhaust Gas Temperature
| • | spn | 174: Engine Fuel Temperature 1.
| • | spn | 175: Engine Oil Temperature 1.
| • | spn | 182: Engine Trip Fuel.
| • | spn | 183: Engine Fuel Rate.
| • | spn | 189: Engine Rated Speed.
| • | spn | 190: Engine Speed.
| • | spn | 247: Engine Total Hours of Operation.
| • | spn | 249: Engine Total Revolutions
| • | spn | 250: Engine Total Fuel Used.
| • | spn | 411: Engine Exhaust Gas Recirculation 1 Differential Pressure
| • | spn | 412: Engine Exhaust Gas Recirculation 1 Temperature
| • | spn | 441: auxiliary temperature 1
| • | spn | 442: auxiliary temperature 2
| • | spn | 512: Driver's Demand Engine - Percent Torque.
| • | spn | 513: Actual Engine - Percent Torque.
| • | spn | 514: Nominal Friction - Percent Torque.
| • | spn | 515: Engine's Desired Operating Speed.
| • | spn | 544: Engine Reference Torque
| • | spn | 977: Fan Drive State
| • | spn | 1108: Engine Protection System Timer Override
| • | spn | 1029: Trip Average Fuel Rate.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, | if
| not | authorised. | 145
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | spn | 1127: | Engine Turbocharger 1 Boost Pressure
| • | spn | 1135: | Engine Oil Temperature 2.
| • | spn | 1136:
Engine ECU Temperature.
| • | spn | 1172: | Engine Turbocharger 1 Compressor Intake Temperature
| • | spn | 1180: | Engine Turbocharger 1 Turbine Intake Temperature
| • | spn | 1181: | Engine Turbocharger 2 Turbine Intake Temperature
| • | spn | 1182: | Engine Turbocharger 3 Turbine Intake Temperature
| • | spn | 1183: | Engine Turbocharger 4 Turbine Intake Temperature
| • | spn | 1241: | Engine Fuel System 1 Gas Mass Flow Rate
| • | spn | 1636: | Engine Intake Manifold 1 Temperature (High Resolution)
| • | spn | 1637:
Engine Coolant Temperature (High Resolution)
| • | spn | 1639:
Fan Speed
| • | spn | 2432:
Engine Demand –
8.6.4.12 E.24 DPF REGENERATION
From version 1.44 of GC315x and 2.06 of GC400x, the controller fully supports the TIER4 (US) and STAGE V (EU) directives
concerning generators emissions. This support consists of two parts:
| • | Visualization. A minimum of measurements is required:
| o | Percent of soot in the Diesel Particulate Filter (DPF).
| o | Percentage of ash in the Diesel Particulate Filter (DPF).
| o | Diesel Emissions Fluid (DEF) level.
| o | Icons (shown on page E.11)
| • | Commands. The specification provides two separate commands, to be sent to the ECU, to influence the
regeneration of the DPF:
| o | Inhibition of regeneration. This command should only be activated when the full power of the generator
is required. Regeneration, in fact, involves temperature increases that may require a derating of engine
performance. It should be a transient condition: if the level of soot in the filter increases and the ECU
cannot regenerate it, at some point the ECU will still apply a derating and eventually it could stop the
engine.
| o | Forcing of regeneration. It is the opposite command: verifying from the previous lamps the request for
regeneration from the ECU, the operator can force it in the moments more favourable to him.
The controller implements these commands in two ways:
| o | Parameter P.0446. This parameter can take three values:
| ▪ | 0 - Automatic. It does not send any commands to the ECU, which is therefore free to perform the
regeneration whenever it wants.
| ▪ | 1 – Forced. It sends the forcing command to the ECU for a maximum of P.0447seconds (then the
parameter is reset to 0-Automatic). If the ECU can, it carries out a regeneration cycle, which
involves overheating the emission treatment system and derating the engine. Following this
command, some of the lamps described above can be activated.
| ▪ | 2 – Inhibited. It activates the ECU inhibition command, which therefore does not regenerate, even
if required.
The parameter can be modified directly from page E.24.
| o | As an alternative to the parameter, it is possible
| to | use
| two | digital
| inputs | configured
| with | the
following
functions:
| ▪ | DIF.2071: inhibits regeneration.
| ▪ | DIF.2072: forces regeneration.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 146
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If there is one of the inputs, parameter P.0446 can no longer be changed, because the inputs go to force the
value of the parameter.
You can also use virtual digital inputs to build complicated logics to manage the regeneration of the filter.
As a rule, the controller uses the Can bus line to send these commands to the ECU. It is also possible to use digital
outputs, configured with the following functions:
| o | DOF.1035: regeneration inhibited.
| o | DOF.1036: regeneration forced.
The status of the two commands (forcing and inhibiting) is available for the AND/OR logics through the ST.137 and
ST.138 states
Some ECUs, to perform the "active" regeneration of the particulate filter, must necessarily increase the engine
speed. For this reason, they require consent from the controller before activating this process. The controller, as a
rule, sends the consent to "active" regeneration if the GCB circuit breaker is open: however, if there is a digital
input configured with the DIF.2073 function, then regeneration is allowed when this input is active.
Consequently, if the GCB is open and the ECU is performing the "active" regeneration (SPN3700 = 1), the maximum
frequency / speed protections are disabled (by contact, by frequency measurement and by rpm measurement).
This page displays the fundamental states in the management of the filter regeneration and allows you to inhibit or force the
regeneration of the particulate filter. In fact, it allows you to modify parameter P.0446 directly, without entering the
programming menus.
| The | displayed
statuses are:
| • | SPN 3701 (“AFTERTREATMENT DIESEL PARTICULATE FILTER STATUS”): indicates whether or not filter
regeneration is required, based on the levels of ash and/or soot.
| • | SPN 3700 (“AFTERTREATMENT DIESEL PARTICULATE FILTER ACTIVE REGENERATION STATUS”). Indicates the
status of the active regeneration process of the filter.
| • | SPN 3699 (“AFTERTREATMENT DIESEL PARTICULATE FILTER PASSIVE REGENERATION STATUS”). Indicates the
status of the passive filter regeneration process.
| • | Status of the MANUAL regeneration process of the filter (only for SCANIA engines).
| • | All the causes that prevent the regeneration of the filter:
| o | SPN 3702 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED STATUS”)
| o | SPN 3703 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO INHIBIT SWITCH”)
| o | SPN 3711 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO LOW EXHAUST
TEMPERATURE”)
| o | SPN 3712 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO SYSTEM FAULT
ACTIVE”)
| o | SPN 3713 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO SYSTEM TIMEOUT”)
| o | SPN 3714 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO TEMPORARY SYSTEM
LOCKOUT”)
| o | SPN 3715 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO PERMANENT SYSTEM
LOCKOUT”)
| o | SPN 3716 (“DIESEL PARTICULATE FILTER ACTIVE REGENERATION INHIBITED DUE TO ENGINE NOT
WARMED UP”)
| o | SPN 3750 (“AFTERTREATMENT 1 DIESEL PARTICULATE FILTER CONDITIONS NOT MET FOR ACTIVE
REGENERATION”)
The controller makes available some information concerning the regeneration on the following internal states:
| • | ST.368: Active regeneration status: not active (spn3700 = 0).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 147
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | ST.369: | Active regeneration status: active (spn3700 = 1).
| • | ST.370: | Active regeneration status: it will start shortly (spn3700 = 2).
| • | ST.371: | DPF status: regeneration not requested (spn3701 = 0).
| • | ST.372: | DPF status: regeneration required - lowest level (spn3701 = 1).
| • | ST.373: | DPF status: regeneration required - moderate level (spn3701 = 2).
| • | ST.374: | DPF status: regeneration required - highest level (spn3701 = 3).
8.6.4.13 E.25…E.29 EXHAUST GAS THREATMENT
It contains a series of standard information (J1939) acquired via CAN-BUS from the engine control unit, concerning emissions
management (AFTERTREATMENT). The number of information available depends on the type of control unit to which you are
connected. Information not available is not displayed. The number of pages displayed therefore depends on the actual
information transmitted by the engine control unit. The information shown on this page are:
| • | SPN 4765 ("AFTERTREATMENT 1 DIESEL OXIDATION CATALYST INTAKE TEMPERATURE")
| • | SPN 4766 ("AFTERTREATMENT 1 DIESEL OXIDATION CATALYST OUTLET TEMPERATURE")
| • | SPN 4781 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER SOOT MASS")
| • | SPN 3719 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER SOOT LOAD PERCENT")
| • | SPN 5466 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER SOOT LOAD REGENERATION THRESHOLD")
| • | SPN 3720 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER ASH LOAD PERCENT")
| • | SPN 3251 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER DIFFERENTIAL PRESSURE")
| • | SPN 3242 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER INTAKE TEMPERATURE")
| • | SPN 81 (" AFTERTREATMENT 1 DIESEL PARTICULATE FILTER INTAKE PRESSURE")
| • | SPN 3246 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER OUTLET TEMPERATURE")
| • | SPN 3721 ("AFTERTREATMENT 1 DIESEL PARTICULATE FILTER TIME SINCE LAST ACTIVE REGENERATION")
| • | SPN 1761 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID TANK VOLUME")
| • | SPN 3031 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID TANK TEMPERATURE 1")
| • | SPN 3515 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID TEMPERATURE 2")
| • | SPN 3516 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID CONCENTRATION")
| • | SPN 5963 ("AFTERTREATMENT 1 TOTAL DIESEL EXHAUST FLUID USED")
| • | SPN 6563 ("AFTERTREATMENT TRIP DIESEL EXHAUST FLUID")
| • | SPN 4360 ("AFTERTREATMENT 1 SCR INTAKE TEMPERATURE")
| • | SPN 4363 ("AFTERTREATMENT 1 SCR OUTLET TEMPERATURE")
| • | SPN 4332 ("AFTERTREATMENT 1 SCR SYSTEM 1 STATE")
| • | SPN 4331 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID ACTUAL DOSING QUANTITY")
| • | SPN 4334 ("AFTERTREATMENT 1 DIESEL EXHAUST FLUID DOSER 1 ABSOLUTE PRESSURE")
| • | SPN 5246 ("AFTERTREATMENT SCR OPERATOR INDUCEMENT SEVERITY")
| • | SPN 3241 ("AFTERTREATMENT 1 EXHAUST TEMPERATURE 1")
| • | SPN 3236 ("AFTERTREATMENT 1 EXHAUST GAS MASS FLOW RATE")
| • | SPN 3237 ("AFTERTREATMENT 1 INTAKE DEW POINT")
| • | SPN 3238 ("AFTERTREATMENT 1 EXHAUST DEW POINT")
| • | SPN 3239 ("AFTERTREATMENT 2 INTAKE DEW POINT")
| • | SPN 3240 ("AFTERTREATMENT 2 EXHAUST DEW POINT")
| • | SPN 5826 ("EMISSION CONTROL SYSTEM OPERATOR INDUCEMENT SEVERITY")
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 148
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
8.6.4.14 E.30 ADBLUE PUMP
The page is available only if at least one digital output is configured to manage the pump for refilling the AdBlue fluid in the
daily tank. It contains the following information:
| • | The current management mode of the pump (MAN-OFF, MAN-ON, AUTO).
| • | The status of the pump (on/off).
| • | An indication of the AdBlue fluid level, referring to the management of the pump (start required, stop required,
in hysteresis).
If the pump management is referred to the analogue measurement of the level in the tank (SPN 1761 SAE J1939), the controller
shows the current level with a graphic bar, also indicating the start/stop thresholds of the pump.
| It is possible | to change the pump management mode from this page, without having
| to go to programming. To do this, | you
must:
| • | Press the ENTER key: the square brackets that enclose the current pomp
operating mode begin to flash.
| • | Use the UP and DOWN buttons to select the desired mode.
| • | Confirm with ENTER or cancel the modification with ESC.
See 11.11 for a detailed description of the functions offered by the controller for the management of this pump.
8.6.4.15 E.31…E.36
From version 1.12 the controller supports the management of external configuration files that describe the Canbus
communication with the electronic engine control units. Such files may include the definition of one or more pages for the
display, dedicated to displaying the measurements / states specific to that control unit (usually when they do not follow the
J1939 standard). For example, if you use the files related to MAN DATALOGGER, the controller displays all the measurements
acquired by those units in a single page.
The controller provides up to six pages. The title of each page is defined in the configuration file for the engine, as well as the
number of measures shown and their description. Attention: since the descriptions are defined in the external file, they do
not fit the language selected on the controller (typically they are in English).
8.6.5 Measures from CAN-BUS PMCB (only for GC400x) (B.xx),
In this mode are shown the measures and the status acquired by the CAN-BUS PMCB, which connects all Mecc Alte devices
among them. All pages of this mode are only shown only if the CAN-BUS PMCB is enabled (P.0800 <> 0).
8.6.5.1 B.01 MC/BTB (only GC400x).
This page shows the list of the mains controllers (MC) and the tie-breaker controllers (BTB) recognised on the Can-Bus PMCB
connection. It is useful for diagnostic purposes.
On the top the PMCB addresses of all MC100 controllers are shown. On the bottom the PMCB addresses of all BTB100
controllers are shown.
8.6.5.2 B.02 B.03 B.04 Generators (only GC400x)
These pages show the significant data of each genset that operates on the PMBC Canbus. Each page shows up to 7 gensets.
Only the relevant pages are shown. It is used one line for each genset, which contains the PMCB address, the active power
and the reactive power.
8.6.5.3 B.05 Totals on PMCB (only GC400x)
This page shows the totals calculated on all genset controllers connected on CAN-BUS PMCB. It is shown:
| • | The total nominal power of the generators supplying (MDPt, kW).
| • | The total active power supplied (kW).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 149
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | The total reactive power supplied (kvar).
| • | The total active power (kWh, sum of energy counters of all the genset controllers).
| • | The total reactive power (kvarh, sum of energy counters of all the genset controllers).
8.6.5.4 B.06 Load management (only GC400x)
This page is dedicated to the “load management” function (see [8]). “Load management” means the ability of the system to
start/stop the gensets in order to only start the smallest number of gensets necessary to supply the load (with a minimum
margin). This page shows some important information for this function.
The information shown is:
| • | The enabling of the function “load management” for this controller.
| • | The “load management” mode selected establishes the criteria according to which the gensets to be started are
chosen.
| • | The “master” genset (the priority genset, the one that should never be stopped). For some mode of “load
management” this information is not shown.
| • | According to the mode selected, the controller can show how many hours before the system selects a new
“master” genset.
| • | The list of the addresses of the genset controllers, ordered based on priority (gensets with higher priority first,
those that will be stopped last). For some mode of “load management” this information is not shown.
It is possible to select the “master” genset manually directly from this page.
| • | Press ENTER.
| • | Use UP and DOWN digits to select the address of the “master” genset wanted.
| • | Confirm by pressing ENTER.
8.6.5.5 B.07 Load management (only GC400x)
This page is dedicated to the function “load management” (see [8]). “Load management” means the ability of the system to
start/stop the gensets in order to only start the smallest number of gensets necessary to supply the load (with a minimum
margin). This page shows some important information for this function.
| The | information shown is:
| • | The power supplied by the gensets (percentage compared to the maximum power that can be borne by the
gensets running).
| • | The threshold (%) to be compared to the calculated power in the previous point, further to which a new genset
must be started (otherwise combination of more gensets based on nominal power).
| • | The power supplied by the gensets (percentage compared to the maximum power) calculated considering that
the less priority genset stops (or selecting the combination of less gensets based on nominal power).
| • | The threshold (%) to be compared to the calculated power in the previous point, below which a new genset must
be started (or combination of less gensets based on nominal power).
| • | If a “load reserve” management is enabled in addition to the usual “load management”, this page alternates the
above written values every two seconds with:
| • | The existing load reserve (the difference between the genset nominal power and the supplied power).
| • | The minimum load reserve required to start a new genset.
| • | The existing load reserve (the difference between the genset nominal power and the supplied power) calculated
in case the less priority genset stops (or combination of less gensets based on nominal power).
| • | The minimum load reserve required to stop one of the gensets.
Some of these measures can be displayed in reverse to indicate an “out of threshold” situation (which can require the start or
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 150
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
the stop of a genset).
When possible, the controller also displays the time left for the starting of a new genset or for the stopping of one of the
gensets running.
8.6.6 History logs (H.xx)
When in operation and not in OFF/RESET mode, the controller performs periodical or on-event recordings that can be partially
configured with programming parameters.
| The | controller manages five types
| of | archive:
1. Events
2. Fast ANALOGUEs
3. Slow ANALOGUEs
4. Maximum peaks
5. DTC
The history logs can be accessed in any controller working status. To access archive visualization, press the ▲ and ▼ buttons
till the HISTORY LOGS (H.01) page is displayed.
When in a mode limiting the use of vertical scroll buttons you may require to press repeatedly the ESC button.
Pressing ESC/SHIFT while on the main page of the HISTORY LOGS mode, the upper status bar will display a status message
related to the engine sequence, while the last line of the display will show the following message:
ENTER: visual.log
Then press ENTER to enable the mode (moving to page “H.03”).
At the start of the procedure, the menu of the various archives functions is displayed.
8.6.6.1 Log selection
| H.03 LOGS | _
HISTORY LOGS 1/05
| 1 | EVENTS
| 2 | FAST ANALOGUES
| 3 | SLOW ANALOGUES
| 4 | MAX. PEAKS
| 5 | DTC
The first line always shows the numerical indication of the selected function and the number of functions in the menu. The
following display lines are used in order to show the selectable functions. The selected item is highlighted in reverse (REVERSE).
Use the ▲ e ▼ buttons to cyclically scroll through the menu to the lower and upper index items (i.e., pressing the ▲ allows to
directly cycle from the first item to the last one). Press ENTER to enable the selected function (the one highlighted in reverse);
press the ESC button to return to page “H.01”.
8.6.6.2 Events pages
Whenpreviouslyconfiguredevents occur,thecontrolleraddsarecordinthisarchive.Full capacity is126records.Ifthe archive
is full and a new event occurs, the less recent is overwritten (so always the last 126 events are stored). For each event, besides
a numerical code identifying it, the following data are recorded: date/time of the event, the operating mode of the controller,
engine, mains and change-over status in that moment. If the event is an anomaly, measures described for the ANALOGUE
archives are also stored. Configuring the events to be recorded is possible with parameter P.0441:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 151
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Bits management:
| Hexadecimal | Firmware
Description
| Bit | value P.0441
version
| 1 | 01 | 01.02
Controller modes.
| 2 | 02 | 01.02
Mains status.
| 3 | 04 | 01.02
Generator status.
| 4 | 08 | 01.02
Engine status.
| 5 | 10 | 01.02
Switches status.
| 6 | 20 | 01.02
Switches controls.
| 7 | 40 | 01.02
Start/stop requests.
| 8 | 80 | 01.02
Fuel pump controls.
| Below you will find a table | showing the codes of all possible
events:
| Code | Even if
| Rel. | GC
| Recording | cause
blocked
| EVT.1001 | Yes | 01.02
| Controller | in
OFF_RESET mode
| EVT.1002 | Yes | 01.02
| Controller | in
MAN mode
| EVT.1003 | Yes | 01.02
| Controller | in
AUTO mode
| EVT.1004 | Yes | 01.02
| Controller | in
TEST mode
| EVT.1005 | Yes | 01.02
| Controller | in
REMOTE START mode
| EVT.1010 | 01.02
Mains failure
| EVT.1011 | 01.02
Mains on
| EVT.1012 | 01.02
Mains in tolerance
| EVT.1013 | 01.02
Inhibition activated (from configurable input)
| EVT.1014 | 01.02
Inhibition not activated (from configurable input)
| EVT.1020 | 01.02
Generator failure
| EVT.1021 | 01.02
Generator on
| EVT.1022 | 01.02
Generator in tolerance
| EVT.1030 | 01.02
| GCB | Close command
| EVT.1031 | 01.02
| GCB | Open command
| EVT.1032 | 01.02
| GCB | closed (from digital input)
| EVT.1033 | 01.02
| GCB | open (from digital input)
| EVT.1035 | 01.02
MCB Close command
| EVT.1036 | 01.02
MCB Open command
| EVT.1037 | 01.02
MCB closed (from digital input)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not | authorised. | 152
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| EVT.1038 | 01.02
MCB open (from digital input)
| EVT.1040 | 01.02
Engine stopped
| EVT.1041 | 01.02
Starting cycle
| EVT.1042 | 01.02
Engine running
| EVT.1043 | 01.02
Cooling cycle
| EVT.1044 | 01.02
Stopping cycle
| EVT.1045 | 01.02
Idle cycle (idle speed)
| EVT.1050 | 01.02
Manual start command
| EVT.1051 | 01.02
Manual stop command
| EVT.1052 | 01.02
Auto start command
| EVT.1053 | 01.02
Auto stop command
| EVT.1054 | 01.02
Command for start in TEST mode from digital input.
| EVT.1055 | 01.02
Command for stop in TEST mode from digital input.
| EVT.1056 | 01.02
Command for start in TEST mode from serial port
| EVT.1057 | 01.02
Command for stop in TEST mode from serial port
| EVT.1058 | 01.02
Command for start in TEST mode from clock/calendar
| EVT.1059 | 01.02
Command for stop in TEST mode from clock/calendar
| EVT.1060 | 01.02
Command for start in TEST mode from SMS
| EVT.1061 | 01.02
Command for stop in TEST mode from SMS
| EVT.1062 | 01.02
Starting command for failure to close MCB.
| EVT.1063 | 01.30 | GC400 | Starting command from MC100 controller
| EVT.1070 | 01.02
Fuel pump on
| EVT.1071 | 01.02
Fuel pump off
| EVT.1072 | 01.62
| AdBlue fluid pump | on
| EVT.1073 | 01.62
| AdBlue fluid pump | off
| EVT.1074 | Yes | 01.02
Reset
| EVT.1075 | 01.02
Clock/Calendar not valid (but used by some functions)
| EVT.1076 | Yes | 01.02
Date/time update
| EVT.1077 | Yes | 01.02
New controller power-on
| EVT.1078 | Yes | 01.32
Default values of the parameters recharged
| EVT.1080 | 01.02
Change-over inhibition active (from the loads on the generator).
| EVT.1081 | 01.02
Change-over inhibition not active (from the loads on the generator).
| EVT.1082 | 01.02
Engine protections override on
| EVT.1083 | 01.02
Engine protections override off
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 153
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| EVT.1086 | Yes | 01.32
Daylight Save Time on
02.00
| EVT.1087 | Yes | 01.32
Standard Time on
02.00
| EVT.1091 | 01.30 | GC400 | Mains loss protection "27 U<<" activated
| EVT.1092 | 01.30 | GC400 | Mains loss protection "59 U>>" activated
| EVT.1093 | 01.30 | GC400 | Mains loss protection "81 f<<" activated
| EVT.1094 | 01.30 | GC400 | Mains loss protection "81 f>>" activated
| EVT.1095 | 01.30 | GC400 | Mains loss protection "81R" (∆f/∆t) activated
| EVT.1096 | 01.30 | GC400
Mains loss protection "Vector Jump" activated
| EVT.1097 | 01.30 | GC400 | Mains loss protection (from MC100) activated
| EVT.1098 | 01.30 | GC400
Mains loss protection (from contact) activated
| EVT.1099 | 01.30 | GC400
Mains loss protection restored
| EVT.1100 | 01.30 | GC400 | Mains loss protection "27 U<" activated
| EVT.1101 | 01.30 | GC400 | Mains loss protection "59 U>" activated
| EVT.1102 | 01.30 | GC400 | Mains loss protection "81 f<" activated
| EVT.1103 | 01.30 | GC400 | Mains loss protection "81 f>" activated
| EVT.1104 | 01.30 | GC400 | protections 27 enabled.
| EVT.1105 | 01.30 | GC400 | Mains loss protection "27 U< & Q→" activated
| EVT.1121 | 01.30 | GC400
Power limitation for mains high frequency activated.
| EVT.1122 | 01.30 | GC400
Power limitation for mains high frequency deactivated.
| EVT.1123 | 01.30 | GC400 | Power limitation by contact #1 activated.
| EVT.1124 | 01.30 | GC400 | Power limitation by contact #1 deactivated.
| EVT.1125 | 01.30 | GC400 | Power limitation by contact #2 activated.
| EVT.1126 | 01.30 | GC400 | Power limitation by contact #2 deactivated.
| EVT.1127 | 01.30 | GC400
Power limitation for mains low frequency activated.
| EVT.1128 | 01.30 | GC400
Power limitation for mains low frequency deactivated.
| EVT.1131 | 01.30 | GC400
Engine stop for too much power limitation activated.
| EVT.1132 | 01.30 | GC400
Engine stop for too much power limitation deactivated.
| EVT.1133 | 02.19 | GC400
Power setpoint limitation for high voltage enabled
| EVT.1134 | 02.19 | GC400
Power setpoint limitation for high voltage disabled
| EVT.1135 | 02.19 | GC400
Start of power setpoint limitation for high voltage
| EVT.1136 | 02.19 | GC400
End of power setpoint limitation for high voltage
| EVT.1137 | 02.19 | GC400
Start of power setpoint limitation by ext. command
| EVT.1138 | 02.19 | GC400
End of power setpoint limitation by ext. command
| EVT.1151 | 01.30 | GC400
| Mains | loss
| protection | "27
U<<" restored
| EVT.1152 | 01.30 | GC400
| Mains | loss
| protection | "59
U>>" restored
| EVT.1153 | 01.30 | GC400
| Mains | loss
| protection | "81
f<<" restored
| EVT.1154 | 01.30 | GC400
| Mains | loss
| protection | "81
f>>" restored
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 154
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| EVT.1155 | 01.30 | GC400 | Mains loss protection "81R" (∆f/∆t) restored
| EVT.1156 | 01.30 | GC400
Mains loss protection "Vector Jump" restored
| EVT.1157 | 01.30 | GC400 | Mains loss protection (from MC100) restored
| EVT.1158 | 01.30 | GC400
Mains loss protection (from contact) restored
| EVT.1160 | 01.30 | GC400 | Mains loss protection "27 U<" restored
| EVT.1161 | 01.30 | GC400 | Mains loss protection "59 U>" restored
| EVT.1162 | 01.30 | GC400 | Mains loss protection "81 f<" restored
| EVT.1163 | 01.30 | GC400 | Mains loss protection "81 f>" restored
| EVT.1164 | 01.30 | GC400 | Protections 27 disabled.
| EVT.1165 | 01.30 | GC400 | Mains loss protection "27 U< & Q→" restored
| EVT.1191 | 02.19 | GC400
The parallel with the mains is allowed
| EVT.1192 | 02.19 | GC400
The parallel with the mains is not allowed
| EVT.1201 | 01.30 | GC400
Load taking inhibition (from Modbus) active.
| EVT.1202 | 01.30 | GC400
Load taking inhibition (from Modbus) active.
| EVT.1203 | 01.30 | GC400
Load taking inhibition (for some GCB not open) active.
| EVT.1204 | 01.30 | GC400
Load taking inhibition (for ongoing synchronization on MCB) active.
| EVT.1205 | 01.30 | GC400 | Load taking inhibition (for MC100 board command) active.
| EVT.1221 | 01.44
Automatic intervention inhibition” active (from clock/calendar).
01.30
| EVT.1222 | 01.44
Automatic intervention inhibition” not active (from clock/calendar).
01.30
| EVT.1223 | 01.30 | GC400
“Automatic intervention inhibition” active (for out of tolerance mains for
SPtM e MPtM plants).
| EVT.1224 | 01.30 | GC400
“Automatic intervention inhibition” not active (for out of tolerance mains
for SPtM e MPtM plants).
| EVT.1225 | 01.30 | GC400
“Automatic intervention inhibition” active (for GCB not open).
| EVT.1226 | 01.30 | GC400
“Automatic intervention inhibition” not active (for GCB not open).
| EVT.1241 | 01.30 | GC400
Load function disabled (from parameter)
| EVT.1242 | 01.30 | GC400
Load function disabled (digital input)
| EVT.1243 | 01.30 | GC400
Load function disabled (for supply mode)
| EVT.1244 | 01.30 | GC400 | Load function disabled (from MC100)
| EVT.1245 | 01.30 | GC400
Load function disabled (for mains in tolerance)
| EVT.1246 | 01.30 | GC400
Load function disabled (for inhibitions at starting)
| EVT.1247 | 01.30 | GC400
Load function disabled (for MGCB open)
| EVT.1248 | 01.30 | GC400
Load function disabled (as the exit from the parallel is required for other
causes)
| EVT.1249 | 01.30 | GC400
Load function disabled (controller not in AUTO)
| EVT.1250 | 01.30 | GC400
Load function disabled (there are alarms)
| EVT.1261 | 01.30 | GC400
Starting required by load function (as disabled)
| EVT.1262 | 01.30 | GC400
Starting required by load function (load function just enabled)
| EVT.1263 | 01.30 | GC400
Starting required by load function (no GCB closed)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 155
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| EVT.1264 | 01.30 | GC400
Starting required by load function (START pushbutton pressed)
| EVT.1265 | 01.30 | GC400
Starting required by load function (initial delay)
| EVT.1266 | 01.30 | GC400
Starting required by load function (priority list not valid)
| EVT.1267 | 01.30 | GC400
Starting required by load function (selected genset)
| EVT.1268 | 01.30 | GC400
Starting required by load function (for minimum number of supplying
gensets)
| EVT.1269 | 01.30 | GC400
Starting required by load function (because it is the master genset)
| EVT.1270 | 01.30 | GC400
Starting required by load function (for load threshold)
| EVT.1271 | 01.30 | GC400
Starting required by load function (for load stock)
| EVT.1272 | 01.30 | GC400
Starting required by load function (for priority order)
| EVT.1273 | 01.30 | GC400
Starting required by load function (for priority order)
| EVT.1281 | 01.30 | GC400
Starting required by load function (for not selected genset)
| EVT.1282 | 01.30 | GC400
Starting required by load function (for threshold and load stock)
| EVT.1291 | 01.30 | GC400
New master genset
| EVT.1292 | 01.30 | GC400
The supply mode for the load function is isochronous.
| EVT.1293 | 01.30 | GC400
