The supply mode for the load function is SYSTEM BASE LOAD
| EVT.1294 | 01.30 | GC400
The supply mode for the load function is DROOP
| EVT.1321 | 01.30 | GC400
Number of gensets connected to bus PMCB varied
| The | anomalies are themselves
| saves as events. They are registered | with
| their | own
| alarm | code
| with | in
addition:
| • | 2000: if they are
pre-alarms
| • | 3000: if they are | downloads (only GC400x)
| • | 4000: if they are
deactivations
| • | 5000: if they are
faulty
When displayed, the value 2000, 3000, 4000 or 5000 is removed and replaced by the letter “W”, “U”, “D” or “A” before the
alarm code.
For example, by simulating an emergency stop event, we will obtain the display of: 0048: A048 Emergency stop. The same
event, read through serial, will be displayed with: 5048, where 5 = failure and 048 = Emergency Stop.
To display every event, the controller uses at least three pages of the display: if the event displayed is one of the 21 most recent
anomalies, it uses seven pages. The main page has the following format:
| H.09 LOGS | _
| 1 EVENTS | 10/86
| 17/03/2014 14:37:55 | ►
| EVENT code | 0024
W024 GCB not open
The second line of each event page shows what event is currently displayed (10) and any partial event stored (86). Once the
total number of events available is reached, the partial value will remain fixed at the limit value (126) up to a possible log
resetting. The example in the previous figure shows event 10 of 86 stored (out of 126 available).
The fourth line of each event page displays the date/time of the record; on the right it also displays two arrows indicating the
availability of further pages to the right or to the left of the current page for the current event.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 156
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| The | lines
from the fifth to the eighth show different information, depending on the selected page.
| • | The first page shows the numerical code of the event (W024 in the given example) and the clear description of
the event, in this case a warning W (“W024 GCB closed”).
| • | The system status when the event was recorded are displayed in the second page: the controller operation
modes, as well as engine status, generator status, mains status and change-over status.
| • | The third page shows the communication status (GCB and MCB) when the event was recorded.
| • | Pages from the fourth to the seventh are described in the analogues log.
The most recent event is associated to the highest number. Use the ▲ and ▼ buttons to scroll cyclically trough all recordings.
Using the ◄ and ► buttons, you can browse through the pages related to the event.
8.6.6.3 Pages for ANALOGUEs
| The controller records the ANALOGUE magnitudes described below (with engine On or Off); the recording frequency | is
configured with the parameter P.0442 (seconds) and P.0443 (minutes):
| • | Mains phase-to-phase voltages and frequency.
| • | Generator frequency and phase-to-phase voltages.
| • | Generator currents.
| • | Active, reactive and apparent powers, the power factor and the type of plant total load.
| • | Starting battery voltage, engine rotation speed, coolant temperature, oil pressure and engine fuel level.
Each record is associated with its date/time. The measures not acquired (because the controller was not set to acquire them)
are replaced by dashes.
To display all records, the controller uses four pages of the display. The main page has the following format:
| H.15 HISTORY | _
2 FAST ANALOGUES 29/40
---------------------
| 17/03/2014 17:38:31 | ►
Mains:
398 V 50.0 Hz
399 V
396 V
The second line of each page shows what record is currently displayed (29) and any partial record stored (40). Once the total
number of records available is reached, the partial value will remain fixed at the limit value up to a possible log resetting. The
example in the previous figure shows record 29 of 40 stored (out of 42 available).
The fourth line of each page displays the date/time of the record; on the right it also displays two arrows indicating the
availability of further pages to the right or to the left of the current page for the current record.
| The | lines
from the fifth to the eighth show different information, depending on the selected page.
| • | The first page displays all the values of the mains/bars, at the time of recording: frequency and voltage
| • | The second page displays all the values of the generator, at the time of recording: frequency and voltages
| • | The third page displays all the values of the load, currents and powers, at the time of recording: currents,
apparent power, active and reactive power, power factor.
| • | The fourth page displays all the values of the engine, at the time of recording: battery voltage, Engine speed oil
pressure, Oil pressure, Coolant temperature, Fuel level .
The more recent record is associated to the highest number. Use the ▲ and ▼ buttons to scroll cyclically trough all
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 157
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
recordings.
Using the ◄ and ► buttons, you can browse through the pages related to the recordings.
8.6.6.4 Fast ANALOGUEs logs
The fast ANALOGUEs are recorded at a pace configurable by means of the parameter P.0442 (interval in seconds) and the
default interval is 60 seconds. This archive provides a total storage capability of 42 (engine-On and engine-Off) records. Every
following record overwrites the older one. The controller records the ANALOGUE values described in par. 8.6.6.3.
8.6.6.5 Slow ANALOGUEs logs
The slow ANALOGUEs are recorded at a pace configurable by means of the parameter P.0443 (interval in minutes) and the
default interval is 30 minutes. This archive provides a total storage capability of 64 (engine-On and engine-Off) records. Every
following record overwrites the older one. The controller records the ANALOGUE values described in par. 8.6.6.3.
8.6.6.6 Locked recordings
ANALOGUE and events recordings are temporarily OFF when the key switch is in “OFF/RESET” mode.
| When the records are locked, a lock | appears on the second line, after the text “HISTORY LOGS”, in all the windows of the
history log.
In this situation, the controller's internal counters keep decreasing the time left to the expiry of the next recording.
When the operation mode shifts from “OFF/RESET” to “MAN” or “AUTO” mode, a check is performed in order to verify whether
some recording counter expired. If so, the recorded date and time of the status change are stored, otherwise the count
continues till the next recording is stored.
8.6.6.7 Pages for peaks
| The | controller performs a series of recordings of maximum and minimum peaks for some significant measures.
| • | Total active power: the maximum peak is recorded, having the date/time and the measure of the engine coolant
temperature (if available) associated.
| • | Currents: the maximum peaks of individual phases are recorded, having the date/time and power factor of that
particular phase associated.
| • | Coolant temperature: the maximum peak is being recorded, with date/time associated.
To display all records, the controller uses one page of the display.
| H.27 HISTORY | _
| 4 MAX. PEAKS | 1/07
---------------------
Maximum power
| 17/03/2014 | 10:35:54
345.4 kW
| ( | 88 °C)
| The | second line shows the record currently displayed, out of the total number
| of | records
| (the | total
| number | of
| records | is | 5).
| The | fourth
| line shows a description of | the
| peak | recording
| currently | displayed:
| • | Maximum power
| • | Maximum current. (L1)
| • | Maximum current. (L2)
| • | Maximum current. (L3)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 158
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | Maximum coolant temperature
| The sixth line shows the recording date and time. The seventh line displays the recorded measure | (power,
| current | etc.)
A
second measure recorded together with the main measure can be displayed on the eighth line:
| • | The coolant temperature is recorded together with the power.
| • | The power factors on individual phases are recorded together with the currents.
| • | If certain data are not available at the time of recording, dashes will be displayed.
Use the ▲ and ▼ buttons to scroll cyclically trough all recordings. The ◄ and ► buttons are not used because the controller
uses only one page of the display.
8.6.6.8 Diagnostics pages for external devices connected by Canbus (DTC)
The controller records the diagnostic codes that the engine control unit (ECU Interface) and the voltage regulator (AVR) send
on the CAN-BUS line.
Basically, depending on the connected external device, the diagnostic message consists of the DTC, SPN and fault description.
This archive have can store up to 16 records. Every following record overwrites the older one.
To display all records, the controller uses one page of the display.
| H.33 HISTORY | _
| 5 DTC | 16/16
---------------------
17/03/2014 14:27:12
VOLVO EMS 2(0)
DTC:6.6 SPN:100 1 1
Engine oil pressure
Data low (shutdown)
The second line shows the record currently displayed, out of the total number of records (the maximum number of records is
16).
The fourth line shows the recording date and time.
The fifth line identifies the external device that triggered the diagnostic code.
| The | sixth
| line | shows the diagnostic code. It contains:
| • | DTC (Diagnostic Trouble Code): it is a non-standard diagnostic code, specific to the connected external device,
which can be found in the technical manual of the external device (in the example, the code "6.6" in the engine
technical manual will describe the low oil pressure problem).
| • | SPN (Suspect Parameter Number): is a numeric code showing the engine part/component that generated the
diagnostic code (in the example, “100” identifies oil pressure measure).
| • | FMI (Fault Mode Identifier): is a numeric code between 0 and 31 that identifies the kind of problem (in the
example, “1” indicates an excessively low value of the measure, thus requiring engine stop).
| • | OC (Occurrence Count): indicates how many times this diagnostic code has already been activated (example “2”).
In addition, if the combination of the SPN and FMI codes (or the DTC code) is known to the controller, a text description of the
problem is displayed.
The seventh and eighth line show a text description of the problem, if available.
The more recent record is associated to the highest number. Use the ▲ and ▼ buttons to scroll cyclically trough all
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 159
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
recordings. The ◄ and ► buttons are not used because the controller uses only one page of the display.
8.6.6.9 Exit from archives visualization
There are two ways to exit from archive visualization:
| • | Press the ESC button 'n' times to scroll back to page H.01
| • | Change the operating mode of the controller.
In both cases, page H.01 will display; you may move to other display modes using the ▲ and ▼ buttons.
8.6.6.10 Reset archives to zero
To reset an archive to zero, it is necessary to display it first and then keep the digits ACK/ENTER and ESC/SHIFT per 5 secondi,
until when the controller shows a message of reset to zero. The archive of maximum peaks does not reset to zero: when
ACK/ENTER and ESC/SHIFT are pressed for five seconds on this archive, the controller forces the measure value as maximum
peak.
8.7 Selection of the language
The device allows to select the language for all writings displayed on the multi-functional display. 5 languages are currently
available: Italian, English, Portuguese, French and Russian (English is the default language). For GC400x, the directly available
languages are only English and Portuguese. The others can be transferred to the controller (one at a time) through the
BoardPrg4 software. See 8.6.2.3 for language selection procedure.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 160
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
9 Working sequence
9.1 Operating modes
| There | are five
device management modes:
| • | OFF_RESET: the genset is off (or in the arrest phase), the anomalies are all cancelled and you can access the
programming to modify the parameters. The GCB switch is open to isolate the generator from the loads. The
MCB breaker is closed to connect the loads to the mains.
| • | MAN: genset start up and loads change-over to the generator are to be performed by the operator (the controller
board does not perform these operations automatically). Genset arrest and loads change-over to the mains are
normally to be performed by the operator: however, when the protections are enabled, the controller board
can, if necessary, perform these operations automatically. Accessing programming is allowed, though only some
parameters can be modified.
| • | AUTO: genset start/stop and the management of the GCB and MCB breakers are performed by the controller
board (the operator cannot interfere). All protections are enabled. Accessing programming is allowed, though
only some parameters can be modified.
| • | TEST: this operation mode is nearly identical to AUTO. The only difference is that the engine is anyway
(automatically) started even with mains and/or automatic intervention inhibition contact ON. The parameter
P.0222 “Enabling test loading”, allows indicating to the controller if it must automatically change-over the loads
to the generator. In any case, the operator is authorized to control the MCB and GCB breakers just like in MAN.
When the controller goes back to AUTO mode (when the test is finished), the loads are automatically changed-
over to the mains and the engine is stopped with normal procedure. The controller automatically switches from
TEST to AUTO in case existing conditions require an automatic intervention by the genset. Accessing
programming is allowed, though only some parameters can be modified.
| • | REMOTE START: nearly identical to AUTO. The only difference is that the engine is anyway (automatically) started
even with mains and/or automatic intervention inhibition contact ON; the loads are changed-over to the
generator. AUTO mode supersedes TEST mode (i.e., it can interrupt or replace the periodic test). It is also
overriding with respect to the AUTO (once the remote start is activated, any request for automatic intervention
is ignored). The operator is not allowed to manually operate the GCB and MCB switches. Accessing programming
is allowed, though only some parameters can be modified.
9.1.1 OFF/MAN/AUTO mode
| The | operating mode can be selected in two different ways:
| • | Using the “MODE ▲” and “MODE ▼” buttons of the controller board. The buttons must be pressed
consecutively
| and held for at least half a second to force mode change. The buttons are disabled (on the first line | of the display
a key-shaped icon appears) if at least one of the inputs described below exists and is active.
| • | Using one or several inputs configured with the following functions:
| • | DIF.2271 “OFF by remote control”.
| • | DIF.2272 “MAN by remote control”.
| • | DIF.2273 “AUTO by remote control”.
When one of these inputs is active, the operating mode of the controller is forced and you can no longer use the buttons on
the panel, nor the controls of the serial ports to change it (the first line of the display shows a key-shaped icon).
When neither of these inputs is active, you are again able to use the buttons and the controls of the serial ports to change the
operating mode.
If there are multiple active inputs at the same time, priority is given to the input that forces the OFF / RESET mode, followed
by the one that forces MAN mode and finally the one that forces AUTO mode.
You needn't use all three inputs. For example, you can use a single input to force AUTO status: when the input is active the
controller is always in AUTO mode, and when it is deactivated, the controller remains in AUTO mode, but you can use the
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 161
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
buttons to change-over to MAN or OFF/RESET.
If only one input is used to force OFF/RESET mode, the controller acts differently: when the input is active, the controller is
always in OFF/RESET mode, and when the input goes back on standby, the controller goes back to the mode it was in prior
to input activation.
| • | Sending Modbus commands through serial ports, the USB port, the ETHERNET port or through the modems. The
command are only managed if none of the above-described inputs is active. The commands can be protected by
a password (P.0004) which must be entered before any command and can be deactivated through a digital input
(DIF.2706). To send the command it is necessary to write in sequence (within 5 seconds):
| o | HOLDING REGISTER 101: write the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: write the value:
| ▪ | “1” to require the OFF/RESET mode.
| ▪ | “2” to require the MAN mode.
| ▪ | “3” to require the di AUTO mode.
9.1.2 TEST mode
To enable the TEST mode requires the controller being first set to AUTO w/o any automatic start request (refer to the engine
sequence description). All possible TEST function activation modes are described below. The TEST mode is signalled by the
flashing of the AUTO indicator light on the panel (50% on – 50% off). You can shift to TEST mode as follows:
| • | Pressing the “START” button on the controller's panel. Shifting to TEST mode is immediate. Press again the same
buttons to return to AUTO mode. This feature can be disabled using bit 1 of P.0495.
| • | By properly configuring the parameters:
| o | P.0418: Weekly test schedule.
| o | P.0419: Test start time
| o | P.0420: Test duration
These parameters allow for weekly programming of the time intervals for TEST mode engine start (to keep it efficient). In this
case, shifting to TEST mode automatically occurs at set days and times. The controller returns to AUTO when the TEST time
interval ends.
| • | By means of a proper command via SMS (refer to document [2]. In order for this feature to be used, the
parameter P.0420 “Test duration” shall not be set to zero (it indicates, in fact, the TEST duration). In this case,
the controller shifts from TEST after receiving the SMS and returns to AUTO after the time P.0420 Test starting
duration (min).
| • | From a PC connected to a serial port (with Modbus RTU protocol). The controller shifts to TEST after receiving
the command from the serial port, then, returns to AUTO after receiving the opposite command or when it
detects an interrupted serial connection (60 seconds w/o messages). To send the command you need to write in
sequence (within 5 seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value:
| ▪ | “12” to require TEST mode.
| ▪ | “21” to go back to AUTO mode.
| • | When a digital input, properly set with code 2031 “Test mode request” is activated, the controller shifts to TEST
and returns to AUTO when the same input is deactivated.
| • | By using a digital input configured with the function DIF.2029 (“Request for the test mode without load -
impulse”). The controller evaluates the input activation moment (impulse): the controller switches to TEST when
it activates this input and goes back to AUTO at the end of the time configured in P.0420 (if P.0420 is set to zero,
the test is not carried out). If there is second activation of the input during the test, the test is immediately
stopped. During this test, the controller doesn’t close the GCB circuit breaker, independently from the value
configured in P.0222.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 162
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | By using a digital input configured with the function DIF.2030 (“Request for the test mode with load - impulse”).
The controller evaluates the input activation moment (impulse): the controller switches to TEST when it activates
this input and goes back to AUTO at the end of the time configured in P.0420 (if P.0420 is set to zero, the test is
not carried out). If there is second activation of the input during the test, the test is immediately stopped. During
this test, the controller closes the GCB circuit breaker, independently from the value configured in P.0222.
| 9.1.3 | REMOTE START mode
To activate REMOTE START mode, instead, the controller must first of all be in AUTO or in TEST mode. In addition, in case an
input is configured with code DIF.2701 – “Enable remote start request” in the parameters of any input, this input shall be active.
You may shift to REMOTE STARTUP in the following cases:
| • | Configuring a digital input of the controller to acquire the “Remote start request” with code DIF.2032. When this
input is active, the controller shifts to REMOTE STARTUP; it deactivates when reverting to AUTO.
| • | By means of a proper command via SMS (refer to document [2]). In this case, the controller shifts to REMOTE
START as soon as it receives the SMS and returns to AUTO when it receives the opposite command. In this case,
you need to configure an input for acquiring the contact enable remote start request, code DIF2701, and the
input shall be active (normally wired on a panel for enabling remote commands).
| • | Using parameters P.0426, P.0427 and P.0428 it is possible to define on a weekly basis hourly operation intervals
when the genset shifts automatically to REMOTE START. In particular, parameter P.0426 allows to set the week
days in which this function is active and the remaining two allow you to set an hour range valid for all selected
days. The range start time (P.0427) refers to the days set in P.0426, while the range end time (P.0428) refers to
the same day, if its value is higher than P.0427, or to the following day if lower (across midnight). Moreover,
setting P.0427 and P.0428 to the same value defines a full day's range.
| • | From a PC connected to the serial port, USB port, ETHERNET port or via modem (with RTU Modbus or TCP
Modbus). The controller shifts to REMOTE STARTUP after receiving the command from the serial port; it then
reverts to AUTO when receiving the opposite command (it remains in REMOTE STARTUP mode in case the serial
connection is interrupted before receiving the opposite command). In this case, you need to configure an input
for acquiring the "contact enable remote start-up request", code DIF2701, and the input shall be active (normally
wired on a panel for enabling remote commands). The commands can be protected by a password (P.0004) which
must be entered before any command and can be deactivated through a digital input (DIF.2706). To send the
command you need to write in sequence (within 5 seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value:
| ▪ | “13” to require REMOTE START mode.
| ▪ | “21” to go back to AUTO mode.
9.1.4 Operating mode at Power-On
When powered on, the controller selects the operating mode in according to the settings on parameter P.0490 “Operating
mode at power-on” (menu 4.7.2). If the parameter is set to 3 - “Last operating mode”, the controller restores the mode that
was active before power-off.
Upon startup, the controller remains in OFF/RESET mode for approximately one second. After this interval, the mode defined
by parameter P.0490 is activated.
If the " MODE ▲" button is kept pressed during this interval, the controller will remain in OFF/RESET mode, regardless of
P.0490 parameter setting.
9.1.5 Communication and events
The controller records any change of the operating mode in the events log, if it is enabled with bit 0 of the P.0441 parameter:
| • | EVT.1001: records the shift to OFF/RESET mode.
| • | EVT.1002: records the shift to MAN mode.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 163
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | EVT.1003: records the shift to AUTO mode.
| • | EVT.1003: records the shift to TEST mode.
| • | EVT.1003: records the shift to REMOTE START mode.
| There | are some features available for configuring the digital outputs related to the operating mode:
| • | DOF.3001 - “Off/reset”. The controller activates this output when in OFF/RESET mode.
| • | DOF.3002 - “Man”. The controller activates this output when in MAN mode.
| • | DOF.3003 - “Auto The controller activates this output when in AUTO mode.
| • | DOF.3004 - “TEST”. The controller activates this output when it is in TEST mode.
| • | DOF.3005 - “Remote Start”. The controller activates this output when in AVVIAMENTO REMOTO mode.
| • | DOF.3011 - “Not in OFF/RESET”. The controller activates this output when it is in AUTO or MAN mode.
| • | DOF.3012 - “One of the automatic modes”. The output is activated when the controller is in one of the automatic
operation modes, that is AUTO, TEST or REMOTE START.
| In addition, | the controller makes available
| its | own
| operation | mode
| for | the
| AND/OR | logics
| by | means
| of | the
| following | internal
statuses:
| • | ST.000
| - | “OFF/RESET”.
| • | ST.001
| - | “Manual”.
| • | ST.002
| - | “Automatic”.
| • | ST.003
| - | “Test”.
| • | ST.004
| - | “Remote start”.
9.2 Mains
WARNING! The device manages the mains voltage in all plants, except with SPM type plants. What indicated in this
paragraph does not make sense on SPM type plants (P.0802 =0).
The controller acquires the system's mains voltage (single-phase or bi-phase or three-phase) to the purpose of commanding
automatic start-ups and arrests of the engine in case of anomaly on the mains (always for GC315x, for SSB and SSB+SSTP plant
for GC400x). In emergency systems, the controller board starts the generator (and changes-over the loads to it) when the mains
is out of tolerance; it changes-over the loads to the mains and stops the genset when the mains returns in tolerance.
The mains must be connected to the JH connector. On a three-phase system, ensure to connect the three phases and the
neutral; on a single-phase system, ensure to connect the L phase on connector 3 and the neutral on 4.
| The | status
| of | the mains can be acquired in various ways:
| ▪ | From the JH connector of the controllers (see par. 5.15).
In any case, in order for the GC315 to be able to measure the mains voltage and frequency from the JH connector,
the operator must set the nominal voltage of the mains using the parameter P.0116.
| ▪ | By means of the digital input configured with the feature “DIF.3101 – External mains sensor”. When said input is
active, the mains is considered in tolerance; when it is not active, the main is considered out of tolerance. NOTE:
if the digital input is active, the mains is considered in tolerance, even if the measure of the JH sensor is enabled
and if said measure indicates that the mains is out of tolerance.
9.2.1 Internal sensor
In the event the JH sensor can be used to acquire the mains measures, there are various parameters that influence its
management:
| • | P.0126: only for GC400x. To use the JH connector with the mains, this parameter must be set to “1-Mains”.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 164
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | P.0105: rated generator frequency. Also used as mains rated frequency. All thresholds associated to mains
frequency are expressed as a percentage of this parameter.
| • | P.0119: configures the mains sensor as three-phase (3) or bi-phase (2) or single-phase (1).
| • | P.0116: rated mains voltage. Phase-to-phase rated voltage shall be set for bi phase/three-phase systems; single-
phase, for single phase systems. Thresholds are expressed as a percentage of it. If set to zero, mains voltage is
considered still not present, even if physically connected (it is anyway measured and displayed).
| • | P.0152: allows to select if the controller is in standard version (0) or if it has been required with 100 V inputs (1).
| • | P.0117: primary value (in Volt) of any VT connected to connector JH.
| • | P.0118: secondary value (in Volt) of any VT connected to connector JH.
| • | P.0244: enables the checks on thresholds and hysteresis including on the phase voltages of the mains (on the
phase-to-phase voltages they are always enabled).
| • | P.0201: hysteresis applied to all the thresholds related to mains voltage and frequency. It is a percentage value
related to P.0116 and to P.0105.
| • | P.0203: mains low frequency threshold (percentage related to P.0116) (below which the mains is considered
anomalous).
| • | P.0204: mains high frequency threshold (percentage related to P.0116) (above which the mains is considered
anomalous).
| • | P.0236: mains low frequency threshold (percentage of P.0105); below this value, mains is considered anomalous
and the engine is started.
| • | P.0237: mains high frequency threshold (percentage of P.0105); over this value, mains is considered anomalous
and the engine is started.
| • | P.0238: mains voltages asymmetry threshold (percentage of P.0116); over this value, mains is considered
anomalous and the engine is started. Only applicable to bi phase/three-phase systems.
| • | P.0239: Rotation direction required for mains voltage. Only applicable to bi phase/three-phase systems.
In order to assess the mains status, the controller can perform up to four different checks that can be individually disabled.
These checks are individually described (with examples) below: please, remember that disabling both voltages and frequency
checks is not possible (in this case, mains is always considered not present).
9.2.1.1 Frequency check
To disable this check, one of the following conditions shall be true:
| • | P.0236 = 0 %.
| • | P.0237 = 200 %.
| • | P.0236 >= P.0237
| Here follows | an
| example about the various threshold used, including | default values for a.m.
parameters.
| Parameter | Description
| Default value | Frequency in Hz
| P.0105 | Rated frequency | 50 Hz | 50.00
| P.0236 | Minimum frequency threshold | 90.0 % | 45.00
| P.0237 | Maximum frequency threshold | 110.0 % | 55.00
| P.0201 | Maximum hysteresis | 2.5 % | 1.25
The hysteresis on the various thresholds is calculated as half the difference between P.0237 and P.0236. However, it is limited
by the maximum value set with parameter P.0201. The hysteresis applies to:
| • | Upwards, to the minimum frequency threshold (i.e., between 45.00 and 46.25 Hz).
| • | Downwards to the maximum frequency threshold (i.e., between 53.75 Hz and 55.00 Hz).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 165
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
These values define the following bands:
| 0.00 V | .
A band: low
| 45.00 V | .
B band: hysteresis
| 46.25 (45.00 | + | 1.25)
| V | .
C band: in tolerance
| 53.75 (55.00 | – | 1.25)
| V | .
D band: hysteresis
| 55.00 V | .
G band: high
| xxx V | .
If the frequency is within the bands “B” or “D”, previous status is maintained (hysteresis). For example, in case the voltage was
within the “C” band and is now within the “D” band, it is anyway considered “In tolerance”. On the other hand, in case the
frequency was within the “C” band, and now is within “D” band, it is considered “Low”.
9.2.1.2 Voltage’s check
To disable this check, one of the following conditions shall be true:
| • | P.0203 = 0 %.
| • | P.0204 = 200 %.
| • | P.0203 >= P.0204
| Here follows | an
| example about the various threshold used, including | default values for a.m.
parameters.
| Parameter | Description
| Default value | Voltage in Volts
| P.0116 | Rated voltage | 400 V | 400
| - | Mains presence threshold | 20.0 % | 80
| P.0203 | Minimum voltage threshold | 80.0 % | 320
| P.0204 | Maximum voltage threshold | 110.0 % | 440
| P.0201 | Maximum hysteresis | 2.5 % | 10
| The hysteresis on the various thresholds is calculated as half the difference between P.0204 and | P.0203.
| However, | it
is
limited by the maximum value set with parameter P.0201. The hysteresis applies to:
| • | Downwards, to mains availability threshold (i.e., between 70 V and 80 V).
| • | Upwards, to the minimum voltage threshold (i.e., between 320 V and 330 V).
| • | Downwards to the maximum voltage threshold (i.e., between 430 V and 440 V).
These values define the following bands:
| 0 V | .
A band: absent
| 70 (80-10) V | .
B band: hysteresis
| 80 V | .
C band: low
| 320 V | .
D band: hysteresis
| 330 (320+10) V | .
E band: in tolerance
| 430 (440-10) V | .
F band: hysteresis
| 440 V | .
G band: high
| xxx V | .
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 166
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If the voltage is in the “B”, “D” or “F” bands, previous status is maintained (hysteresis). For example, if the voltage was in the
“E” band and now it is in “D” band, it is considered however “In tolerance”. On the contrary, if voltage was in the “C” band
and now is in “D” band, it is considered “Low”.
Such status are managed at individual phase level.
On three phase plants, if the P.0244 parameter is set, the same checks are also done on the phase voltages (the phase
nominal voltage is calculated by dividing the nominal connected P.0116 for 1.73 (square root of 3).
9.2.1.3 Asymmetry check
In bi-phase / three-phase systems, the mains can be 'out of tolerance' in case the absolute value of the three phase-to-phase
voltages differs more than the set threshold.
To disable this check, simply set parameter P.0238 to zero.
Here follows an example about the various threshold used, including default values for a.m. parameters:
| Parameter | Description
| Default value | Voltage in Volts
| P.0116 | Rated voltage | 400 V | 400
| P.0238 | Mains asymmetry threshold | 10.0 % | 40
In case the absolute value of two phase-to-phase voltages differs more than 40 V, the mains is seen as out of tolerance (the
MAINS LIVE lamp flashes with 25% on). In case the absolute values of all phase-to-phase voltages are lower than 40 V, the
mains is seen in tolerance. No hysteresis is managed for this check.
If the parameter P.0244 is set, to “1”, the same controls are also done on the phase voltages (the phase nominal voltage is
calculated by dividing the nominal connected P.0116 for 1.73 (square root of 3).
9.2.1.4 Rotation direction check
For bi-phase / three-phases systems, mains can be 'out of tolerance' in case the rotation direction of the phases differs from
the specification set with parameter P.0239 “Phase’s frequency required on mains“.
To disable this check, simply set parameter P.0239 to zero.
In case a “clockwise” rotation direction is required, please set “1” in P.0239; in case the rotation direction is “counter-
clockwise”, the mains is seen as 'Out of tolerance' (the MAINS LIVE lamp flashes with 25% on).
In case a “counter-clockwise rotation direction is required, please set “2” in P.0239; in case the rotation direction is “clockwise”,
the mains is seen as out of tolerance (the MAINS LIVE lamp flashes with 25% on).
9.2.1.5 Internal sensor status
| In | order
| to | diagnose the mains “global” status, the following algorithms are used, shown in their computing order:
| • | In case the status of all existing voltages (1 or 3) and the frequency are “Absent”, also the global status is
“Absent”.
| • | In case the status of all existing voltages (1 or 3) and the frequency is “In tolerance”, also the global status is “In
tolerance”.
| • | In case the status of at least one voltage or the frequency is “High”, also the global status is “High”.
| • | In case none of the previous conditions occurs, global status is “Low”.
In case the tests show that the mains is “In tolerance”, perform also the following tests:
| • | If we have an unusually high asymmetry on the voltages, the global status is “Low”.
| • | If the direction of rotation of the mains is different from the one configured, the global status is “Low”.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 167
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
9.2.2 External sensor
The use of a digital input is provided, configured with the function DIF.3101 - “Sensor of external mains”, for the connection
with a generic mains sensor in alternative, or in addition to the internal sensor.
The status of the mains is considered:
| • | “Absent” if the input is no active.
| • | “In tolerance” if the input is active.
Note: if the input is active, the mains is considered in tolerance, even if the measure from the JH sensor is enabled and such
measure indicates that the mains is out of tolerance.
It is valid what written in the next paragraph, as per the internal sensor.
9.2.3 Mains global status
Whichever the method used to acquire the mains instant status, to the extent of the plant operation logics, the mains global
status is described in four steps:
Mains in
| After the time set with | tolerance
Mains out of tolerance
P.0205 (see notes below)
| Mains | Mains
| in | tolerance
Mains failure
| availability | delay
| delay | Mains
| in | tolerance
| Mains out of tolerance | After the time set with
| Mains out of | P.0206
| tolerance | (two seconds if the
generator is “ready to
supply”).
The use of the “mains presence delay” (configured with parameter P.0205) depends on the presence of one or more
generators supplying the loads, and on the configuration of parameter P.0250. It is a bit-managed parameter. At the moment
two bits are defined:
| • | Bit 0: used when the controller is in OFF/RESET mode. In this mode, the controller does not normally manage the
“mains presence delay” (to re-power the loads as soon as possible, since they are not powered by the
generators). By setting bit 0 of P.0250 to “1”, the controller manages the "mains presence delay".
| • | Bit 1: used when the controller is in AUTO mode. In this mode, the duration of the “mains presence delay”
depends on the presence of generators supplying the loads, and on the value of this bit:
| o | At least one generator supplying the loads: the duration of the “mains presence delay” is set by parameter
P.0205.
| o | No generator supplying the loads and bit 1 of P.0250 is “1”: the duration of the “mains presence delay” is
set by parameter P.0205.
| o | No generator supplying the loads and bit 1 of P.0250 is “0”: the duration of the “mains presence delay” is
0 seconds.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 168
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
9.2.4 Communication and events
The controller records any change of the mains status in the events log, if it is enabled with bit 1 of the P.0441 parameter:
| • | EVT.1010: Lack of network voltage.
| • | EVT.1011: Network voltage present, but “out of tolerance”.
| • | EVT.1012: Network voltage present and “in tolerance”.
The following feature for the configuration of the digital outputs related to the mains status is also available:
| • | DOF.3033 - “Mains within tolerance”. The controller activates this output when the mains voltages and frequency
are in tolerance from the time configured.
In addition, the controller makes available the mains statuses for the AND/OR logics by means of the following internal statuses:
| • | ST.016 - "Mains voltage/frequency present"
| • | ST.017 - “Mains out of tolerance or absent”
| • | ST.018 - "Delay for mains within tolerance"
| • | ST.019 - “Mains within tolerance”.
| • | ST.020 - "Delay for mains out of tolerance or absent"
9.3 Generator
GC315 acquires generator (single or bi-phase or three-phase) voltage and frequency in order to protect the loads and the
generator itself from operating outside its tolerance thresholds. For connecting the generator to the GC315, see par. 5.16.
On GC315, by setting P.0802 to “11-Drive”, it is possible to work with the engine only, without the generator. To work in this
way, you need to:
| • | Set P.0802 to “11-Drive”.
| • | Make sure that GC315 is able to acquire the engine speed (from pick-up, from W or from Can Bus
communication). This point is fundamental, because the controller has no other way to verify the under-speed
and over-speed conditions.
| • | Set parameters P.0305, P.0306, P.0307 and P.0308 correctly. They normally configure the minimum and
maximum frequency protections: when working without the generator they are used for speed protection (the
percentage values are calculated with respect to the rated engine speed - P.0133 or P.0134).
| • | Set parameters P.0333 and P.0334 correctly (over-speed protection).
| Once | this
| is | done, the controller works in this way:
| • | It hides all M.XX pages except M.01.
| • | On page M.01 the generator symbol is replaced with the engine symbol, the circuit breaker with the
clutch
| symbol and the power measurements are replaced by the engine speed (rpm). The power measurements | on the
loads are also hidden.
| • | The “operating conditions failure” situation is evaluated only on the engine speed, even in MAN mode.
| • | Generator related events are not logged.
| • | The following alarms are not managed:
| o | 01 – minimum voltage.
| o | 02 - maximum voltage
| o | 03 - minimum frequency.
| o | 04 - maximum frequency.
| o | 6 - maximum current.
| o | 11 – power reverse.
| o | 16 - short circuit.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 169
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | 45 - maximum auxiliary current.
| o | 49 - maximum active power.
| o | 52 – voltage unbalance.
| o | 53 - current unbalance.
| o | 55 - wrong phases sequence.
| o | 56 - low voltage.
| o | 58 - low frequency.
| o | 59 - high voltage.
| o | 60 - high frequency.
| o | 61 - loss of filed.
| o | 100 - maximum differential current.
| o | 203 - maximum negative sequence current
| • | The anomaly "D099 - Minimum engine speed" is now managed. After the engine has reached the rated speed at
start-up (between the thresholds P.0305 and P.0307), if it falls below the threshold P.0305 for P.0306 seconds,
the controller activates the anomaly. It is an alarm: it forces the immediate opening of the GCB, and stops the
engine without the cooling cycle. Note: in this case the thresholds P.0305 and P.0307 are to be considered as
percentages of the rated speed (P.0133 or P.0134). For this reason, if you program them from the controller,
the last display line shows the equivalent value both in Hz and in rpm.
| 9.3.1 | Frequency
| Several | parameters are related to frequency measure:
| • | P.0105: rated generator frequency. All frequency measure related thresholds are expressed percentage of it.
| • | P.0228: threshold (percentage of P.0105) under which the engine is considered stopped.
| • | P.0229: threshold (percentage of P.0105) above which the generator is considered started.
| • | P.0305: low voltage threshold (percentage related to P.0105) below this value the generator cannot be
connected to the loads.
| • | P.0307: high voltage threshold (percentage related to P.0105) above this value the generator cannot be
connected to the loads.
| • | P.0395: low frequency threshold (percentage of P.0105) (under this threshold, the generator sets a warning).
| • | P.0397: high frequency threshold (percentage of P.0105) (over this threshold, the generator sets a warning).
| • | P.0331: maximum frequency threshold (percentage of P.0105); over this threshold, the engine must be stopped
due to risk of damage to both the engine and the alternator.
| Here follows | an
| example about the various threshold used, including default values | for
a.m. parameters.
| Parameter | Description
| Default value | Frequency in Hz
| P.0105 | Rated frequency | 50 Hz | 50
| P.0228 | Stopped engine threshold due to frequency | 10.0 % | 5
| P.0229 | Started engine threshold due to frequency | 20.0 % | 10
| P.0305 | Minimum frequency threshold | 90.0 % | 45
| P.0307 | Maximum frequency threshold | 110.0 % | 55
| P.0202 | Hysteresis | 2,5 % | 1.25
To the two settable thresholds (P.0305 and P.0307) the hysteresis is entirely applied in the threshold input direction. This
means that the frequency is out of tolerance if out of thresholds P.0305 and P.0307. It is in tolerance if within the thresholds
P.0305+hysteresis and P.0305-hysteresis, otherwise it maintains the previous status.
| 0 | Hz
.
A band: absent
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 170
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 5 Hz | .
B band: hysteresis
| 10 Hz | .
C band: minimum
| 45 Hz | .
D band: low
| 46 Hz | .
E band: in tolerance
| 54 Hz | .
F band: high
| 55 Hz | .
G band: Maximum
| 60 Hz | .
Band H: Overspeed
| xxx Hz | .
If the frequency is in “B”, “D”, “F” bands, it maintains the status it had before (hysteresis). For example, if the frequency was
in “E” band, and now is in “D” band, it is still considered in tolerance. On the other hand, if it was in “C” band and now is in “D”
band, it is considered “Low”.
Thresholds P.0305 and P.0307 are used also to manage the generator/engine protections on frequency. These protections can
be individually disabled setting to zero the relevant parameter that specifies the delay (respectively P.0306 and P.0308). Even
if the protections are disabled, thresholds are however used in order to define the frequency status: this allows not to switch
the loads on the generator if the electrical magnitudes are out of the tolerance band.
9.3.2 Voltages
| Many | parameters influence generator voltage measures:
| • | P.0101: indicates if it is a three-phase (3) or two-phase (2) or a single-phase generator (1).
| • | P.0102: rated generator voltage. Phase-to-phase rated voltage shall be set for bi-phase or three-phase systems;
single-phase, for single phase systems. Thresholds are expressed as a percentage of it.
| • | P.0151: allows to select if the controller is in standard version (0) or if it has been required with the 100 V inputs
(1).
| • | P.0103: rated voltage (in Volt) for the primary of any VT (voltage transformers) connected to connector JG.
| • | P.0104: rated voltage (in Volt) for the secondary of any VT (voltage transformers) connected to connector JG.
| • | P.0328: enables the checks on thresholds and hysteresis including on the phase voltages of the generator (on the
phase-to-phase voltages they are always enabled).
| • | P.0202: hysteresis applied to all the thresholds related to generator voltage. It is a percentage value of P.0102.
| • | P.0226: threshold (percentage of P.0102) under which the engine is considered stopped.
| • | P.0227: threshold (percentage of P.0102) over which the engine is considered started.
| • | P.0301: low generator voltage threshold (percentage of P.0102); under this value the generator cannot be
connected to the loads.
| • | P.0303: high generator voltage threshold (percentage of P.0102); over this value the generator cannot be
connected to the loads.
| Here follows | an
| example about the various | threshold used,
| including default | values
for a.m. parameters.
| Parameter | Description
| Default value | Voltage in Volts
| P.0102 | Rated voltage | 400 V | 400
| P.0226 | Stopped engine threshold
| due to voltage | 17.5 % | 70
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 171
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| P.0227 | Started engine threshold due
| to | voltage | 20.0 % | 80
| P.0301 | Minimum voltage threshold | 75.0 % | 300
| P.0303 | Maximum voltage threshold | 112.5 % | 450
| P.0202 | Hysteresis | 2.5 % | 10
The hysteresis fully configured in the direction for the threshold entry, applies to the two configurable thresholds (P.0301 e
P.0303). This means that generator voltage is out of the tolerance if out of the thresholds P.0301 and P.0303; it is in tolerance
if between P.0301 + hysteresis and P.0303 – hysteresis; otherwise, the previous status is maintained.
Keeping in account these values, the following bands are defined:
| 0 V | .
A band: Absent
| 70 V | .
B band: Hysteresis
| 80 V | .
C band: Low
| 300 V | .
D band: Hysteresis
| 310 (300+10) V | .
E band: In tolerance
| 440 (450-10) V | .
F band: Hysteresis
| 450 V | .
G band: High
| Xxx V | .
If the voltage is in the “B”, “D” or “F” bands, previous status is maintained (hysteresis). For example, if the voltage was in the
“E” band and now it is in “D” band, it is considered however “In tolerance”. On the contrary, if voltage was in the “C” band and
now is in “D” band, it is considered “Low”.
On bi phase/three phase plants, if the P.0328 is set to “1”, the same controls are also done on phase voltage. (the phase nominal
voltage is calculated by dividing the nominal connected P.0116 for 1.73 (square root of 3).
| Such status is managed at individual phase level. With a bi phase/three-phase system, in order to diagnose the | generator
“global” status, the following algorithms are used, shown in the order they are computed:
| • | In case all the bi phase/three phases are in “Absent” status, global status is also “Absent”.
| • | In case all the bi phase/three phases are in “In tolerance” status, global status is also “In tolerance”.
| • | In case at least one phase is in “High” status, global status is also “High”.
| • | In case none of the previous conditions occurs, global status is “Low”.
Thresholds P.0301 and P.0303 are used also to manage the generator protections on voltage. These protections can be
individually disabled setting to zero the relevant parameter that specifies the delay (respectively P.0302 and P.0304).
Thresholds are however used in order to define voltage status: this allows not to switch the loads on the generator if the
electrical magnitudes are out of the tolerance band, even though protections are disabled.
9.3.3 Overview
For general management purposes, generator operation can be described in three steps:
| a) | Steady out of tolerance: the generator voltages and/or frequency status must be continuously other than “In
| tolerance” | for
| two | seconds.
The “GENERATOR LIVE” lamp is Off if voltages and frequency are in “Absent” status, otherwise it blinks.
| b) | Steady within tolerance: generator's voltage and frequency global status must be “within tolerance” for at least
0.5 seconds. “GENERATOR LIVE” lamp is steady On.
Transient: shifting from status “a” to status “b” or vice versa. The “GENERATOR LIVE” lamp blinks. On the front
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 172
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
panel only status “a”, “b”, and “c” are displayed, by means of the “GENERATOR LIVE” lamp. Global and
individual voltage phases and frequency “Absent” status etc. are not shown: however, they can be read with
Modbus protocol via the serial port.
| 9.3.4 | Communication and events
The controller records any change of the generator's status in the events log, if it is enabled with bit 2 of the P.0441 parameter:
| • | EVT.1020: Lack of voltage on the generator.
| • | EVT.1021: Generator voltage present, but “out of tolerance”.
| • | EVT.1022: Generator voltage present and “within tolerance”.
The following feature for the configuration of the digital outputs related to the generator status is also available:
| • | DOF.3032 - “Generator in thresholds”. The controller activates this output when the generator voltages and
frequency are within tolerance from the time configured.
| In addition, | the controller makes available the generator statuses for
| the | AND/OR
| logics | by
| means | of
| the | following
internal
statuses:
| • | ST.024
| - | "Generator voltage/frequency present"
| • | ST.025
| - | "Generator out of tolerance or absent"
| • | ST.026
| - | "Delay for generator within tolerance"
| • | ST.027
| - | "Generator within tolerance"
| • | ST.028
| - | "Delay for generator out of tolerance or
absent"
9.4 Automatic intervention of the generator inhibited.
| In | AUTO
mode, whatever the kind of plant and the Mains status, two causes can anyway inhibit the genset automatic start:
| • | Operating time range.
| • | Digital input.
| • | Only for GC400x: for the load management (the gensets running are enough to supply the load). See [8].
| • | Only for GC400x: another genset connected to the parallel bars is in “GCB not open” condition. See [8].
| When there is an inhibition active, a flashing lock is displayed | in the top right corner of the display.
Note: the inhibition status does not affect TEST and REMOTE START modes.
9.4.1 Inhibition from contact
The controller can use a digital input programmed for inhibiting the genset automatic operation (function “2501” - genset
operation inhibit). In case of an “active” input, the engine is never automatically started, not even if the plants condition
require.
Use parameter P.0207 to set a delay between input's physical activation and this function's logic activation: however, the delay
can only be applied to a controller in AUTO mode, otherwise the delay is nil.
Use parameter P.0208 to set a delay between input's physical de-activation and this function's logic de-activation: in case the
generator is already running, the delay is two seconds (firm).
When a function with value 2501 is coupled with a digital input, acquisition of this input depends on the time set in P.0207
and/or P.0208; the acquisition time related to the digital input is skipped.
The controller also makes available, to the use of AND/OR logics, the internal status ST.080 - "Contact starting inhibition”.
The controller records any change of the inhibition status in the events log, if it is enabled with bit 6 of the P.0441 parameter:
| • | EVT.1013: Inhibition activated (from configurable input)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 173
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | EVT.1014 Inhibition not activated (from configurable input)
9.4.2 Inhibition from clock
Using parameters P.0421, P.0422 and P.0423, it is possible to define on a weekly basis the hourly operation ranges. In particular,
parameter P.0421 allows to set the generator's weekly operation days. The remaining two allow to set an hour range valid for
all selected days. The range start time (P.0422) refers to the days set in P.0421, while the range end time (P.0423) refers to the
same day, if its value is higher than P.0422, or to the following day if lower (across midnight). Moreover, setting P.0422 and
P.0423 to the same value defines a full day's range.
Apart from the days and time configured, the inhibition to the automatic intervention is active.
The controller also makes available, to the use of AND/OR logics, the internal status ST.081 - "Clock/calendar starting
inhibition”.
9.5 Differences between Mains Simulation and Inhibition
The two functions provide different operation logics and purpose. The first one emulates the internal sensor, while the second
one is specifically used for preventing system start-up, whatever the mains status. In this way, status indication is more
coherent with the real status of the system.
9.6 Engine
GC315 can start, stop and protect the engine by means of a series of thresholds on the acquired measures (oil pressure, coolant
temperature, speed etc.). Before describing engine management sequences, it is necessary to define in which way the
controller determines the engine running status.
9.6.1 Engine running/stopped status acknowledgement
| There | are three engine status:
| • | Stopped: the activation of the command is allowed for starter motor.
| • | In movement: the engine is not considered running, therefore:
| o | If the command for the starter motor is active, it is maintained to try to get the
engine started.
| o | If the command for the starter motor is not active, the controller impedes the
| starting. (as the | engine
is
rotating).
| • | Running: the controller deactivates the command of the starter motor and impede its
restart.
| The | controller recognises the status of the engine considering the following conditions:
| • | From the engine rotation. This control is enabled if the measure of the rotation is
available:
| o | Parameter P.0110 “Number of teeth of the crown of the pick-up” different
from zero.
| o | Parameter P.0111 “rpm/W” different from zero ratio.
| o | Parameter P.0127 “rpm/Hz” different from zero ratio.
| o | CAN-BUS Connection with the enabled engine.
Two thresholds are available (P.0224 e P.0225), which have to be both different from zero and P.0225 has to be major than
P.0224 (otherwise this check is disabled). The instantaneous status of the engine is:
| o | Stopped if the rotation speed is lower than P.0224.
| o | In movement if the rotation speed is higher than P.0224, but lower than P.0225.
| o | Running if the rotation speed is higher than P. 0225.
| • | From the signal voltage D+ of the generator battery charger. This control is enabled if the measure of the D+
voltage is enabled (P.4041 must be set as AIF.1300 – “D+ signal”).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 174
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Two thresholds are available (P.0230 e P.0231), which have to be both different from zero and P.0231 has to be major than
P.0230 (otherwise this check is disabled).
| The | instantaneous status of the engine is:
| o | Stopped if the D+ voltage is lower than P.0230.
| o | In movement if the D+ voltage is higher than P.0230, but lower than P.0231.
| o | Running if the D+ voltage is higher than P. 0231.
| • | From oil pressure. This control is enabled if parameter P.0232 is different from zero and if digital inputs are
configured to acquire the status of the oil pressure switches (DIF.4221 and/or DIF.4222), or if the pressure
measurement is available (from analogue input or Can Bus). The instantaneous state of the engine is:
| o | Stopped if the oil pressure is below the minimum threshold (with the engine stopped, in fact, the oil
pressure drops, and these contacts should activate).
| o | In movement if the oil pressure is above the minimum threshold, from the time configured with P.0232.
| • | From generator voltage. Two thresholds are available (P.0226 and P.0227), which have to be both different from
zero and P.0227 has to be major than P.0226 (otherwise this check is disabled).
| • | The instantaneous status of the engine is:
| o | Stopped if the voltages measured on all generator phases are lower than P.0226.
| o | In movement if the voltage measured on at least one generator phase is higher than P.0226, but all are
lower than P.0227.
| o | Running if the voltage measured on at least one generator phase is higher than P. 0227.
| • | From generator frequency. Two thresholds are available (P.0228 and P.0229), which have to be both different
from zero and P.0229 has to be major than P.0228 0226 (otherwise this check is disabled).
| • | The instantaneous status of the engine is:
| o | Stopped if the generator frequency is lower than P.0228.
| o | Moving if the generator frequency is higher than P.0228, but lower than P.0229.
| o | Running if the generator frequency is higher than P. 0229.
| • | From CAN-BUS (ECU Interface): if the engine signals the status of started on CAN-BUS. This control is not used if
the CAN-BUS connection is disabled (parameter P.0700 “Engine type” set to 0).
| The | engine
| is | generally considered:
| • | Stopped if all previous checks (all those not enabled) show the “stopped” status “fermo” consecutively
| for | five
seconds.
| • | In movement, if at least one of the previous checks show “in movement” or “running”.
| • | Running, if at least one of the previous checks show “running” consecutively for at least 0,2 seconds.
9.6.2 Engine commands
| The | controller can handle the following different commands for engine management:
| • | START: command for the starter.
| • | FUEL: command for the fuel solenoid valve.
| • | STOP: stop command when energized.
| • | PREHEAT: command for Diesel engines glow-plugs preheating.
| • | PRELUBRICATION: engines pre-lubrication command.
| • | GAS: command for the gas valve (for gas engines).
| • | IDLE: command to activate engine low speed.
| • | ENABLE ENGINE: this command is activated together with the FUEL command,
| but can | be deactivated before
| the FUEL command (useful for electronic engines shutdown without causing any | vacuum
in the fuel pipes).
All digital outputs of the controller are configurable and therefore the engine commands can be associated in any way to the
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 175
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
outputs of the controller (see par. 5.9.4). The START and FUEL outputs are assigned by default to outputs OUT 5 and OUT 6;
since said outputs consist of relays and are protected from over currents, but it is still possible to reassign them when needed,
As the other five commands are optional, dedicated outputs are not available. However, you may associate any of these
commands to any of the outputs, taking into account their type. Configuration is possible with parameters from P.3001 to
P.3016 (menu 1 System, 1.7 digital Inputs/Outputs, 1.7.3 digital Outputs, 1.7.3.1 digital Outputs) using the following values:
| • | DOF.1001: glow-plugs preheating (PREHEAT).
| • | DOF.1002: engine control unit enable (ENABLE ENGINE)
| • | DOF.1003: fuel valve (FUEL).
| • | DOF.1004: gas valve (GAS).
| • | DOF.1005: start command (START).
| • | DOF.1006: stop command when energized (STOP).
| • | DOF.1007: low speed command (IDLE).
| • | DOF.1033: pre-lubrication command
By default, commands for glow-plugs preheating, for gas valve, low speed and engine control unit are not used, whereas the
stop command when energized is associated to the output OUT 1 of terminal 1 of connector JE, whereas the command for the
starter motor is by default associated to terminal 1 of the JH connector.
9.6.3 ECU supply
This command should be used to supply the ECU. It is not mandatory. If present, its behaviour depends on the following
parameters:
| • | P.0718: it specifies when the controller should power the ECU:
| • | 0: When it needs to start the engine.
| • | 1: When it needs to start the engine, or if the controller is in MAN mode.
| • | 2: Always
| • | P.0719: it allows configuring a delay between the activation of this command and the begin of the cranking sequence.
The purpose is to provide time to the ECU to properly power-up before starting the engine.
| • | P.0720: it allows configuring a delay between the stop command of the engine and the deactivation of this command.
The purpose is to allow the ECU to finish all stopping operations before switching it off.
If the output exists, when it is deactivated, the controller never activates the anomaly AL-098 “Communication failure with
the ECU”.
9.6.4 Manual control sequence
9.6.4.1 Start-up
| There | are two possible sequences of start-up:
|  | Manual sequence: it is used in MAN if the parameter P.0252 (“Number of manual crank attempts”) is higher than
zero. In the manual sequence, the duration of start-up attempt is established by the operator: the attempt is
interrupted when the operator releases the START button.
|  | Automaticsequence:it isusedinallothercases.Intheautomaticsequence,theduration ofthestart-upattempt
is selected with parameter P.0210.
In MAN, if P.0252 is different from zero, the controller performs P.0252 start attempts, activating the “fail to star anomaly” if
the engine does not start; in addition, the start-up in MAN is always done by means of battery 1 (in case there are 2 batteries).
The start-up sequence is activated if there are no failures, downloading and deactivations, and if at least one of these conditions
happens:
|  | MANUAL:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 176
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | Pressing START.
| o | Only for GC400x. Activating a digital input configured with the function IF.2033 (“start-up manual
command”). The input is managed as it was the digit START.
| o | Using the commands received from the serial ports, USB, ETHERNET, or through modem (in this case the
automatic sequence is used). The commands can be protected by a password (P.0004) which has to be
sent before any command, and can be deactivated through a digital input (DIF.2706). To send the
command it is necessary to write in sequence (within 5 seconds):
| ▪ | HOLDING REGISTER 101: write the configured password with parameter P.0004.
| ▪ | HOLDING REGISTER 102: write value “11”.
|  | AUTOMATIC:
| o | If TEST mode is activated (see the paragraph that describes the controller operation mode).
| o | If REMOTE STARTING is activated (see the paragraph that describes the controller operation mode).
| o | If an automatic starting is required and no inhibition to the starting is activated (see 9.4).
The stand-by status are those of stop and no stop. The controller deactivated all commands to engine for both. The no stop
status means that the engine has been started by others or that it did not stop at a stop cycle (only possible if the excitation
stop system is used). From the controller point of view the two status are different, since the engine protection are never
activated as the controller considers that there is another device which it has started and is being checking the engine.
From stand-by status, when a starting cycle is required (manual or automatic sequence), if the engine was not stop, the engine
control unit is not commanded and we pass to the running status (in MAN) or that of start-up confirmation (in AUTO). If the
engine was stopped, instead, it passes to the starting consent wait status.
The status of consent wait status is only performed if there is a configured digital input with function DIF.2709. The purpose
of this input is to condition the real starting of the engine to an external logic (e.g., To allow the pre-ventilation for gas gensets).
If no digital input is configured with function DIF.2709, or if the input is active, the sequence proceeds with the engine pre-
lubrication cycle. During this status all engine commands are deactivated.
The pre-lubrication cycle is performed if the parameter P.0242 is set (“maximum duration of pre-lubrication cycle”) to a value
different from zero. The cycle ends at the end of time P.0242, or after two seconds from when the controller recognises that
the oil is in pressure:
| ▪ | If the controller acquires the analogue measure of pressure, when this measure goes over the low-pressure
threshold (P.0339), or, if deactivated, when it goes over the minimum pressure threshold (P.0341).
| ▪ | If some digital inputs of the controller are configured with functions DIF.4221 and/or DIF.4222 (contacts of low
and minimum oil pressure) when at least one of these inputs deactivates.
During this cycle, commands PRE-LUBRICATION, FUEL, ENGINE ENABLING, PREHEAT and IDLE are active (if requested). At the
end, we pass to the pre-heating cycle.
The pre-heating is performed if parameter P.0209 is set (“pre-heating cycle duration) different from zero. In this state the PRE-
LUBRICATION,ENGINEENABLING,PREHEATandIDLE COMMANDSAREACTIVE.Itisnotobligatorytoconfigure an inputas pre-
heating command; this allows to use it even without pre-heating in order to add a delay between commands FUEL and START.
This cycle is performed in parallel with the pre-lubrication cycle, that is, the two cycles start in the same moment.
If either the pre-lubrication nor the pre-heating cycles are performed, the controller manages an intermediate status of the
duration of 0,2 seconds, where commands PRELUBRICATION, FUEL, ABILITAZIONE MOTORE, PREHEAT and IDLE (if requested).
This status is necessary to guarantee a minimum delay between the opening of the fuel electro-valve and the activation of the
engine control unit. This because some electro-valves have a mechanic problem according to which if there is fuel flow during
the opening, they get stuck.
From the previous status, we proceed to the engine starting or, if configured, with the washing cycle.
The washing cycle is only needed for gas engines. It consists in activating the engine control unit keeping the GAS valve closed.
In this way a depression is created, which extracts the remaining gases, before the engine starting. The cycle is performed if
parameter P.0241 (“washing cycle duration”) is different from zero. At the end of the configured time, we proceed to the
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 177
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
engine starting. In this status, PRE-LUBRICATION, FUEL, ENGINE ENABLING, PREHEAT and IDLE commands are active (if
requested).
During the starting, the PRE-LUBRICATION, FUEL, ENGINE ENABLING, PREHEAT, GAS, IDLE (if requested) and START commands
are active. If the controller recognises the engine running status, the sequence goes on with the low-speed cycle. If, instead,
the starting cycle ends (see previous notes about the starting sequence in manual mode) without diagnosing the started engine
status, the sequence proceed with:
|  | The starting check status, if we are in MAN. Actually, the given command could be enough for the engine, which
therefore could get started. In this state the engine has to be checked for a maximum time of 10 seconds to check
if it starts. PRE-LUBRICATION, FUEL, ENGINE ENABLING, GAS and IDLE (if requested) are active, to facilitate the
eventual starting. If the engine get started, we pass to the low-speed status, otherwise at the end of the 10
seconds we come back to the stop status.
|  | The delay between the two start attempts status if we are in AUTO, TEST or REMOTE STARTING. The duration
of this status is configured with parameter P.0212 (“Delay between two start attempts”). At the end we proceed
towards the washing status. This status is performed for a number of times configured with parameter P.0211
(“Number of starting attempts”): if after all configured attempts the engine does not activate, the controller
activates the failure AL.022 (“A022 failed starting”) and proceed with the stop status. In this status, commands
PRE-LUBRICATION, PRE-HEATING, FUEL, ENGINE ENABLING, and IDLE (if requested) are active, so to use this
status for the pre-heating of the Diesel engine spark plugs.
The low-speed status is performed if parameter P.0233 (“low speed cycle duration”) is different from 0 or if a configured digital
input is active as DIF.2061 (“Request of reduced speed”). In this state, FUEL, ENGINE ENABLING, GAS and IDLE commands are
active. If the controller is connected via CAN-BUS to the engine, the low-speed command is directly managed on the bus. To
this purpose, it is available parameter P.0710 that allows to configure the engine rotation during this phase (not every engine
support it. Some has their own pre-defined low speed rating). Otherwise, to give this command it is necessary to configure an
input (DOF.1007 – “reduced speed command”). The cycle ends when the configured time ends or when the digital input
deactivates. If the controller acquires the water-cooling temperature (from CAN-BUS or from sensor), it is also possible to
configure a minimum temperature threshold for supply consent to interrupt the cycle (P.0223 – “Minimum temperature for
supply consent”): if the temperature of such liquid goes consecutively for two seconds over the threshold, the cycle is
interrupted (it is not interrupted if a digital input DIF.2061 is active “Reduced speed request”). At the end of the cycle, we
proceed with the status of:
|  | Running if we are in MAN. See note on the next point.
|  | Starting confirmation if we are in AUTO, TEST or REMOTE STARTING. For GC315, if the selected application in
P.0802 is “11 - DRIVE”, this status is used in MAN mode also. This status is necessary to wait that the genset
reaches the full speed. The engine could, in effect, turn off (the controller could have diagnosed it only because
it is the engine control unit which lets it move). In these cases, the controller has to attempt to start it again, up
to the end of the configured attempts. From this status we proceed towards in running if the genset reaches the
full speed (in this case the starting is real and an eventual turning off is symptom of big anomalies on the genset);
if the engine stops, we proceed towards the delay between two attempts; towards the stop status if the engine
does not stop, but the genset does not reach the full speed within the time configured with parameter P.0217
(“Maximum time for full speed conditions”): the controller activates the failure AL.008 (“A008 – Failed full speed
conditions”). In this status the FUEL, ENGINE ENABLING and GAS commands are active.
In running status, the FUEL, ENGINE ENABLING and GAS commands are active.
| 9.6.4.1.1 | Use of two fleets of batteries
The controller is able to command the engine starting by managing two fleets of batteries, alternating them to guarantee a
sure engine starting (only in automatic mode). In manual mode, the starting will always be performed with battery 1. To use
this procedure, it is necessary to use the following functions for digital outputs:
| • | DOF.1008 – “select battery 1”.
| • | DOF.1009 – “select battery 2”.
In order to use this function, at least one configured output with function DOF.1008 must exist. In this case, the starting
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 178
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| s | eq
| u | en
| ce | b
ecomes the following:
| • | Output “select battery 1” activated, output “select battery 2” deactivated
| • | Wait 2 seconds (it can be increased with the glow plug pre-heating)
| • | First starting attempt
| • | Pause
| • | Last starting attempt
| • | Wait 2 seconds
| • | Output “select battery 1” deactivated, output “select battery 2” activated.
| • | Wait 2 seconds
| • | If there is the DOF.1009 output: Output “select battery 1” deactivated, output “s
| elect battery | 2” activated
| • | If there is the DOF.1009 output: Wait 2 seconds (It can be increased by raising the
| waiting time | between the
two
starting)
| • | First starting attempt with second battery
| • | Pause
| • | Last starting attempt with second battery
| • | Failed starting alarm.
| • | Wait 2 seconds
| • | Output “select battery 1” activated, output “select battery 2” deactivated
If the engine starts, the sequence is ended. The output “battery selection n” active in that moment is deactivated with a delay
of two seconds on the detection of started engine. If no exit is configured with the DOF.1008 function, the starting sequence
remains standard.
| 9.6.4.1.2 | Starting on low battery
If the engine starter battery voltage is too low. In this case, the controller starts the engine to make sure that the engine,
through its charge alternator, recharges the battery. This function is enabled if parameter P.9655 is different from zero, and
you can configure it with the following parameters:
| • | P.0362 (“Pre-alarm level for low battery voltage”). It is a percentage of the rated voltage of the starter battery (12/24
Vdc).
| • | P.0363 (“Delay for low battery voltage pre-alarm”). It is the delay (used as filter) before starting the engine.
| • | P.9655 (“Charging time for low battery voltage”). It is the time that the engine remains running. Set to zero to disable
this feature.
| • | P.9656 (“Enable generator supply while start for low battery”). It is the option to enable GCB closing and supply the
loads.
If the starter battery voltage remains below the P.0362 threshold consecutively for P.0363 seconds, the controller starts the
engine and keeps it running for P.9655 minutes. If there are no other requests for automatic intervention or set the explicit
request by P.9656, the controller does not connect the loads to the engine/generator.
This function is available only in AUTO mode and the battery recharging is performed in TEST mode.
9.6.4.2 Stop
The engine can be stopped in two ways:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 179
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| a) | With normal procedure. Such procedure consists in performing an engine cooling cycle (only if the load has
previously been connected to the genset), keeping it running without load. This procedure only applies in
AUTOMATIC mode if:
| o | There are no more automatic starting requests (see above)
| o | An anomaly as “deactivation” or as “downloading” has been activated (a typically dangerous anomaly for
the load but not for the engine).
If the Bit 1 of parameter P.0249 is set to "1" the controller enable the cooling cycle also in manual mode.
This cycle is performed (if the GCB switch has been closed at least once since the engine was started and / or if the coolant
temperature is higher than the threshold P.0271) in the following cases:
| o | The operator presses the STOP key on the keypad (or the stop command is sent to the MAN from the
communication ports).
| o | An "unload" or "deactivation" anomaly is activated.
In both cases, the operator can stop the cooling cycle by giving a second MAN stop command (or with a new command from
the communication ports).
| b) | With emergency procedure. Such procedure provides the immediate stop of the engine, without cooling cycle.
It applies if:
| o | The controller is forced in OFF_RESET.
| o | If the stop is requested in MAN.
| o | Any anomaly classified as “failure” is activated and if the engine is in a different status from stop and no
stop.
| The | stop
sequence is performed in the following cases:
|  | When a failure, download or deactivation happen.
|  | Using the commands received from the serial ports USB, ETHERNET or through modem. The commands can be
protected by a password (P.0004) which has to be sent before every command and can be disabled through a
digital input (DIF.2706). To send the command, it is necessary to write in sequence (within 5 seconds):
| o | HOLDING REGISTER 101: write the configured password with parameter P.0004.
| o | HOLDING REGISTER 102: write value “21” (standard stop) or “22” (emergency stop).
|  | In MANUAL:
| o | Pressing “STOP” from the controller panel.
| o | Only for GC400x. Activating a configured digital input with function DIF.2034 (“stop manual command”).
The input is exactly managed as it was the digit STOP.
| • | In AUTOMATIC:
| o | When the automatic intervention of the genset is no more requested.
Note: normally if you press the digit STOP in AUTOMATIC, the controller activates the failure A007 (“manual stop in
automatic”): the engine is therefore stopped with emergency procedure. It is possible to disable the digit STOP in automatic
acting on bit 0 of parameter P.0495 (keyboard options).
The stop phase can be also performed when the engine is already stopped.
| 9.6.4.2.1 | Standard procedure
The stop standard procedure consists in performing a cooling cycle for the engine first (during which the controller
disconnects the genset from the loads). Such cycle is performed only if during the running status the loads have been
connected to the generator. During this cycle, the FUEL, ENGINE ENABLING and GAS commands are active. The duration of
the cycle is configurable with parameter P.0215 (“Duration of cooling cycle”). The cooling cycle can be aborted before the
time set with P.0215 if the coolant temperature becomes lower than the threshold set with P.0271 parameter (if this
threshold is different from zero).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 180
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Often the generators have a whole range of auxiliary services (pumps, fans and so on) that are essential for the proper
functioning of the generator. These auxiliary services are normally powered from an AC voltage: if this voltage is not
available, the generator cannot stay in motion. If these services are powered by mains voltage, therefore the generator
should be stopped as soon as the mains fails.
| The controller allows configuring the | source
| from | which
| these | services
| are | supplied,
| via | P.0240
| parameter | ("The
engine
services are supplied by:"):
| • | 0: generator voltage.
| • | 2: voltage on users.
| • | 3: mains voltage.
If the controller realizes that there is no voltage on the selected source, the cooling cycle is stopped immediately (this
function works only on the cooling cycle, not in all the other management phases of the engine). By setting P.0240 to "0",
the board can always run the cooling cycle.
From this status it is possible to go back to the in running status if the stop requests cease and there is at least one starting
request (for example, we were in this status following to the back from mains, but during this status the mains fails again). The
cycle can be interrupted also if there is an emergency stop request (a failure or the controller in OFF_RESET). In this case, or at
the end of time P.0215, we proceed with the emergency stop cycle.
| 9.6.4.2.2 | Emergency procedure
The emergency procedure consists in stopping the engine without performing the cooling cycle. Such procedure is also
common to the normal stop, after, thus, the cooling cycle.
During the stop phase, the ENGINE ENABLING, GAS, START and PREHEAT are removed and it the STOP command is activated
instead. The FUEL command is removed after the configured time with parameter P.0234 (“Delay between commands STOP
and FUEL”). This to avoid that the engine in stopping phase cause a depression in the fuel ducts, which could cause electro-
valve jam at the next opening command. The duration of this phase is configurable with parameter P.0213 (“duration of stop
pulse in excitement”. At the end, we pass to the stop waiting phase. If during this phase all the stop requests cease and there
is at least one starting request, we pass to the stop cancelation one and only if the engine has been diagnosed stopped.
It is not possible to interrupt an automatic stop cycle as situations can be happen where it is difficult to restart the engine if it
was not completely stopped.
During the stop waiting phase all engine commands deactivate and therefore the stop of the engine is waited. The duration of
such waiting is configurable with parameter P.0214 (“Duration of stopping cycle”), from which the configured time with P.0213
is subtracted (“Duration of stopping command”). At the end of this phase, if the engine has not stopped, the failure AL.021 is
activated (“A021 – failed stop”) and we pass to the status of no stop. The whole phase of stop waiting (and then also the failure
A021) can be disabled anyway by setting zero in parameter P.0214. If the engine stops, it goes back to the stop status. This
phase cannot be interrupted to perform further starting.
The cancel stop phase is only necessary to allow a short delay between the deactivation of the eventual STOP command and
the FUEL activation. This delay is of 0,2 seconds, at the end of which we go back to the stop status, from where we will proceed
immediately with the starting if there are the conditions (and restarting from zero with the counting of the starting attempts).
9.6.5 Communication and events
| The | controller records any change of the engine's
| status | in
| the | events
| log, | if
| it | is
| enabled | with
| bit | 3
| of | the | P.0441
| paramet | er:
| • | EVT.1040: Engine stopped
| • | EVT.1041: Starting cycle
| • | EVT.1042: Engine running.
| • | EVT.1043: Cooling cycle
| • | EVT.1044: Stopping cycle
| • | EVT.1045: Idle cycle (idle speed)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 181
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The controller records any change of the start/stop requests in the events log, if it is enabled with bit 6 of the P.0441 parameter:
| • | EVT.1050: Manual start command
| • | EVT.1051: Manual stop command
| • | EVT.1052: Auto start command
| • | EVT.1053: Auto stop command
| • | EVT.1054: Command for start in TEST mode from digital input.
| • | EVT.1055: Command for stop in TEST mode from digital input.
| • | EVT.1056: Command for start in TEST mode from serial port
| • | EVT.1057: Command for stop in TEST mode from serial port
| • | EVT.1058: Command for start in TEST mode from clock/calendar
| • | EVT.1059: Command for stop in TEST mode from clock/calendar
| • | EVT.1060: Command for start in TEST mode from SMS
| • | EVT.1061: Command for stop in TEST mode from SMS
| • | EVT.1062: Starting command for failure to close MCB.
| In addition, the controller makes available the start/stop requests and the | engine
| statuses | for
| the | AND/OR
| logics | by
| means | of
the following internal statuses:
| • | ST.032 - "Engine running”.
| • | ST.033 - "Oil protections enabled”
| • | ST.035 - "Engine sequence: standby”
| • | ST.036- "Engine sequence: starting”
| • | ST.037 - "Engine sequence: low speed”
| • | ST.038 - "Engine sequence: delay before power delivery”
| • | ST.039 - "Engine sequence: ready for power delivery”
| • | ST.040- "Engine sequence: cooling”
| • | ST.041- "Engine sequence: arrest”
| • | ST.096 - "Ready for power delivery”
| • | ST.104 - "Power delivery”
9.7 Breakers management
9.7.1 Digital outputs
| Four | different commands can be used to manage MCB breakers:
| • | DOF.2001 - “MCB (NC) Under voltage coil”. This feature can be used to supply with power the under-voltage coil
(if any) of the breaker. The controller enables this output when it must open the breaker, and disables it when it
must close the breaker: the real closing command will be activated with at least 0.5 seconds after the enabling
of this output. It is therefore necessary to use a contact which is normally closed, so that when the controller is
not supplied, the under-voltage coil is enabled and the breaker can be closed. Should the breaker open without
an explicit command from the controller, (for example, for the snap of its protections), it is possible to configure
a delay between the opening of the breaker and the activation of this (P.0246, set to zero as per default): this
function is useful for some breakers of small size in order to acquire the TRIP contact (which can be resettable
immediately as soon as the breaker is commanded in opening).
| • | DOF.2002 - “MCB opening coil”. The controller enables this output when it must open the breaker: the output
goes back on standby once the breaker feedback shows that it is open (or when the opening time-out expires).
| • | DOF.2003 - “MCB closing coil”. The controller enables this output when it must close the breaker (ensuring that
the feature 2001 «if available» has been active for at least 0.5 seconds): the output goes back on standby once
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 182
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
the breaker shows that it is closed (or when the closing time-out expires, or if the synchronism condition is no
longer met).
| • | DOF.2004 - “MCB steady opening command”. The controller enabled this output when it must open the breaker
(ensuring that the DOF.2001 feature «if available» has been active for at least 0.5 seconds): the output stays
active even with the breaker open. The controller disables this output when it must close the breaker: the output
remains disabled even with the breaker closed. Therefore, in order for the MCB breaker to close with the
controller unpowered, the normally closed contact must be used. Use this output with the remote-control
switches, not with the motorized breakers.
| Four | different commands can be used to manage GCB breakers:
| • | DOF.2031 - “GCB Under voltage coil”. This feature can be used to supply with power the under-voltage coil (if
any) of the breaker. The controller disables this output when it must open the breaker, and enables it when it
must close the breaker: the real closing command will be activated with at least 0.5 seconds after the enabling
of this output. Should the breaker open without an explicit command from the controller, (for example, for the
snap of its protections), it is possible to configure a delay between the opening of the breaker and the activation
of this (P.0247, set to zero as per default): this function is useful for some breakers of small size in order to acquire
the TRIP contact (which can be resettable immediately as soon as the breaker is commanded in opening).
| • | DOF.2032 - “GCB opening coil”. The controller enables this output when it must open the breaker: the output
goes back on standby once the breaker feedback shows that it is open (or when the opening time-out expires).
| • | DOF.2033 - “GCB closing coil”. The controller enables this output when it must close the breaker (ensuring that
the feature DOF.2031 «if available» has been active for at least 0.5 seconds): the output goes back on standby
once the breaker shows that it is closed (or when the closing time-out expires, or if the synchronism condition is
no longer met).
| • | DOF.2034 - “GCB steady closing command”. The controller enables this output when it must close the breaker
(ensuring that the DOF.2031 feature «if available» has been active for at least 0.5 seconds): the output stays
active even with the breaker closed. The controller disables this output when it must open the breaker: the
output remains enabled even with the breaker open. Use this output with the remote-control switches, not with
the motorized breakers.
9.7.2 Digital inputs
The digital inputs of the controller can be used for various purposes, when managing loads change-over:
9.7.2.1 Acquiring breakers status
| The features | of inputs DIF.3001 - “GCB breaker status” and DIF.3002 - “MCB breaker status” are used by the controller
for
| acquiring the | feedback connection input, respectively of breakers GCB and MCB. The controller uses these inputs for:
| • | Issuing failed opening or failed closing warnings.
| • | For its own operating sequence.
| • | It is also used to detect the status of the circuit breaker when it is commanded by external devices.
| • | To show the status of the circuit breakers on the front panel LEDs.
The delay associated to the input (P.2002 for input 1 or equivalent parameter for the other inputs) is used as maximum time
for opening or closing the breaker.
In theory, for those plants which do not provide the parallel with other gensets or with the mains. the controller could operate
evenwithoutthisfeedback.Inthiscase,thecontrollerconsidersthatthebreakerisclosed oncetheclosingcommandisissued;
it considers that the breaker is open once the opening command is issued. In reality, it is always better to connect the feedback.
By means of the P.0847 parameter you can define whether the MCB breaker is powered from the mains. In this case, if the
mains is missing, MCB opens but the controller does not issue the corresponding warning of failure to close the MCB.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 183
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
9.7.2.2 Temporary Override of breakers commands (only GC400x)
It is possible to use digital inputs to indicate to the GC400x controller that “temporarily” the command of one or both the
breakers is managed by an external device is managed by an external device (even if from parameters P.0854 and P.0855 comes
out that the breaker is commanded by the controller):
| • | DIF.1003 - “GCB externally commanded”.
| • | DIF.1033 - “MCB externally commanded”.
Up to when the input is active, the controller ever try not to open nor to close the breaker: but if the breaker moves (caused
by external command), the controller conforms its own commands to the new status of the breaker, so not to cause any
undesired open/close when the input is activated.
9.7.2.3 Manual commands for breakers
| It is possible to connect external open/close buttons of the | breakers to the digital inputs of
| the | controller.
| The | controller
will
| use these inputs (only in MAN) exactly as the MCB and GCB | buttons which are on the panel.
| • | DIF.1001 - “Close request GCB”.
| • | DIF.1002 - “Open request GCB”.
| • | DIF.1031 - “Close request MCB”.
| • | DIF.1032 - “Open request MCB”.
9.7.2.4 Synchronisation request (only GC400x)
If a breaker is not commanded by the controller, it is still possible to use the internal synchronisation function (see doc.[8]).
When the external logic wants to close a breaker, and the synchronisation is requested, it has to request the synchronisation
to GC400x activating a digital input. The following functions are available for configuring the digital input:
| • | DIF.1004 - “Synchronisation request for GCB”.
| • | DIF.1034 - “Synchronisation request for MCB”.
For further details see doc. [8].
9.7.3 OFF/RESET management logic
In this mode, the controller always commands the GBC in opening. If MCB exists and is commanded by the controller, it is
always commanded in closure. Note: if MCB is configured as “supplied by mains” (P.0847 different from zero) and the mains
lacks, the controller never tries to command the MCB closure, not even in OFF/RESET.
9.7.4 MAN management logic
GCB command is activated only if all the following conditions are met:
| • | Generator voltages and frequency in tolerance for a proper time.
| • | The engine has been started by the controller (the fuel solenoid valve command must be active).
| • | No failures, unloads or deactivations are present.
Doc [8] describes in details the logics with which the controller allows to open/close the breakers in manual mode (the logics
depend on the type of plant though).
In this paragraph, instead, it is described the way it is possible to send breakers manual open/close commands to the controller.
| • | Using the controller buttons.
The MCB button only exists on controllers GC315x and GC400Mains/GC400Mains+Link.
For some types of plants (SSB, SSB+SSPT), also GC400/GC400Link is able to command the MCB breaker: use the
combination of digits SHIFT+GCB to operate on MCB. By button MCB (or SHIFT+GCB), can open/close the MCB
breaker. It is always possible to open MCB (with engine stopped it is necessary to keep the button pressed for 5
seconds). It is always possible to close MCB: if GCB is closed, the controller activates the synchronisation (if it is
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 184
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
not possible to use it – for example on GC315x, then it proceeds to open GCB before closing MCB).
With the GCB button, the operator can open/close the GCB breaker. It is always possible to open GCB. Instead,
the breaker can be closed only if the engine is activated and if the voltages and the frequency of the generator
are in tolerance: if MCB is closed, the controller activates the synchronisation (if not possible to use it - for
example on GC315x, then it proceeds to open MCB before closing GCB).
In case a switch (SIRCOVER) is used, both MCB and GCB buttons act the same way, changing-over the loads
alternatively between mains and generator.
| • | Using the digital inputs of the controller (to connect external buttons to allow for manual opening/closing of the
breakers) See paragraph 8.7.2.3 for the list of available functions.
All these commands work on passage from “not active” to “active” of the input, not on “active” stable status. For
each breaker it is possible to use both commands and also only the close one. If only the close command is used,
it acts as “toggle”: it commands the opening of the breaker if it is closed, and commands it closure if it is open. It
is valid what described for MCB and GCB button at the previous point.
| • | Using the commands received from the serial ports. To send the commands you need to write in sequence (within
5 seconds):
| • | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| • | HOLDING REGISTER 102:
| o | “31” and “32” to open the GCB.
| o | “33” to close the GCB.
| o | “41” to open the MCB.
| o | “43” to close the MCB.
For a detailed sequence corresponding to each single type of plant, see doc. [8].
| Attention: parameter P.0235 (only GC400x) determines what happens on the GCB breaker when the operation | mode
passes
from an automatic mode (AUTO, TEST o AVVIAMENTO REMOTO) to MAN:
| o | P.0235=0: GCB maintains its own status.
| o | P.0235=1: GCB is opened immediately and without performing the power downloading.
9.7.5 Switching logic in AUTO mode
Doc. [8] describes in details the logics according to which the controller manages the breakers in AUTO, TEST and REMOTE
START (the logics depend on the type of plant anyway).
9.7.6 Switch
For GC315x and for the only type of plant SSB (single genset in emergency to the mains) of GC400x, the controller is able to
command a switch instead of breakers. To do so, it is enough to configure no outputs for the MCB command (but configure it
as “internally commanded” with the parameter P.0855 of GC400x). Use the “GCB Stable Close Command” (DOF.2034) to
command the switch.
In addition, it is possible to configure a minimum time before which it is not possible (not in manual mode, nor in automatic)
to invert the command of the switch (P.0220 “Time of maintenance switch command”). This is useful because if the
command is inverted in some types of switches during the movement phase (before the completing of the switch), they
could fail, causing the need of a manual intervention for the release.
9.7.7 Switch management
In the case in which the controller commands both the MCB and GCB breakers, but it cannot use the synchronisation to close
a breaker, (for any reason), it can use the switch: it can open the other breaker and close the desired breaker. In this case, it
is possible to configure the duration of the pause with both breakers opened, with the parameter P.0219 (“Time of switches
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 185
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
commands exchange”).
9.7.8 Automatic power delivery of the generator inhibited.
In all automatic operating modes of the controller, the GCB breaker can be forced open by certain causes, even if the operating
logic of the system commands it’s closing. Here is a description of these causes.
| • | It is possible to use a digital input configured with feature DIF.2502 – “Loading inhibition”. When this input is
active, the controller commands the opening of the GCB (and subsequent closing of the MCB, if possible).
See also the description of the EJP feature in par. 11.6
| • | You can use a command from the serial port. Such command is temporary (only lasts 30 seconds): so, it must be
acknowledged continuously if you want to keep the GCB open. To send the commands you need to write in
sequence (within 5 seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102:
| ▪ | “31” or “32” to inhibit automatic power delivery (forces GCB open).
| ▪ | “33” to remove automatic power delivery inhibition.
| • | Inhibition for “GCB breaker not open” (only GC400x). In parallel plants among more than one genset, it can
happen that the GCB breaker of a genset does not open when that genset has to be stopped. This is a dangerous
situation, as the voltage of the other running gensets pulls the genset generator with “GCB not open”. In this
condition, although the stop command, the engine would keep on its rotation with eventual not supplied external
services (oil pump or other). In these conditions, it is possible to prevent the closure of the GCB breakers of the
other generators (P.0804), and also to force its opening in case they were already closed: the controller activates
the “inhibition to the load” to prevent the closure (or to force the opening) of the GCB.
| • | Inhibition from MC100 controller (only GC400x). If GC400x is “checked” by MC100 (see doc. [8]), MC100 is able
to activate the “inhibition to the load” to force the opening of the GCB breakers of all gensets.
| 9.7.9 | MCB closure inhibition.
In all automatic operating modes of the controller, the MCB breaker can be forced open by certain causes, even if the operating
logic of the system requires its closure. Here is a description of these causes.
| • | It is possible to use a digital input configured with the function DIF.2503 – “MCB closure inhibition”. When this
input is active, the controller commands the opening of the MCB, even if the mains is present and the generator
is stopped. The opening of MCB will not result in the start of the generator and in the GCB closure.
This function is available in GC315 from the firmware version 1.51, in GC400 from version 2.16.
9.7.10 Communication and events
The controller records any change of the GCB and MCB breakers status in the events log, if enabled with bit 4 and 5 respectively,
of the P.0441 parameter:
| • | EVT.1030: GCB close command
| • | EVT.1031: GCB open command
| • | EVT.1032: GCB closed.
| • | EVT.1033: GCB open
| • | EVT.1035: MCB close command
| • | EVT.1036: open command
| • | EVT.1037: MCB closed.
| • | EVT.1038: MCB open.
The controller records any change of the change-over inhibition status in the events log, if it is enabled with bit 6 of the P.0441
parameter:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 186
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | EVT.1080: Change-over inhibition active (from the loads on the generator).
| • | EVT.1081: Change-over inhibition not active (from the loads on the generator).
In addition, the controller makes available the commands and statuses for the AND/OR logics by means of the following internal
statuses:
| • | ST.064 - “Status of the GCB”
| • | ST.065 - "Status of the MCB"
| • | ST.066 - " Status of the MGCB"
| • | ST.068 - “GCB steady closing command”.
| • | ST.069 - "Stable close command for MCB"
| • | ST.070 - "GCB under voltage coil command"
| • | ST.071 - "Impulse open command for GCB”
| • | ST.072 - "Impulse close command for GCB”
| • | ST.073 - "Minimum voltage coil command for MCB"
| • | ST.074 - "Impulsive opening command for MCB”
| • | ST.075 - " Impulsive close command for per MCB"
| In | addition, the controller makes available the generator automatic power
| delivery | inhibition
| for | the
| AND/OR | logics
| by | means
| of | the following internal statuses:
| • | ST.088 - "Inhibition of the GCB closing from contact"
| • | ST.090 - "Inhibition of the GCB closing from serial port"
| • | ST.091: for GCB breaker not open”.
| • | ST.093: for command from MC100 controller.
10 Anomalies
This chapter describes all the anomalies managed by the controller. Some act as protection for the loads, for the generator or
for the engine. There is also signalling of specific events in the plant management. Before describing them in detail, some
definitions are required.
| Three | types
of anomalies are:
| • | Warnings: these anomalies do not require shutting the engine down. They point out to situations that are not
dangerous at the moment, but the operator must take some action because, if ignored, they could degenerate
in one of the following categories.
| • | Downloading: these anomalies have characteristics similar to the deactivations (see after). Not causing problems
for the loads and for the generator though: in the parallel operation case, it is preferable that the opening of the
power connection is performed only after that the power has been downloaded. This happens by means of the
quick ramp of download. It is impossible by the way to restart the engine until when the anomaly has been
acknowledged.
| • | Deactivations: these anomalies require shutting the engine down. They create hazards for the loads but not
immediately for the engine. For this reason, the controller opens immediately the GCB breaker (without
discharging the power from the generator), then it stops the engine with standard procedure, i.e., with the
cooling cycle. However, it is not possible to restart the engine until the anomaly has not been acknowledged.
| • | Failures: these anomalies require shutting the engine down. They create hazards for the loads and/or for the
engine and the generator. For this reason, the controller opens immediately the GCB breaker (without
discharging the power from the generator), and stops the engine immediately with standard procedure, i.e.,
without the cooling cycle. It is not possible to restart the engine until the anomaly is acknowledged.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 187
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Only GC400x, and GC400x up to version 01.36 (but even with higher versions if bit 0 of P.0249 is not activated), the controller
follows these rules:
| o | An alarm can be activated only if no other alarms are already active (there are some exceptions to this
rule and will be underlined in the rest of the paragraph). Discharges, deactivations and early warnings can
be present.
| o | A deactivation can be activated only if no alarms and deactivations are already active. Whereas, other
early warnings and other discharges can be present.
| o | For activating discharges, shutdowns, deactivations, or other discharges should not be present. Some
other warnings can be active.
| o | For activating an early warning shutdowns, deactivations or discharges should not be present. Some other
warnings can be active.
Starting from version 02.00 of GC400x and 01.44 of Gc315x, if you set the bit 0 of P.0249, the controller doesn’t follow the
previous rules; thus, any alarm can always be activated (no matter if other alarms are still activated).
| When | an
anomaly activates, the controller performs the following:
| • | It activates the internal horn and, if configured, also the external one. To that purpose, in fact, you can configure
an output of the controller with the feature DOF.3152 – “Outside siren”. The output is controlled together with
the inside beeper; the purpose is that of using a more powerful beeper or a lamp.
| • | Prompts the page S.02 ANOMALIES on the multifunction display. This page shows the numeric code and the
current language text related to all active anomalies.
| • | It activates the flashing of the “ALARM” indicator light, if the anomaly belongs to the pre-alarm category, or it
turns it on if the anomaly belongs to the category of discharges, deactivations or interlocks.
| • | If the anomaly is not a warning, the controller disconnects the generator from the load or from the parallel bars
(with or without download of power) and stops the engine (with or without the cooling cycle).
| An alarm can be activated only if no other alarms are already active (there are some exceptions to this rule and will | be
underlined in the rest of the paragraph). Some deactivations or warnings can be active.
A deactivation can be activated only if no alarms and deactivations are already active. Some other warnings can be active.
To issue a warning, no interlock must be present. Some other warnings can be active.
After an anomaly the operator has three choices:
| • | Silence the horn.
| • | Acknowledge anomaly: means informing the controller that the operator has taken note of it.
| • | Reset: this tells the controller to act as if the anomaly was never active.
10.1 Silencing the horn
| The | operator
can silence the horn:
| • | By pressing the ACK button. This operation does not know the anomaly, which thus keeps on flashing on the
display.
| • | By a digital input configured with the function DIF.2002 (“Alarm acknowledgement command”). The acoustic
horn is silenced when the input switches from “not active” to “active”.
| • | By using a command from the serial port. The commands can be password protected (P.0004) which has to be
sent before any command and can be disabled through a digital input (DIF.2706). To send the command you
need to write in sequence (within 5 seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value “51”.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 188
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Parameter P.0491 (Horn duration) influences the management of the controller's horn.
| • | If set to zero, the horn will be never activated.
| • | If set to 999, the horn will be activated when a new anomaly arises and will be deactivated with the above-
mentioned procedure.
| • | If set to a value between 1 and 998, the horn will be activated when a new anomaly arises and will be deactivated
with the above-mentioned procedure or when the configured time has expired.
Silencing the horn is not the same as acknowledging the anomaly: in fact, it continues to flash on page S.02 ANOMALIES.
10.2 Acknowledging anomaly
| The | operator | can “acknowledge” the anomaly (sequence ISA2C) in three ways:
| • | By pressing the ACK button on controller panel. If we press this button with horn on, it silences the horn: it is
necessary to press it a second time to acknowledge the anomaly.
| • | By a digital input configured with the function DIF.2002 (“Alarm acknowledgement command”). The acoustic
horn is silenced when the input switches from “not active” to “active”.
| • | By using a command from the serial port. The commands can be password protected (P.0004) which has to be
sent before any command and can be disabled through a digital input (DIF.2706). To send the command you
need to write in sequence (within 5 seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value “52”. Note: this command also silences the horn, if active.
When the anomaly has been acknowledged, it stops flashing on page S.02 ANOMALIES. Once acknowledged, if it is only a
warning, it is automatically cancelled, if the cause that triggered it is no longer present.
Instead, if the cause disappears before the anomaly is acknowledged, the same will remain on the display.
10.3 Acknowledging anomaly
An anomaly can be cancelled only if the cause of it is no more present.
The anomalies of pre-alarm type are automatically cancelled from the controller (after being acknowledged) when their
cause is no more present.
| To | cancel
| the | unloads, the deactivations and the failures, it is necessary to proceed in one of these ways:
| • | By putting the controller in OFF/RESET mode.
| • | By using a command from the serial port. To send the command you need to write in sequence | (within 5
seconds):
| o | HOLDING REGISTER 101: enter the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value “53”.
| • | Using a digital input configured with the feature DIF.2001 - “Alarm reset command”. When
| the input | becomes
active, the controller executes a reset of all anomalies.
| • | Using a “SMS” command (see doc. [2]).
10.4 Communication and events
All anomalies are being recorded (each with its own code) in the events log.
There are some features available for configuring the digital outputs related to anomalies:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 189
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | DOF.3151 (“reset of anomalies”). The controller activates this output for one second when the internal sequence
of cancelation anomalies is performed. This procedure can be used to also cancel eventual anomalies managed
externally from other devices.
| • | DOF.3152 (“external horn”). This output is activated and deactivated together with the internal horn. It can be
used to command a more powerful horn and/or a lamp.
| • | DOF.3154 (“faults acknowledgement”). The controller activates this output for one second when the internal
sequence of faults acknowledgement is carried out. This procedure can be used to acknowledge also some
possible faults managed by other devices externally.
| • | DOF.4001 - “Pre-alarms”. The output is “active” if there is at least one pre-alarm.
| • | DOF.4002: The output is active if there is at least one downloading.
| • | DOF.4003: The output is active if there is at least one deactivation.
| • | DOF.4004 - The output is active if there is at least one failure.
| • | DOF.4005: The output is active if there is at least one failure. One deactivation or one downloading.
| • | DOF.4031: The output is active if there is at least one anomaly related to the generator.
| • | DOF.4032: The output is active if there is at least one anomaly related to the engine.
| • | DOF.4033: The output is active if there is at least one anomaly related to the speed controller.
| • | DOF.4034: The output is active if there is at least one anomaly related to the fuel.
| • | DOF.4035: The output is active if there is at least one anomaly related to the breakers.
| In addition, | the controller makes available the anomalies statuses for the AND/OR logics by means
| of | the
| following | internal
statuses:
| • | ST.008 - "Pre-alarm cumulative"
| • | ST.009: The output is active if there is at least one downloading.
| • | ST.010 - "Deactivations cumulative"
| • | ST.011 - "Interlocks cumulative"
| • | ST.012 - "Unacknowledged warnings cumulative"
| • | ST.013: The output is active if there is at least one not acknowledged
downloading.
| • | ST.014 - "Unacknowledged deactivations cumulative"
| • | ST.015 - "Unacknowledged interlocks cumulative"
10.5 Protection OVERRIDE
WARNING: the use of these functions can bring the engine to serious damages. Mecc Alte cannot be considered
responsible for any malfunction or damages to persons and/or things occurred following to the use OVERRIDE functions.
With this term we define the ability of the controller to temporarily disable (in particular conditions and on explicit request) a
series of protections. The OVERRIDE function, when activated, transforms a series of failures into simple “pre-alarms”
deactivations and unloads: in this way the controller signals the presence of problems, but it does not limit the genset supply.
In some situations, in effect, the load supply is privileged compared to the safeguard of the engine itself. Just think about the
hospitals: sometimes it is preferable to damage an engine, but keeping on supplying energy as long as possible, then preserve
the engine and let the operating rooms in the dark.
| The controller manages three different requests of protection | OVERRIDE,
| all | activable
| through | digital
| inputs. | Use
the
following functions for the configuration of the digital inputs:
| • | DIF.2062 (“Override of engine protections”).
| • | DIF.2063 (“complete Override of protections”).
| • | DIF.2064 (“Override of genset protections”).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 190
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Each OVERRIDE function transforms in “pre-alarms” a specific set of failure/deactivations/downloads.
| In addition to what in the table, the OVERRIDE function also affects the generic anomalies related to | the
analogue and digital
| inputs. The following functions for the configuration of digital inputs activate some anomalies which | are
subject to OVERRIDE
of the engine protections and also to the complete OVERRIDE:
| • | DIF.4012 - “downloading (after oil delay)” (only GC400x).
| • | DIF.4013 - “deactivation (after oil delay)”.
| • | DIF.4014 - “failure (after oil delay)”.
| • | DIF.4062 - “downloading (subject to OVERRIDE)” (only GC400x).
| • | DIF.4063 - “deactivation (subject to OVERRIDE)”.
| • | DIF.4064 - “failure (subject to OVERRIDE)”.
As for the protections activated through the thresholds on analogue measures, it is possible to let such anomalies subject to
OVERRIDE of engine protections (and also to complete OVERRIDE) through bit 15 of the parameter of threshold configuration
(P.4005 for the first threshold on the first analogue input).
The controller shows a message on page “S.01” when one of these OVERRIDE functions is active. Attention: the engine
electronic control unit can manage in first person the requests of OVERRIDE. In this case, they are already the ECU which do
not stop the engine in case of anomalies. They normally signal the OVERRIDE active status on the CAN-BUS CAN0: the
controller also displays this status of OVERRIDE on page S.01.
The controller registers an event every time that a request of OVERRIDE is activated (EVT.1082). In addition, it registers an
event in the historic log every time that all requests of OVERRIDE end (EVT.1083).
The controller manages a separate counter of the working hours when this OVERRIDE mode is activated.
10.6 Anomalies related to digital inputs
The controller manages a remarkable number of digital inputs, also considering the expansion modules (DITEL) which is able
to manage. Each input can be used to activate anomalies. These anomalies are of two kinds:
| • | Specific. They are configured with functions DIF.4211 and following. The controller knows the way these
anomalies have to be managed and has already error pre-defined messages (not configurable) related to each
anomaly.
| • | General. They are configured with functions from DIF.4001 to DIF.4064. For these anomalies, the operator must
configure the message which will have to be shown on the display. Also, using the suitable functions, the
controller can be taught on how to manage the anomaly.
The specific anomalies will be described in the following paragraphs: in the description we will always refer to the parameters
related to the digital input #1 of the controller (P.2001, P.2002 and P.2003).
What said is also valid for the generic anomalies. They will not be described in the next paragraphs, as they would be a
repetition of the same description for each input. They are described here instead, mentioning the parameters for input #1 of
the controller.
The controller assigns the numeric codes from 701 to 774 to the generic anomalies related to the digital inputs. Using the
parameter which configures the function (P.2001), it is possible to select the type of anomaly (pre-alarm, downloading,
deactivation and clock) and also to define the conditions in which the anomaly has to be managed. Attention: by setting the
delay to “0”, the anomaly is disabled. In the following list the functions for the configuration of digital inputs used to manage
the generic anomalies are listed. They are gathered in groups of 4: the four functions for each group define the type of
anomaly.
| • | DIF.4001, DIF.4002, DIF.4003, DIF.4004. The controller activates this anomaly if the digital input remains active
consecutively for the time configured (P.2002).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 191
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | DIF.4011, DIF.4012, DIF.4013, DIF.4014. The anomaly can be activated only if the engine has been activated by
the controller and if it is running at least for the time configured in P.0216 (“time engine protection mask”). The
controller activates these anomalies if the digital input remains active consecutively for the time configured
(P.2002).
| • | The anomaly is subject to the OVERRIDE of the engine protections and also to the complete OVERRIDE complete
(see 10.5).
| • | DIF.4021, DIF.4022, DIF.4023, DIF.4024. The anomaly can be activated only if the GCB breaker is closed. The
controller activates these anomalies if the digital input remains active consecutively for the time configured
(P.2002).
| • | DIF.4031, DIF.4032, DIF.4033, DIF.4034. The anomaly can be activated only if the fuel electro-valve is open (FUEL,
see 9.6.2). The controller activates these anomalies if the digital input remains active consecutively for the time
configured (P.2002).
| • | DIF.4041, DIF.4042, DIF.4043, DIF.4044. The anomaly can be activated only if the GAS electro-valve is open (GAS,
see 9.6.2). The controller activates these anomalies if the digital input remains active consecutively for the time
configured (P.2002).
| • | DIF.4051, DIF.4052, DIF.4053, DIF.4054. The controller activates these anomalies if the digital input remains
active consecutively for the time configured (P.2002). The activation of the anomaly causes the stop of the fuel
pump. (see 11.1).
| • | DIF.4062, DIF.4063, DIF.4064. The controller activates these anomalies if the digital input remains active
consecutively for the time configured (P.2002). The anomaly is subject to the OVERRIDE of the engine protections
and also to the complete OVERRIDE complete (see 10.5).
10.7 Anomalies related to analogue inputs
The controller can manage a high number of analogue inputs, also considering those acquired from the expansion modules
DIGRIN, DITHERM and DIVIT.
For each analogue input it is possible to set two thresholds on the acquired measure and each threshold can activate an
anomaly. These anomalies are generic, as the controller does not know how they have to be managed. And does not have
pre-defined alarm messages. They will not be described in the next paragraphs as they would be repetitions on the same
description for each analogue input. They are described here instead, mentioning the parameters for input 1.
The controller assigns the numeric codes from 305 to 432 to the generic anomalies related to the analogue inputs.
| The operator has first of all to configure the error message which will be displayed on the controller when the anomaly | is
active. He has to use parameter P.4002, unique for the two thresholds. The controller will add a starting writing to the
configured message:
| • | “High value:” if the anomaly is activated when the measure is higher than the threshold.
| • | “Low value:” if the anomaly is activated when the measure is lower than the threshold.
For each analogue input, six parameters are then available, to manage the thresholds, three for each threshold (P.4003,
P.4004 and P.4005 for the first threshold of the first analogic input; P.4006, P.4007 and P.4008 for the second threshold of
the first analogic input).
In addition to the threshold value (P.4003 or P.4006) and to the delay to be managed (P.4004 or P.4007), the operator must
configure the operations related to the threshold (P.4005 or P.4008). The parameter which configures the actions is bit
managed (each bit enables/disables a function related to the threshold). For the description of these paragraphs see 5.11.3.
Attention: setting the delay to “0”, the anomaly is not disabled.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 192
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
10.8 Anomalies list
NOTE: since you cannot define in advance neither which digital or ANALOGUE inputs (those from the controller or from the
additional modules) will be used, nor what function will they perform, the list below refers, as an example, to the parameters
of the first configurable input. The symbol (*) or the indication “or equivalent for the other inputs” next to a parameter show
that the same varies according to the particular input configured.
We will use the words enabling and activation:
|  | “Enabling an anomaly” means having the minimum conditions necessary in order for the controller to observe the
cause.
 “Activation of an anomaly” means having the cause, after the happened enabling.
01 – Minimum generator voltage
| Type: | Deactivation
| Category: | Load protection
| Related parameters: | P.0101
Generator voltages wiring
| P.0102 | Nominal voltage of the generator
| P.0202 | Generator measures hysteresis
| P.0301 | Under voltage threshold
| P.0302 | Under voltage delay
| P.0328 | Enables checks including on the phase
voltages
| To disable: | P.0302=0
| Enabled in: | MAN*, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) It is enabled the first time (from engine start) the generator's frequency and voltages enter the tolerance range (see
generator sequence description). It is enabled if, under the conditions previously mentioned, at least one of the generator
voltages is continuously below the threshold P.0301 for the time P.0302.
* In MAN it is only enabled if the GCB breaker is closed or if the Bit2 of parameter P.0249 is set to "1".
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
02 – Maximum generator voltage
| Type: | Alarm
| Category: | Load/generator protection
| Related parameters: | P.0101
Generator voltages wiring
| P.0102 | Nominal voltage of the generator
| P.0202 | Generator measures hysteresis
| P.0303 | Maximum voltage threshold
| P.0304 | Maximum voltage delay
| P.0328 | Enables checks including on the phase
voltages
| To disable: | P.0304=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) It is enabled if, under the conditions previously mentioned, at least one of the generator voltages exceeds
continuously the threshold P.0303 for the time P.0304.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 193
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Remark: if generator or complete protections | override
| function | is
| enabled, | this
| anomaly | becomes
| a | warning.
03 – Minimum generator frequency
| Type: | Deactivation
| Category: | Load protection
| Related parameters: | P.0105 Rated frequency
P.0305 Minimum frequency threshold
P.0306 Minimum frequency delay
| To disable: | P.0306=0
| Enabled in: | MAN*, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) It is enabled the first time (from engine start) the generator's frequency and voltages enter the tolerance range (see
generator sequence description). It is enabled if, under the conditions previously mentioned, the generator frequency is
continuously below the threshold P.0305 for the time P.0306.
* In MAN it is only enabled if the GCB breaker is closed or if the Bit2 of parameter P.0249 is set to "1".
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
04 – Maximum generator frequency
| Type: | Alarm
| Category: | Load/generator protection
| Related parameters: | P.0105 Rated frequency
P.0307 Maximum frequency threshold
P.0308 Maximum frequency delay
| To disable: | P.0308=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) It is enabled if, under the conditions previously mentioned, the generator frequency exceeds continuously the
threshold P.0307 for the time P.0308.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
05 – Belt break (D+ battery-charger failure)
| Type: | Configurable (Alarm/Warning)
| Category: | Engine protection
| Related parameters: | P.4041 Feature for ANALOGUE input (D+)
P.0230 Threshold for stopped engine (D+)
P.0231 Threshold for running engine (D+)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 194
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
P.0357 Action for belt break
P.0349 Delay for belt break
| To disable: | P.0349=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is only enabled if the controller is configured to use the D+ signal (P.4041 = AIF.1300 - “D+ Signal”) and if | said
signal is physically connected to the JL connector.
| The protection is enabled if the engine was started from the controller (if the command for fuel solenoid is activated). | It is
activated if the D+ signal voltage is continuously below threshold P.0230 for time P.0349.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
06 – Maximum current
| Type: | Configurable (Alarm/Deactivation)
| Category: | Generator protection
| Related parameters: | P.0101
Generator voltages wiring
| P.0102 | Generator rated voltage
| P.0106 | Generator rated output
| P.0309 | Maximum current threshold
| P.0310 | Maximum current delay
| P.0323 | Action for maximum current and
| short | circuit
| P.0324 | Protections enabling 50V-51V
| To disable: | P.0310=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
GC315 performs a time-dependent current protection (therefore, the higher the current overload, the shorter the reaction
time). The curve used is called EXTREMELY INVERSE with function I2t. It is a generator protection as it limits the thermal
accumulation of the generator during the supply phase. As engine protection, the maximum power protection must be used,
that is independent from the load type.
A maximum current threshold and the maximum time the generator can work with this current are defined. If the current is
lower than the defined threshold, the protection does not activate. If the current rises above the threshold, the protection
activates with a time inversely proportional to the overcurrent. In order to correctly set the thresholds, perform the following
steps:
| • | Define the system rated current. It can be inferred from the system rated output (P.0106 kVA generator rated
output) and rated voltage (P.0102 Genset rated voltage):
| o | Single-phase system:
| 𝐼𝑛𝑜𝑚 | = 𝑃.0106×1000
𝑃.0102
| 𝐼𝑛𝑜𝑚 | = | [(𝑃.0106×1000)⁄ ] | 3
| o | Bi/Three-phases system: | (𝑃.0102⁄
| √3 | )
| For example, on the three-phase system | at 400 V out of 200 kVA, the
| rated | current
| is | approximately | 289
A.
When the parameter P.0106 kVA generator rated output, is set after correct configuration of
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 195
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
parameters P.0101 “Generator voltages wiring” and P.0102 “Generator rated voltage”, the display
shows the rated current.
| • | Set the maximum current threshold with the parameter P.0309, as a percentage of the rated current. In the
previous example, setting a 350 A maximum threshold, requires entering 121 (%) in parameter P.0309.
| • | Set the action time in the parameter P.0310: the protection will be activated within time set if the current is
constantly equal to the threshold P.0309 multiplied by √2. In the previous example, if you set 10 s, the protection
will activate in10 seconds with approx. 495 A of constant load; in a shorter time if the current is higher; in a longer
time if the current is lower; and it will never do if the current is lower than 350 A.
In order to calculate the intervention time for a set current, please use the following formula:
| 𝑡1 = | 𝑃. 0310
| 𝐼 | 2
(𝑃.0309) − 1
Where I is the current in the circuit.
Please remember that the protection is performed by performing the integral of the current value during time; therefore,
current values above the rated threshold all concur to define the intervention time, with their instant weight resulting from
the above formula. Thus, only way to experimentally verify this formula is to switch instantaneously from a normal load
situation to an overload situation.
The following graph shows the curve used for enabling protection, with a value of P.0310 set to 60 seconds (I is the maximum
current):
Intervention time
1000
| Reaction time in seconds | 100
10
1
0,1
| 1 | 10
| I multiples | TeInmteprvoeinntitoenrvtiemneto
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) Type is configurable with parameter P.0323 (though it cannot be configured as warning).
In electrical engineering, this protection is known as protection “51”. Using the parameter P.0324, it is possible to convert this
protection in protection “51V”. Protection “51V” is identical with protection “51”, but it involves a percentage reduction of the
current threshold if the generator voltage drops below its rated. In detail:
| • | If the generator voltage is higher than 80% the rated, the current threshold remains the one set.
| • | If the generator voltage is less or equal to 20% of the rated, the current threshold becomes 20% of the one set.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 196
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | If
| the | generator
| voltage | is | between 20% and 80% of the rated, the current
| threshold | is
| reduced | in
percentage.
CuRrirdeunzt itohrneeshsoolgdlriaedduicctioornrente
120%
100%
| Soglia di corrente | 80%
| Current threshold | 60%
40%
20%
0%
| 0% | 20%Genset4v0o%ltage (%60n%om) | 80% | 100% | 120%
Tensione generatore (%nom)
To activate protection “51V” instead of “51”, you need to set parameter P.0324 to 2 or 3.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
07 – Manual stop while in AUTO
| Type: | Alarm
| Category: | Generic
Related parameters: P.0495 Keyboard options
| To disable: | bit 0 of P.0495=1
| Enabled in: | AUTO, TEST, REMOTE START
This protection is always enabled for stop command through the serial ports or via SMS, and it can be disabled for the “STOP”
button by setting the bit 0 of the parameter P.0495.
It is activated when pressing the “STOP” button on the front panel or sending a stop command through the serial port or via
SMS, while in AUTO, TEST or REMOTE START mode.
08 – Operating conditions failure
| Type: | Alarm
| Category: | Generic
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 197
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Related parameters: P.0217 Maximum time for operating conditions
| To disable: | P.0217=0
| Enabled in: | AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated). It is activated when the generator voltages and frequency are not steady within tolerance range within time P.0217
from the engine running acknowledgement (or from the end of the engine’s idle cycle, if enabled).
For GC315 the protection is also enabled in MAN mode if parameter P.0802 is set to “11 - DRIVE”. In this case the voltage
thresholds are not used and the frequency thresholds are applied to the rated engine speed.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
11 – Power reverse
| Type: | Alarm
| Category: | Generator protection
| Related parameters: | P.0125 Engine rated output
P.0313 Power reverse threshold
P.0314 Power reverse delay
| To disable: | P.0314 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. It activates if, in the previous conditions, the system total active
power is negative and has an absolute value continuously above threshold P.0313, for time P.0314.
The parameter P.0313 Power reverse threshold is expressed as a percentage of parameter P.0125 Engine rated output.
The protection is not active if the controller is measuring the output when the loads are connected to the mains.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
13 – Mains circuit breaker (MCB) not closed
| Type: | Warning
| Category: | Generic, load protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the MCB status (feature
DIF.3002 - “MCB breaker status” in parameter P.2001 or equivalent for the other inputs) and if a time other than zero has been
set for said input (parameter P.2002 or equivalent). It activates only when MCB is commanded to close (relay in standby) and
the status acquired is continuously “not active” (open) for the time set.
After this warning is issued, you can also force the engine to start and the loads to change-over to the genset by using the
P.0221 parameter (Enabling power delivery for MCB fault)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 198
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
14 – Genset circuit breaker (GCB) not closed
| Type: | Deactivation/Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the GCB status (feature
DIF.3001 - “GCB breaker status” in parameter P.2001 or equivalent for the other inputs) and if a time other than zero has been
set for said input (parameter P.2002 or equivalent). It activates only when GCB is commanded to close (relay operating) and
the status acquired is continuously “not active” (open) for the time set. It only operates as warning, no automatic change-over
to the mains is provided.
15 – Overload (from contact)
| Type: | Alarm
| Category: | Generator protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external overload
contact (feature DIF.4241 - “Overload (from contact)” in parameter P.2001 or equivalent for the other inputs) and if a time
other than zero has been set for said input (parameter P.2002 or equivalent). Active if the configured input remains
continuously active for the associated time.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
16 – Short circuit on the generator
| Type: | Configurable (Alarm/Deactivation)
| Category: | Generator protection
| Related parameters: | P.0101
Generator voltages wiring
| P.0102 | Generator rated voltage
| P.0106 | Generator rated output
| P.0311 | Short circuit threshold
| P.0312 | Short circuit delay
| P.0323 | Action on maximum current/short
circuit
| To disable: | P.0312 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| In addition to the maximum current protection, the GC315 also provides | a
| short | circuit
| protection | for
| quick | intervention
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 199
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
independently of timing for the maximum current protection curve. Protection is given by setting a threshold (P.0311)
expressed as a percentage of the system rated current (see maximum current protection to calculate rated current with
parameters P.0101, P.0102 and P.0106). It is only enabled if the controller has been started by the controller (if the command
for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates when the current on at least one
phase remains continuously above the P.0311 threshold for time P.0312. Type is configurable with parameter P.0323 (though
it cannot be configured as warning).
In electrical engineering, this protection is known as protection “51”. Using the parameter P.0324, it is possible to convert this
protection in protection “51V”. Protection “51V” is identical with protection “51”, but it involves a percentage reduction of the
current threshold if the generator voltage drops below its rated (see anomaly description “06 – Maximum current”). To activate
protection “51V” instead of “51”, you need to set parameter P.0324 to 1 or 3.
Remark: if generator’s protections override function is enabled, this anomaly becomes a warning.
17 – Overspeed (from contact)
| Type: | Alarm
| Category: | Engine protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external overspeed
contact (feature DIF.4251 - “Overspeed (from contact)” in parameter P.2001 or equivalent for the other inputs) and if a time
other than zero has been set for said input (parameter P.2002 or equivalent). It is only enabled if the controller has been started
by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases. Active if
the configured input remains continuously “active” for the configured time.
18 – Overspeed (from engine speed measurement)
| Type: | Alarm
| Category: | Engine protection
| Related parameters: | P.0110
Number of teeth of the pick-up wheel
| P.0111 | Rpm/W ratio
| P.0127 | Rpm/Hz ratio
| P.0133 | Engine rating (Primary)
| P.0134 | Engine rating (Secondary)
| P.0333 | Maximum speed threshold (pick-up/W)
(%)
| P.0334 | Maximum speed delay (pick-up/W).
| P.0700 | Engine type
| To disable: | P.0334 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine speed; it can acquire it through its pick-up
input (JM_05, P.0110 other than zero) or through its input W (JM_07, P.0111 other than zero), from generator frequency
(P.0127 other than zero) or, finally, from CAN-BUS (P.0700 other than zero). It is only enabled if the controller has been started
by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 200
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
if the acquired speed measure exceeds threshold P.0333 continuously, for time P.0334.
19 – Overspeed (from generator frequency)
| Type: | Alarm
| Category: | Engine protection
| Related parameters: | P.0105 Rated frequency (Hz)
P.0331 Maximum speed threshold (frequency) (expressed in %)
P.0332 Maximum speed delay (frequency)
| To disable: | P.0332 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. It activates if the generator frequency exceeds threshold P.0331
continuously, for time P.0332.
NOTE: Parameter P.0331 is expressed in percentage with respect to P.0105.
21 – Failed stop
| Type: | Alarm
| Category: | Generic
Related parameters: P.0214 Duration of stopping cycle(s)
| To disable: | P.0214 =0
| Enabled in: | AUTO, TEST, REMOTE START
| This protection is only enabled if the engine has been started by the controller (if the command for the | fuel
| solenoid | is
activated). It activates if the engine does not stop within the time set in P.0214 (since the stop command).
This interlock can be activated even if another one is already active.
Remark: if complete protections override function is enabled, this anomaly becomes a warning.
22 – Over crank
| Type: | Alarm
| Category: | Battery protection
Related parameters: P.0211 Number of start attempts
| To disable: | -
| Enabled in: | AUTO, TEST, REMOTE START
| This protection is always enabled. It activates if the controller | has
| performed | P.0211
| consecutive | engine
| start | attempts
| (aut | o
start) without success (engine running).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 201
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
23 – Mains circuit breaker (MCB) not open
| Type: | Deactivation/Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the MCB status (feature
DIF.3002 - “MCB breaker status” in parameter P.2001 or equivalent for the other inputs) and if a time other than zero has been
set for said input (parameter P.2002). It activates only when MCB is commanded to open (relay operating) and the status
acquired is continuously “active” (closed) for the time set. In auto mode it activates after three consecutive attempts. It can
be:
| • | Deactivation: when the controller is in one of the AUTO modes and if the stable command is used for MCB closing
(feature DOF.2004 in one of the digital outputs).
| • | Warning: for all other events.
24 – Genset circuit breaker (GCB) not open
Alarm/Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the GCB status (feature
DIF.3001 - “GCB breaker status” in parameter P.2001 or equivalent for the other inputs) and if a time other than zero has been
set for said input (parameter P.2002 or equivalent). It activates only when GCB is commanded to open (relay on standby) and
the status acquired is continuously “active” (closed) for the time set. In auto mode it activates after three consecutive attempts.
It can be:
| • | Alarm: when the controller is in AUTO mode with engine running and only if the stable command is used for GCB
closing (function DOF.2034 in one of the digital outputs).
| • | Warning: for all other events.
Note: P.0243 parameter (“enable supplying due to failure to open GCB”) allows to keep the generator in motion (with GCB
switch closed) when this warning is activated (P.0243=1). It should be avoided, stopping the generator because:
| • | If it were in parallel with another electric source, it would be dragged by this source.
| • | If it were supplying stand alone on a charge, stopping it with closed GCB would mean to supply the charge with
out-of-tolerance voltages/frequency.
It is possible to keep the generation in motion only if there aren't alarms, deactivations or unloads.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 202
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Note: this anomaly can be activated also with an already active alarm.
Note: parameter P.0251 ("Enable the opening of MCB for GCB closed and engine not running") allows you to enable or
disable the opening of the MCB circuit breaker if the GCB circuit breaker is not opened and the engine must be stopped
(alarms/deactivations/unloads, controller in OFF/RESET mode, etc.). Obviously, it makes sense for systems that support
parallel to the grid (even transitory).
| • | 0: with this value the loads are safeguarded. If the GCB fails to open due to alarms (therefore with the engine
stopping/stopped), the engine will be dragged by the mains. This is the default value for the parameter.
| • | 1: with this value the generator is safeguarded. If the GCB fails to open due to alarms (therefore with the engine
stopping/stopped), the controller opens MCB, preventing the mains from dragging the engine. The loads,
however, are not supplied.
25 – Minimum fuel level (from contact)
| Type: | Alarm/Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. This protection is enabled only when one of the digital inputs of
the controller is configured to acquire the minimum fuel level contact of the float (feature DIF.4211 - “Minimum fuel level” in
parameter P.2001 or equivalent for the other inputs) and if a time other than zero has been set for said input (parameter
P.2002 or equivalent). Active if the configured input remains continuously active for the associated time.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
26 – Minimum fuel level (from ANALOGUE sensor)
| Type: | Alarm/Warning
| Category: | Generic
| Related parameters: | P.4033 Function of the input 5(FL) Fuel level (VDO)/Fuel level (generic)
P.0347 Minimum fuel level threshold (%)
P.0348 Minimum fuel level delay
| To disable: | P.0348 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. It is enabled only when the controller is configured to use an
ANALOGUE fuel level sensor (P.4033 suitably configured), or if said sensor is physically connected to the JM connector. It
activates if the level measure remains continuously below or equal to threshold P.0347 (in percentage) for time P.0348.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 203
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
27 – Low fuel level (from contact)
| Type: | Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. It is enabled only when one of the digital inputs of the controller
is configured to acquire the low fuel level contact of the float (feature DIF.4212 - “Low fuel level” in parameter P.2001 or
equivalent for the other inputs) and if a time other than zero has been set for said input (parameter P.2002 or equivalent).
Active if the configured input remains continuously active for the associated time.
28 – Low fuel level (from ANALOGUE sensor)
| Type: | Warning
| Category: | Generic
| Related parameters: | P.4033 (*) Feature for input 5 (FL) Fuel level (VDO) / General fuel level or equivalent parameter for the
other inputs
P.0345 Low fuel level threshold (%)
P.0346 Low fuel level delay
| To disable: | P.0346 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. It is enabled only when the controller is configured to use the
ANALOGUE fuel level sensor (P.4033 suitably configured), or if said sensor is physically connected to the JM connector. It
activates if the level measure remains continuously below or equal to threshold P.0345 (in percentage) for time P.0346.
29 – High fuel level (from contact)
| Type: | Warning
| Category: | Generic
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. It is enabled only when one of the digital inputs of the controller
is configured to acquire the high fuel level contact of the float (feature DIF.4213 - “High fuel level” in parameter P.2001 or
equivalent for the other inputs) and if a time other than zero has been set for said input (parameter P.2002 or equivalent).
Active if the configured input remains continuously active for the associated time.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 204
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
30 – High fuel level (from ANALOGUE sensor)
| Type: | Warning
| Category: | Generic
| Related parameters: | P.4033 (*) Feature for input 5 (FL) Fuel level (VDO) / General fuel level or equivalent parameter for the
other inputs
P.0343 High fuel level threshold (%)
P.0344 High fuel level delay
| To disable: | P.0344 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is disabled in the engine start/arrest phases. It is enabled only when the controller is configured to use the
ANALOGUE fuel level sensor (P.4033 suitably configured), or if said sensor is physically connected to the JM connector. It
activates if the level measure remains continuously above or equal to threshold P.0343 (in percentage) for time P.0344.
31 – High coolant temperature (from contact)
| Type: | Warning
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
P.0216 Engine protections mask time
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external high coolant
temperature contact (feature DIF.4231 - “High coolant temperature” in parameter P.2001 or equivalent for the other inputs)
and if a time other than zero has been set for said input (parameter P.2002 or equivalent). It is only enabled if the controller
has been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop
phases. It activates if the input configured is continuously “active” for the time configured, but only after the time P.0216 (oil
mask) from engine start has elapsed (this is to allow you to start the engine idle, to cool it off).
32 – High coolant temperature (from ANALOGUE sensor)
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.4025 (*) Feature for ANALOGUE input 4 (CT) or equivalent parameter for the other inputs
P.0216 Engine protections mask time
P.0335 High coolant temperature threshold
P.0336 High coolant temperature delay
P.0700 Engine type
| To disable: | P.0336 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine coolant temperature. It can acquire it from
its input (JM_04, P.4025 suitably configured) or from CAN-BUS (P.0700 other than zero). It is only enabled if the controller has
been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 205
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
It activates if the temperature remains continuously above or equal to threshold P.0335 for time P.0336, but only after the
time P.0216 (oil mask) from engine start has elapsed (this is to allow you to start the engine idle, to cool it off).
33 – Maximum coolant temperature (from contact)
| Type: | Alarm/Warning
| Category: | Engine protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
P.0216 Engine protections mask time
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external maximum
coolant temperature contact (feature DIF.4231 - “Maximum coolant temperature” in parameter P.2001 or equivalent for the
other inputs) and if a time other than zero has been set for said input (parameter P.2002 or equivalent). It is only enabled if
the controller has been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine
start/stop phases. It activates if the input configured is continuously “active” for the time configured, but only after the time
P.0216 (oil mask) from engine start has elapsed (this is to allow you to start the engine idle, to cool it off)
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
34 – Maximum coolant temperature (from ANALOGUE sensor)
| Type: | Alarm/Warning
| Category: | Engine protection
| Related parameters: | P.4025 (*) Feature for ANALOGUE input 4 (CT) or equivalent parameter for the other inputs
P.0216 Engine protections mask time
P.0337 Maximum coolant temperature threshold
P.0338 Maximum coolant temperature delay
P.0700 Engine type
| To disable: | P.0338 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine coolant temperature. It can acquire it from
its input (JM_04, P.4025 suitably configured) or from CAN-BUS (P.0700 other than zero). It is only enabled if the controller has
been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases.
It activates if the temperature remains continuously above or equal to threshold P.0337 for time P.0338, but only after the
time P.0216 (oil mask) from engine start has elapsed (this is to allow you to start the engine idle, to cool it off)
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
35 – Maximum oil temperature (from ANALOGUE sensor)
| Type: | Alarm/Warning
| Category: | Engine protection
Related parameters: P.4025 (*) Function of the ANALOGUE input 4 (CT)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 206
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
P.0216 Engine protection mask time
P.0375 Maximum oil temperature threshold
P.0376 Maximum oil temperature delay
P.0700 Engine type
| To disable: | P.0376 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine oil temperature. It can acquire it from
ANALOGUE input 4 (JM_04 - P.4025), or from ANALOGUE input 5 (JM_02 - P.4033), or from an input of the DITEMP expansions
(configurable with feature AIF.1101 - “Oil temperature (general)” in parameter P.4131 or equivalent for the other inputs), or
from CAN-BUS (P.0700 other than zero). It is only enabled if the controller has been started by the controller (if the command
for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates if the measure is continuously
higher than or equal to the threshold P.0375 for time P.0376, but only after the time P.0216 (oil mask) since engine start has
elapsed.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
37 – Starter battery voltage, low
| Type: | Warning
| Category: | Battery protection
| Related parameters: | P.0362 Low battery voltage threshold (%)
P.0363 Low battery voltage delay
| To disable: | P.0363 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It is always enabled except when the cranking motor is activated. It activates if the battery voltage is continuously lower than
the threshold P.0362 for time P.0363.
The threshold P.0362 is expressed as a percentage of the rated battery voltage which is not configurable but is automatically
selected by the controller between 12 e 24 Vdc. Selection is made when the controller is powered and every time it is forced
in OFF/RESET mode. If the controller previously sensed a value lower than, or equal to, 17V, it considers to be powered by a
12V battery, otherwise it will consider a 24 V rated voltage.
38 – Starter battery voltage, high
| Type: | Warning
| Category: | Battery protection
| Related parameters: | P.0364 High battery voltage threshold (%)
P.0365 High battery voltage delay
| To disable: | P.0365 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is always enabled, except when the starter motor command is activated. It activates if the battery voltage is
continuously above threshold P.0364 for time P.0365.
The threshold P.0364 is expressed as a percentage of the rated battery voltage which is not configurable but is automatically
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 207
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
selected by the controller between 12 e 24 Vdc. Selection is made when the controller is powered and every time it is forced
in OFF/RESET mode. If the controller previously sensed a value lower than, or equal to, 17V, it considers to be powered by a
12V battery, otherwise it will consider a 24V rated voltage.
39 – Service required (first counter)
| Type: | Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generic
| Related parameters: | P.0424 Maintenance interval (running hours)
P.0425 Kind of maintenance action
| To disable: | P.0424 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It activates after P.0424 engine running hours since parameter P.0424 was last set, by issuing a warning, or triggering a
deactivation or an interlock, based on the settings of the P.0425 parameter. It cannot be cancelled even disconnecting the
controller's power supply. Only possible setting P.0424 again, setting it to zero to disable the function or confirming the actual
value or setting a new one.
Engine operating hours are counted even when engine is not started by the controller.
To be programmed, parameters P.0424 and P.0425 require “installer” access level: this function can be used for genset rental
in order to lock the genset when the established hours are elapsed.
Note: if engine’s protections override function is enabled, this anomaly becomes a warning.
40 – Service required (second counter)
| Type: | Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generic
| Related parameters: | P.0436 Maintenance interval (running hours)
P.0437 Kind of maintenance action
| To disable: | P.0436 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It activates after P.0436 engine running hours since parameter P.0437 was last set, by issuing a warning, or triggering a
deactivation or an interlock, based on the settings of the P.0437 parameter. It cannot be cancelled even disconnecting the
controller's power supply. Only possible setting P.0436 again, setting it to zero to disable the function or confirming the actual
value or setting a new one.
Engine operating hours are counted even when engine is not started by the controller.
To be programmed, parameters P.0436 and P.0437 require “installer” access level: this function can be used for genset rental
in order to lock the genset when the established hours are elapsed.
Note: if engine’s protections override function is enabled, this anomaly becomes a warning.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 208
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
41 – Minimum oil pressure (from contact)
| Type: | Warning/Alarm
| Category: | Engine protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
P.0216 Engine protections mask time
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external minimum
oil pressure contact (feature DIF.4221 - “Minimum oil pressure” in parameter P.2001 or equivalent for the other inputs) and if
a timeother than zero has been set for saidinput (parameter P.2002 or equivalent). It isonly enabled if the controller has been
started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It
activates if the input configured is continuously “active” for the time configured, but only after the time P.0216 (oil mask) from
engine start has elapsed (this is to allow you to ignore the normal status of low pressure, which occurs at start-up).
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
42 – Minimum oil pressure (from ANALOGUE sensor)
| Type: | Warning/Alarm
| Category: | Engine protection
| Related parameters: | P.4017 (*) Function of the ANALOGUE input 3 (OP)
P.0216 Engine protection mask time
P.0341 Minimum oil pressure threshold
P.0342 Minimum oil pressure delay
P.0700 Engine type
| To disable: | P.0342 =0
This protection is enabled only if the controller acquires the measure of the engine lubrication oil pressure. It can acquire it
from its input (JM_03, P.4017 suitably configured) or from CAN-BUS (P.0700 other than zero). It is only enabled if the controller
has been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop
phases. It activates if the pressure is continuously lower than or equal to threshold P.0341 for time P.0342, but only after the
time P.0216 (oil mask) from engine start has elapsed (this is to allow you to ignore the normal status of low pressure, which
occurs at start-up).
Note: if engine’s protections override function is enabled, this anomaly becomes a warning.
43 – Low oil pressure (from contact)
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.2001 Feature of the input 1 or equivalent for the other inputs
P.2002 Delay for the input 1 or equivalent for the other inputs
P.0216 Engine protections mask time
| To disable: | P.2002 =0
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 209
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only when one of the digital inputs of the controller is configured to acquire the external low oil
pressure contact (feature DIF.4222 - “Low oil pressure” in parameter P.2001 or equivalent for the other inputs) and if a time
other than zero has been set for said input (parameter P.2002 or equivalent). It is only enabled if the controller has been started
by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates
if the input configured is continuously “active” for the time configured, but only after the time P.0216 (oil mask) from engine
start has elapsed (this is to allow you to ignore the normal status of low pressure, which occurs at start-up).
44 – Low oil pressure (from ANALOGUE sensor)
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.4017 (*) Feature for ANALOGUE input 3 (OP) or equivalent parameter for the other inputs
P.0216 Engine protections mask time
P.0339 Low oil pressure threshold
P.0340 Low oil pressure delay
P.0700 Engine type
| To disable: | P.0340 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine lubrication oil pressure. It can acquire it
from its input (JM_03, P.4017 suitably configured) or from CAN-BUS (P.0700 other than zero). It is only enabled if the controller
has been started by the controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop
phases. It activates if the pressure is continuously lower than or equal to threshold P.0339 for time P.0340, but only after the
time P.0216 (oil mask) from engine start has elapsed (this is to allow you to ignore the normal status of low pressure, which
occurs at start-up).
45 – Maximum auxiliary current
| Type: | Alarm
| Category: | Generic
| Related parameters: | P.0108 Primary of the CT for the auxiliary current
P.0140 Secondary of the CT for the auxiliary current
P.0131 Usage of auxiliary current
P.0367 Auxiliary current /neutral threshold
P.0368 Delay for auxiliary current/neutral
| To disable: | P.0368 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller is configured to use the measurement input for the auxiliary/current neutral
(parameters P.0131 other than zero). It is only enabled if the controller has been started by the controller (if the command for
the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates if the auxiliary current value is
continuously above threshold P.0367 for time P.0368.
You can disable this protection without having to change the parameters by activating a digital input configured with feature
DIF.2704 - “Disable auxiliary current protections” (parameter P.2001 for input 1 or the equivalents for the other inputs).
NOTE: the protection does not work when the controller measures the mains currents.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 210
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
48 – Emergency stop
| Type: | Alarm
| Category: | Generic
Related parameters: P.0361 Delay for emergency shutdown
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is always enabled and cannot be disabled. It activates if the emergency shutdown input remains continuously
“not active” for the time set in parameter P.0361 (if the value set is zero, the alarm is triggered as soon as the input becomes
inactive).
It is possible to force the emergency stop alarm manually with a control through the serial ports. These commands can be
enabledbyadigitalinputconfiguredwithfunctionDIF.2706 "Enablecontrolsfromtheserialports":ifthisinputexists,itshould
be active. To activate the emergency stop alarm, it is necessary to write (within 5 seconds) the Modbus registers in sequence:
| o | HOLDING REGISTER 101: write the password configured with the parameter P.0004.
| o | HOLDING REGISTER 102: enter the value “99”.
49 – Maximum power
Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Engine protection
| Related parameters: | P.0350 Maximum power threshold (percentage of P.0125)
P.0351 Maximum power delay
P.0352 Maximum power action
| To disable: | P.0351 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated). This protection is disabled in the engine start/arrest phases. It activates if the system total active power is positive
and remains continuously over the threshold P.0350 for time P.0351. With parameter P.0352 it is possible to select the
protection to be activated (warning, deactivation, alarm).
Note: the protection does not work when the controller measures the mains currents.
Note: if engine’s protections override function is enabled, this anomaly becomes a warning.
50 – Service required (days counter)
| Type: | Warning
| Category: | Generic
Related parameters: P.0438 = 0
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 211
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| A warning is activated at 8:00 in the morning after P.0438 days have left since the P.0438 parameter has been set | for
the last
| time. It cannot be cancelled even if removing the power source controller. It can be cancelled only by confirming | the
current
value or by setting a different one.
The days are counted even if the engine is stopped.
The P.0438 parameter requires the “installer” access level for the programming.
52 – Generator voltages asymmetry
| Type: | Alarm
| Category: | Generator protection
| Related parameters: | P.0101 Generator voltages wiring
P.0102 Generator rated voltage
P.0315 Voltage’s asymmetry threshold (% rated phase voltage)
P.0316 Voltage’s asymmetry delay
| To disable: | P.0316 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the system is bi-phase or three-phase and only if the engine has been started by the controller
(if the command for the fuel solenoid is activated) and is disabled when the engine is started/stopped. In addition, generator
voltage and frequency must be within the tolerance range. Threshold P.0315 is expressed as a percentage of the system rated
voltage (phase voltage). It represents the maximum acceptable difference (absolute value) between two phase-to-phase
voltages. It activates if the difference between two phase-to-phase voltages (absolute value) is continuously over the threshold
P.0315 for time P.0316.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
53 – Generator current asymmetry
| Type: | Alarm
| Category: | Generator protection
| Related parameters: | P.0101 Generator voltages wiring
P.0102 Generator rated voltage
P.0106 Generator rated output
P.0317 Current asymmetry threshold (% rated current)
P.0318 Current asymmetry delay
| To disable: | P.0318 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the system is bi-phase or three-phase and only if the engine has been started by the controller
(if the command for the fuel solenoid is activated) and is disabled when the engine is started/stopped. In addition, the
generator voltages and frequency must be within the tolerance range and the load must be changed-overt to the generator.
Threshold P.0317 is expressed as percentage of the system rated current (refer to the details for maximum current protection
to see how to obtain the rated current from P.0102 and P.0106). It represents the maximum acceptable difference (absolute
value) between any two-phase currents. The protection activates if the difference between any two currents (absolute value)
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 212
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
is continuously over the threshold P.0317 for time P.0318.
NOTE: the protection does not work when the controller measures the mains currents.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
54 – High oil temperature (from ANALOGUE sensor)
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.4025 (*) Feature for ANALOGUE input 4 (CT) or equivalent parameter for the other inputs
P.0216 Engine protections mask time
P.0373 High oil temperature threshold
P.0374 High oil temperature delay
P.0700 Engine type
| To disable: | P.0374 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine lubrication oil temperature. It can acquire
it from input JM_4 or from any other input configured with the feature AIF.1100 - “VDO oil temperature” or AIF.1101 - “General
oil temperature” or even from CAN-BUS (P.0700 other than zero). It is only enabled if the controller has been started by the
controller (if the command for the fuel solenoid is activated) and is disabled in the engine start/stop phases. It activates if the
temperature is continuously over the threshold P.0373 for time P.0374, but only after the time P.0216 (oil mask) since engine
start has elapsed.
55 – Wrong phase sequence
| Type: | Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generator protection
| Related parameters: | P.0101 Generator voltages wiring
P.0319 Generator phases sequence (required)
P.0320 Wrong generator phases sequence action
| To disable: | P.0319 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It represents the maximum acceptable difference (absolute value) between any of two-phase currents. This protection is only
enabled if the system is bi-phase or three-phase and only if the engine has been started by the controller (if the command for
the fuel solenoid is activated) and is disabled when the engine is started/stopped. In addition, the generator voltages and
frequency must be within the tolerance range and the load must be changed-overt to the mains (it prevents load closing on
the genset). Parameter P.0319 allows you to select the phases frequency required (0=disables feature, 1=clockwise rotation,
2=counter-clockwise rotation, 3=like the mains). The protection activates when the generator rotation direction does not
match the one configured, with a 0.5 seconds filter time. When activated, it acts as warning, deactivation or alarm as configured
with P.0320.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 213
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
56 – Low generator voltage
| Type: | Warning
| Category: | Load protection
| Related parameters: | P.0101 Generator voltages wiring
P.0102 Rated voltage of the generator
P.0202 Generator measures hysteresis
P.0391 Low voltage threshold (%)
P.0392 Low voltage delay
| P.0328 Enables checks including on the | phase
voltages
| To disable: | P.0392 =0
| Enabled in: | MAN*, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. In addition, the generator voltages and frequency must be within
the tolerance range and the load must be changed-overt to the generator. Threshold P.0391 is expressed as a percentage of
the system rated voltage (phase voltage). The protection activates when at least one of the generator voltages continuously
lower than the threshold P.0391 for time P.0392.
* In MAN it is only enabled if the GCB breaker is closed or if the Bit2 of parameter P.0249 is set to "1".
57 – Clock not valid
| Type: | Warning
| Category: | Generic
| Related parameters: | P.0418 Weekly test schedule
P.0420 Test duration
P.0421 Weekly operation schedule
P.0422 Operation start time
P.0423 Operation end time
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This warning is always enabled. It activates if the controller detects a not-valid clock status, and functions using the clock are
set, such as the weekly test (P.0418 and P.0420) or the operation enabling time (P.0421, P.0422, P.0423). To deactivate it, you
need to set the clock.
| 58 – Low generator | frequency
| Type: | Warning
| Category: | Load protection
| Related parameters: | P.0105 Rated frequency
| P.0395 Low frequency threshold | (%)
P.0396 Low frequency delay
| To disable: | P.0396 =0
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 214
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Enabled in: | MAN*, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. In addition, the generator voltages and frequency must be within
the tolerance range and the load must be changed-overt to the generator. Threshold P.0395 is expressed as a percentage of
the generator rated frequency. The protection activates when the generator frequency drops continuously below threshold
P.0395 for time P.0396.
* In MAN it is only enabled if the GCB breaker is closed or if the Bit2 of parameter P.0249 is set to "1”.
59 – High generator voltage
| Type: | Warning
| Category: | Load/generator protection
| Related parameters: | P.0101
Generator voltages wiring
| P.0102 | Rated voltage of the generator
| P.0202 | Generator measures hysteresis
| P.0393 | High voltage threshold (%)
| P.0394 | High voltage delay
| P.0328 | Enables checks including on the
| phase | voltages
| To disable: | P.0394 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. In addition, the generator voltages and frequency must be within
the tolerance range and the load must be changed-overt to the generator. Threshold P.0393 is expressed as a percentage of
the generator rated voltage. The protection activates when at least one of the generator voltages is continuously over the
threshold P.0393 for time P.0394.
60 – High generator frequency
| Type: | Warning
| Category: | Load/generator protection
| Related parameters: | P.0105 Nominal frequency
P.0397 High frequency threshold (%)
P.0398 High frequency delay
| To disable: | P.0398 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. In addition, the generator voltages and frequency must be within
the tolerance range and the load must be changed-overt to the generator. Threshold P.0397 is expressed as a percentage of
the generator rated frequency. The protection activates when the generator frequency rises continuously over threshold
P.0397 for time P.0398.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 215
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
61 – Lost Excitation
| Type: | Alarm
| Category: | Generator protection
| Related parameters: | P.0321 Excitation loss threshold
P.0322 Excitation loss delay
| To disable: | P.0322 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the controller has been started by the controller (if the command for the fuel solenoid is
activated) and is disabled in the engine start/stop phases. It activates if the reactive power is negative and continuously exceeds
(in absolute value) threshold P.0321 for time P.0322.
NOTE: the protection does not work when the controller measures the mains currents.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
62 – Faulty engine CAN-BUS 0 link
Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generic
| Related parameters: | P.0700 Engine type
P.0703 ECU Can-Bus command level
P.0709 Warning for ECU Can-Bus fault
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| It’s enabled only if CAN-BUS is configured (P.0700 other than zero). It is activated when the internal | CAN controller switches to
| BUS-OFF status because of bus communication errors. Parameter P.0709 is used to select the | protection type (warning,
unloading, interlock).
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
64 – Fuel pump failure
| Type: | Warning
| Category: | Fuel pump protection
| Related parameters: | P.0404 Fuel pump start maximum duration
P.3001 Feature of output 1 or equivalent for the other outputs
P.3201 Equivalent feature for DITEL outputs
| To disable: | P.0404 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if there is an output configured to control the fuel pump (feature DOF.1032 – “Fuel pump” in
parameter P.3001 or equivalent for the other outputs) and if a time other than zero has been set in parameter P.0404. It
activates if the pump operates continuously for the time set, but the issuance of a warning does not change the pump's
operating mode (it turns off the pump, which restarts as soon as the warning is acknowledged).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 216
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
65 – Low coolant temperature (from ANALOGUE sensor)
| Type: | Warning
| Category: | Generic
| Related parameters: | P.4025 Function of the ANALOGUE input 4 (CT)
P.0353 Low coolant temperature threshold
P.0354 Low coolant temperature delay
P.0700 Low coolant temperature delay
| To disable: | P.0354 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is enabled only if the controller acquires the measure of the engine coolant temperature. It can acquire it from
its input (JM_04, P.4025 suitably configured) or from CAN-BUS (P.0700 other than zero). It activates if the coolant temperature
remains continuously below threshold P.0353 for time P.0354 (even with engine shut down).
95 – AdBlue fluid pump failure
| Type: | Warning
| Category: | AdBlue fluid pump protection
| Related parameters: | P.1494 Pump maximum activation duration
P.3001 Feature of output 1 or equivalent for the other outputs
P.3201 Equivalent feature for DITEL outputs
| To disable: | P.1494 = 0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if there is an output configured to control the AdBlue fluid pump (feature DOF.1037 – “AdBlue
pump” in parameter P.3001 or equivalent for the other outputs) and if a time other than zero has been set in parameter P.1494.
It activates if the pump operates continuously for the time set. The activation of this warning does not change the pump's
operating mode (it turns off the pump, which restarts as soon as the warning is acknowledged).
Remark: if engine or complete protections override function is enabled, this anomaly becomes a warning.
96 – Magnetic pickup failure
| Type: | Configurable (warning/unload/deactivation/alarm)
| Category: | Engine protection
| Related parameters: | P.0110 Number of teeth of the pick-up wheel
P.0387 Number of teeth of the pick-up wheel
P.0388 Action for magnetic pickup failure
| To disable: | P.0387 = 0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the controller acquires the engine speed | with
| its | input
| dedicated | to
| the | magnetic
pick-up
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 217
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
(P.0110 different from zero).
| It is activated if the controller detects the “engine running “condition, but the measured speed is | “0”. This condition must
| persist for the time configured with P.0387 (the protection is disabled if this time is “0”). With | P.0388 the protection is
configured as warning, unload, deactivation or alarm.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
97 – Communication failure with the AVR
| Type: | Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generic
| Related parameters: | P.1700 Voltage regulator (AVR) type
P.1706 Communication timeout with AVR (s)
P.1707 Action for communication failure with AVR
| To disable: | P.1706 = 0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It’s enabled only if the CAN-BUS connection to the automatic voltage regulator is configured (P.1700). It is activated if the
controller does not continuously receive messages from the voltage regulator for time P.1706. With P.1707 the protection is
configured as warning, unload, deactivation or alarm.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
98 – Communication failure with the ECU
| Type: | Configurable (Warning/Alarm/Unload/Deactivation)
| Category: | Generic
| Related parameters: | P.0700 Engine type
P.0797 Action for communication failure with the ECU
P.0709 CAN-BUS fault warning
P.0711 Maximum time with no message from the engine
| To disable: | P.0797 = 0 (not for MTU engines)
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It’s enabled only if CAN-BUS is configured (P.0700 other than zero). For MTU MDEC engines (value from 140 to 147 in parameter
P.0700), it is enabled as per specification when the controller does not continuously receive the message NMT ALIVE PDU for
the set time. For the other types of engines, it is activated if the controller does not continuously receive messages from the
engine for time P.0711. With P.0797 the protection is configured as warning, unload, deactivation or alarm.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
99 – Minimum engine speed (from measure, only for DRIVE applications)
| Type: | Alarm
Related parameters: P.0110 Number of teeth of the Pick-up wheel
P.0111 Rpm/W ratio
P.0127 Rpm/Hz ratio
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 218
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
P.0133 Engine rating (@ 50Hz)
P.0305 Minimum speed threshold (Pick-up/W) (%)
P.0306 Minimum speed delay (Pick-up/W).
P.0700 Engine type
| To disable: | P.0306=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The protection will be enabled if the controller measures the rotation speed of the engine. The protection is enabled only
with the engine running (FUEL solenoid activated) and after the engine speed has been considered “within tolerance". It is
disabled during the starting and stopping phase of the engine.
It activates if the acquired speed measure is lower than threshold P.0305 continuously, for time P.0306. P.0305 threshold is
expressed in percentage: this percentage is applied to the rated rotation speed of the engine (P.0133).
Remark: if complete protections override function is enabled, this anomaly becomes a warning.
100 – Maximum differential current
| Type: | Alarm
| Category: | Generic
| Related parameters: | P.0377 Maximum differential current threshold (Aac)
P.0378 Maximum current differential delay
| To disable: | P.0326 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated), the load is changed-over to the generator and the controller is configured to be able to measure the differential
current. This protection is disabled in the engine start/arrest phases. It activates if the differential current is continuously over
threshold P.0377 for time P.0378.
105 – Battery charger failure (from CAN-BUS).
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 11 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different
| from | zero).
| It | is
activated when the engine signals the battery-charger alternator failure status over the CAN BUS.
106 – Maximum reactive power exported (only GC400x)
| Type: | Failure
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 219
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Connected parameters: | P.0379 P.0380
| To disable: | P.0380 = 0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It is enabled only if the engine has been started by the controller (if the command for the fuel electro-valve is activated) and
it is disabled in engine start-up and stop phases. It is activated if the reactive power is positive and higher than threshold
P.0379, consecutively for time P.0380.
ATTENTION: this protection is not enabled when the current transformers (CTs) are connected to the loads lines and
when the loads are supplied by the mains or by other generators.
118 – Maximum speed from CAN BUS
| Type: | Alarm
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 10 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine | via
| the | CAN
| BUS | (P.0700
| different | from
| zero). | It
is
activated when the engine signals the overspeed state over the CAN BUS.
132 – High coolant temperature from CAN-BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 4 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS | (P.0700
| different | from
| zero). | It
is
activated when the engine signals the coolant high temperature state over the CAN BUS.
134 – Maximum coolant temperature from CAN-BUS
| Type: | Warning/Alarm
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 5 of P.704 on
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 220
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different
| from | zero). It is
activated when the engine signals the coolant maximum temperature state over the CAN BUS.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
135 – Minimum coolant level from CAN-BUS.
| Type: | Warning/Alarm
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 7 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different
| from | zero). It is
activated when the engine signals the minimum coolant level state over the CAN BUS
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
136 – Low coolant level from CAN BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 6 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the | engine via the
| CAN | BUS | (P.0700
| different | from
| zero). | It is
| activated when the engine signals the low coolant level state over | the CAN BUS.
137 – Low battery voltage from CAN BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 9 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via | the CAN
| BUS | (P.0700
| different | from
| zero). | It is
| activated when the engine signals the low battery voltage state over the CAN | BUS.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 221
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
142 – Minimum oil pressure from CAN BUS
| Type: | Warning/Alarm
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 1 of P.704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different
| from | zero). It is
activated when the engine signals the minimum oil pressure state over the CAN BUS.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
144 – Low oil pressure from CAN BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 0 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the | CAN
| BUS | (P.0700
| different | from
| zero). | It is
activated when the engine signals the low oil pressure state over the CAN BUS.
158 – High oil temperature from CAN BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 2 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine | via the CAN
| BUS | (P.0700
| different | from
| zero). | It is
| activated when the engine signals the high oil temperature state over the | CAN BUS.
159 – Maximum oil temperature from CAN BUS
| Type: | Warning/Alarm
| Category: | Engine protection
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 222
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 3 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different
| from | zero). It is
activated when the engine signals the maximum oil temperature state over the CAN BUS.
Note: if engine’s protections override function is enabled, this anomaly becomes a warning.
160 – Water in fuel from CAN BUS
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 8 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the | engine via
| the | CAN
| BUS | (P.0700
| different | from
| zero). | It
is
| activated when the engine signals the water in fuel state over the | CAN BUS.
198 – Warnings – Yellow lamp (from CAN-BUS)
| Type: | Warning
| Category: | Engine protection
| Related parameters: | P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 14 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This protection is enabled only if the board is connected to the engine | via
| the CAN BUS | (P.0700
| different | from
| zero). | It
is
| activated when the engine signals the active state of its yellow lamp over | the
CAN BUS.
199 – Alarms cumulative – Red lamp (from CAN-BUS)
| Type: | Configurable (Warning/Interlock)
| Category: | Engine protection
Related parameters: P.0700 Engine type
P.0704 Can-Bus anomalies disable mask
| To disable: | bit 15 of P.0704 on
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 223
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| This protection is enabled only if the board is connected to the engine via the CAN BUS (P.0700 | different from zero). It
is
| activated when the engine signals the active state of its red lamp over the CAN BUS. Using bit 13 | of P.0704 it is possible
to
configure the protection as warning or alarm.
Remark: if engine’s protections override function is enabled, this anomaly becomes a warning.
200 – CAN-BUS connection 1 (PMCB) failed (only GC400x)
| Type: | Pre-alarm
Related parameters: P.0800 bus mode PMCB
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The protection is enabled if the CAN-BUS is activated (P.0800).
| It activates if the internal CAN controller gets to BUS-OFF status due to | communication
| errors | on
bus.
201 – Address conflict on CAN-BUS bus 1 (PMCB) (only GC400x)
| Type: | Pre-alarm
Related parameters: P.0800 bus mode PMCB
P.0452 Modbus address (1)
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| The protection is enabled if the CAN-BUS is activated (P.0800). It activates if two | or
| more | genset
| controllers | connected
on
PMCB have the same address (configured in P.0452).
202 – Wrong number of generators on CAN-BUS 1 (PMCB) (solo GC400x)
| Type: | Pre-alarm
Related parameters: P.0800 bus mode PMCB
P.0803 number of gensets on bus PMCB
| To disable: | P.0803 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The protection activates if the CAN-BUS is activated (P.0800).
It activates if in the bus there are a number of genset controllers (not MC100 or BTB100) different from what indicated by da
P.0803. Note: if in the system are present BTB100 controllers which indicate that the tie is open, the alarm is not activated.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 224
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
203 – Negative sequence
| Type: | Deactivation
| Category: | Generic
| Related parameters: | P.0106 Generator rated output
P.0325 Negative sequence I2 threshold (%)
P.0326 Negative sequence delay
| To disable: | P.0326 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This protection is only enabled if the engine has been started by the controller (if the command for the fuel solenoid is
activated) and if the load has been changed-over to the generator. This protection is disabled in the engine start/arrest phases.
It activates if the current I2 stays continuously over the threshold P.0325 expressed in percentage of the generator rated output
(parameter P.0106) for time P.0326, but only after time P.0216 (oil mask) since engine start has elapsed.
Remark: if generator or complete protections override function is enabled, this anomaly becomes a warning.
204 – Failed closure of NECB breaker (only GC400x)
| Type: | Pre-alarm
| Related parameters: | P.3001 Output function 1 or equivalent for other outputs.
P.4001 P.4002 Function and delay of input 1 or equivalent for other inputs.
| To disable: | -
| Enabled in: | AUTO, TEST, REMOTE START
This anomaly is available from revision 00.40. It is only enabled if the controller commands the NECB breaker for the
grounding of the generator neutral (function DOF.2061 in parameter P.3001 for output 1 1 or equivalent for other outputs),
and if acquires the feedback (function DIF.3005 in parameter P.4001 for input 1 or equivalent for other inputs). It activates if
the breaker remains open for the time related to the feedback input, in presence of the closure command.
205 – Failed opening of NECB breaker (only GC400x)
| Type: | Pre-alarm
| Related parameters: | P.3001 Input function 1 or equivalent for other outputs.
P.4001 P.4002 Function and delay of input 1 or equivalent for other inputs.
| To disable: | -
| Enabled in: | AUTO, TEST, REMOTE START
This anomaly is available from revision 00.40. It is only enabled if the controller commands the NECB breaker for the
grounding of the generator neutral (function DOF.2061 in parameter P.3001 for output 1 1 or equivalent for other outputs),
and if acquires the feedback (function DIF.3005 in parameter P.4001 for input 1 or equivalent for other inputs). It activates if
the breaker remains open for the time related to the feedback input, in presence of the opening command.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 225
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
206 – Failure to open NECB switch (only GC400x)
| Type: | Adjustable
| Related parameters: | P.0381 Threshold for active power maximum error
P.0382 Delay for active power maximum error
P.0383 Action for active power maximum error
| To disable: | P.0382=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
It is enabled only if the genset is running in parallel with other gensets (also during the multiple back-synchronization) or if
the genset is in parallel with the mains. It activates if the difference between the power supplied and the current power
setpoint is consecutively higher than the P.0381 threshold for 5 seconds (not adjustable). With parameter P.0383, you can
configure the anomaly as warning, unload, deactivation or shutdown. The anomaly is subject to the override of the genset
protections (and to the total override).
| 207 – Maximum | time in parallel to the grid switch (only GC400x)
| Type: | Warning
| Related parameters: | P.0890 Maximum time in parallel with the mains
| P.0897 Permission for the MCB opening for maximum time | in
| parallel | with
| the | mains
| To disable: | P.0890=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This anomaly activates if the duration of the parallel with the mains has been set to a limit (P.0890 different from zero) and
the parallel has lasted more than the time set. The controller forces the GCB opening and impedes its reclosing until the
operator acknowledges the warning. This warning can be activated also in case the “genset switch” function is active, if at the
end of the time set, the power has not been switched to the genset yet (because the nominal power of the genset is not
enough to supply the load): in this case, if the power absorbed by the load decreases, the controller will automatically close
GCB even in case of warning.
In order to maintain the compatibility with the previous version (which at the end of the time set forced the MCB opening),
the P.0897 parameter has been added. It is a bit parameter that allows to select in which conditions the MCB opening must
be allowed in case the time set for the parallel with the mains is exceeded:
| • | Bit 0: MAN mode.
| • | Bit 1: AUTO mode.
| • | Bit 2: TEST mode.
| • | Bit 3: REMOTE START mode.
| • | Bit 7: in case of “MGCB opening failure”.
Note: the parameter is aimed just to allow the operation of old plants in case of a firmware update. In new plants, it should
be left at zero.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 226
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
252 – CAN-BUS (EXBUS) expansion modules missing
| Type: | Warning
| Category: | Generic
| Related parameters: | P.0141 Number of DITEL modules
P.0142 Number of DITEMP modules
P.0143 Number of DIVIT modules
P.0144 Number of DANOUT modules
| To disable: | P.0141=0 e P.0142=0 e P.0143=0 e P.0144=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
This warning is enabled if a number of modules other than zero has been set (in parameters P.0141, P.0142, P.0143 or P.0144).
It is activated if one or more controllers connected to CAN-BUS (EXBUS) are not available and/or have an addresses conflict.
253 – CAN-BUS (EXBUS) missing measure
| Type: | Warning
| Category: | Generic
| Related parameters: | P.0142 Number of DITEMP modules
P.0143 Number of DIVIT modules
| To disable: | P.0142=0 e P.0143=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This warning is enabled if a number of ANALOGUE modules | other than zero has
| been | set (in parameters P.0142 or P.0143). It
| activates if one or more CAN-BUS (EXBUS) measures are not | properly configured
| or in | case of faulty sensor. The relevant page
shows the faulty channel and module.
254 – CAN-BUS (EXBUS) duplicate address
| Type: | Warning
| Category: | Generic
| Related parameters: | P.0141 Number of DITEL modules
P.0142 Number of DITEMP modules
P.0143 Number of DIVIT modules
P.0144 Number of DANOUT modules
| To disable: | P.0141=0 e P.0142=0 e P.0143=0 e P.0144=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This warning is enabled if a number of modules other than zero has been set (in parameters P.0141, P.0142, P.0143 | or
| P | .0144).
It is activated in case of hardware addresses conflict for one or several controllers connected to CAN-BUS (EXBUS).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 227
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
255 - Connection with CAN-BUS (EXBUS) sensor timed out.
| Type: | Warning
| Category: | Generic
| Related parameters: | P.0142 Number of DITEMP modules
P.0143 Number of DIVIT modules
| To disable: | P.0142=0 e P.0143=0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
| This warning is enabled if a number of ANALOGUE modules other than zero has been set | (in parameters P.0142 | or P.0143). It
| activates if the ANALOGUE sensor has not been physically connected to the ANALOGUE | input of the controller
on CAN-BUS
(EXBUS).
271 – Direct parallel failed (only GC400x)
| Type: | Pre-alarm/Failure
Related parameters: P.0802 Plant type
P.0854 GCB use
P.0852 Maximum time for GCB synchronisation
| To disable: | P.0852 = 3200
| Enabled in: | AUTO, TEST, REMOTE START
The protection is activated only if the plant configuration (P.0802, P.0854) allows the synchronisation on GCB breaker.
It activates if the GCB breaker does not close within the configured time with P.0852 from the beginning of the
synchronisation. It is a failure anyway: it becomes a pre-alarm only if the breaker is commanded externally (P.0854).
272 – Reverse parallel failed (solo GC400x)
| Type: | Pre-alarm/Failure
Related parameters: P.0802 Plant type
P.0855 MCB use
P.0853 Maximum time for MCB synchronisation
| To disable: | P.0853 = 0
| Enabled in: | AUTO, TEST, REMOTE START
The protection is activated only if the plant configuration (P.0802, P.0855) allows the synchronisation on MCB breaker.
It activates if the MCB breaker does not close within the configured time with P.0853 from the beginning of the
synchronisation.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 228
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
273 – Incoherent parameters (only GC400x)
| Type: | Pre-alarm/Failure
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The protection is always enabled.
It activates if the plant configured parameters are not coherent among them and/or the defaults of all parameters have been
reloaded. On page S.02, by selecting this anomaly, the controller shows a description of the problem. It is nearly always a pre-
alarm: it is a failure only for the continuative parallel to mains plants, if the interface breaker is not selected.
274 – Sectioned auto production line (only GC400x)
| Type: | Deactivation
| Related parameters: | P.2001 Function of address 1 or equivalent for other inputs.
P.2002 Delay for input 1 or equivalent for other inputs.
| To disable: | P.2002 =0
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The protection is always enabled.
It activates if the input that acquires the external contact (function DIF.4261 in parameter P.2001 or equivalent) remains
active consecutively for the configured time (P.2002 or equivalent). The purpose of this protection is to indicate to the
controller that there is an open breaker in the line connecting the generator to the public mains, which, as a matter of fact,
impedes the supply in parallel with the mains.
275 – Interface device not open (only GC400x)
| Type: | Failure
Related parameters: P.0802: plant type
P.0900: interface device
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
In those plants of parallel with the mains, if the mains lacks during the parallel, the generator/s must be isolated from the
mains by opening a breaker (called interface breaker). It that breaker does not open within 0,5 sec. From the mains lack, the
controller activates this anomaly. The interface breaker can be both MCB and GCB.
| 276 – Alarm from | CAN-BUS master controller | 1
| (PMCB) | (only | GC400x)
| Type: | Pre-alarm/Failure
| Related parameters: | P.0800 PMCB bus mode
P.0802: plant type
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 229
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE
START
| This anomaly is forced by a MC100 controller when | it needs to signal an anomaly also in
| genset | control
| boards | (the
operator
| will have to look at the display on MC100 controller | to understand the kind of anomaly).
279 – Bar voltage not coherent (only GC400x)
| Type: | Pre-alarm/Deactivation
| Related parameters: | -
| To disable: | -
| Enabled in: | MAN, AUTO, TEST, REMOTE START
The controller activates this signalling before closing the GCB if it finds a discrepancy between the real voltage presence on
the parallel bars and that supposed based on the status of the mains breakers and that of the eventual other genset
controllers connected on the PMCB. The anomaly is activated only if there is no voltage on the bars when it is supposed to
be. For example, if at least another genset has the GCB closed, there must be voltage on the parallel bars: if the controller
does not detect it, (through the bi-phase or three-phase sensor o through a contact), it activates the warning after two
seconds. The warning is normally a pre-alarm. It becomes a deactivation (only in automatic modes) after 60 seconds if the
controller does not need to close the GCB.
10.8.1 305..432 - Generic anomalies linked to analogue inputs
See 10.7.
10.8.2 701...774 - Generic anomalies linked to digital inputs
See 10.6.
11 Other functions
11.1 Fuel pump
GC315 applies full management of the fuel pump, for loading the storage tank into the tank on the machine. The pump can be
managed automatically or manually using the controls on the front panel.
| Three | functioning modes of the fuel pump are provided:
| • | AUTO: the controller starts/stops the pump depending on the level of the fuel
| in the tank on board | the machine,
with a hysteresis band that prevents continuous starts/arrests.
| • | MAN-ON: the pump is stopped only when the tank is full. No hysteresis band
| is managed: as soon | as the tank is
no longer full, the pump starts.
| • | MAN-OFF: the pump is always off, even with the tank empty.
The functioning mode can be selected in three different ways:
| • | Through the digital inputs configured through the functions:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 230
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | DIF.2241: forces the pump in MANUAL-OFF mode.
| o | DIF.2242: forces the pump in MANUAL-ON mode.
| o | DIF.2243: forces the pump in AUTOMATIC mode.
If at least one of these inputs is active, the pump functioning mode is forced and cannot be changed with the other methods
described below. In case more than one input is active simultaneously, higher priority is assigned to MANUAL-OFF, followed
by MANUAL-ON and then AUTOMATIC.
| • | By changing P.0400 parameter (“fuel pump mode”).
| • | From pages E.06 (which can be seen only if an output for pump control is configured) it is possible to use the
normal setting procedure (ENTER to initiate, ▲ and ▼ to modify and ENTER to confirm) to select the pump
control mode. NOTE: the fuel pump control mode is a normal parameter (P.0400) of the controller, therefore
it can be modified including from the programming windows.
Through the parameter P.0406 you can select which of the following is the pump's power supply:
0 – Generator
1 – parallel bars (only GC400x)
2 - Loads
3 - Mains
4 - Always powered (power supply is always present).
The controller keeps the pump off if the selected source is not available (maintaining the selected operation mode though).
With the controller in OFF_RESET the pump is always stopped.
The controller is able to operate both with a system for level detection on contacts, and with an ANALOGUE tool.
In order for this feature to be usable, the DOF.1032 code – “Fuel pump” must be set in one of the configurable outputs of the
controller or of the DITEL expansion modules.
Another possibility is to configure a digital output to command and interception solenoid on the pump line (DOF.1034 – “Fuel
pump solenoid command”).
In BoardPrg4 we have the menu 4.2.1 for pump configuring. Anyway, you can set each individual parameter directly from the
controller.
Parameter P.0405 configures the delay between the activation of the solenoid command (digital output configured as
DOF.1034 – “Fuel pump solenoid command”) and the pump start command (digital output configured as DOF.1032 – Fuel
pump command”).
11.1.1 Use with an ANALOGUE level transducer
| To | use
| this | function requires:
| • | It is recommended to have an ANALOGUE transducer configured on an ANALOGUE input.
| • | Configure the controller to control the pump in accordance with said transducer (parameter | P.0401=0).
| • | Set at least the thresholds to activate/deactivate the pump (parameters P.0402 and P.0403).
| • | If set, also minimum, low and high fuel levels are used (parameters P.0347, P.0345, P.0343).
Warning: if the first two conditions are met, the controller will control the pump no matter what the threshold values are. In
particular, the last condition set thresholds are used even though related operation times are set to zero (for disabling
anomalies). Very important is the thresholds setting which should be ranked by level (from down up), as follows: minimum,
low, start, stop, high. As already explained, the controller operates even if thresholds are not in this order; all you need is the
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 231
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
first three ones lower than the last two ones (within each of the two groups they can be swapped, but it is not recommended).
11.1.2 To use this function requires:
| To | use
| this | function requires:
| • | Make sure you have a contact level transducer.
| • | Configure the controller to control the pump in accordance with said transducer (parameter | P.0401=1).
| • | Connect at least the pump start/stop contacts respectively to two configurable inputs of the
controller.
| • | If connected, the minimum, low and high fuel level contacts are also used.
Warning: if the first two conditions are met, the controller will control the pump no matter what the connected contacts are.
In particular, the contacts related to the last connection are used even though relevant operation times are set to zero (for
disabling anomalies). So, please pay attention to configuration. Last, contacts must match the following pattern:
| • | Minimum level contact (input with feature DIF.4211): closed if the level is below the minimum level threshold.
| • | Low level contact (input with feature DIF.4212): closed if the level is below the low-level threshold.
| • | Start-up contact (input with feature DIF.3301) closed if the level is below the pump start-up threshold.
| • | Stop contact (input with feature DIF.3302) closed if the level is below the pump stop threshold.
| • | High level contact (input with feature DIF.4213): closed if the level is over the pump stop threshold.
11.1.3 Level evaluation
| The | controller assigns the actual fuel level by calculating in the order all the following evaluations:
| • | If the level is lower than the pump start threshold, the controller assigns the “start” position.
| • | If a low-level threshold exists, and the level is lower than threshold, the controller assigns the “low”
position.
| • | If a minimum level threshold exists, and the level is lower than the threshold, the controller
assigns the
“minimum” position.
| • | If the level is higher than the stop threshold, the controller assigns the “stop” position.
| • | If a maximum level threshold exists, and the level is higher than the threshold, the controller
assigns the
“maximum” position.
| • | If none of the previous condition is met, the controller assigns the “hysteresis” position.
11.1.4 Automatic pump control
| Referring to the position evaluated in the previous paragraph, the | pump:
| • | Activates if the level is “start”, “low” or “minimum”.
| • | Deactivates if the level is “stop” or “maximum”.
| • | Retains the actual command if in “hysteresis”.
11.1.5 Manual pump control
Pump can be activated and deactivated according to operator needs. However, the controller prevents the start if the level
(see previous paragraphs) is “stop” or “maximum”.
11.1.6 Protections
Moreover, you can set the maximum fuel pump activation time with parameter P.0404. This parameter should be used to set
the time needed for the pump to fill the equipment tank, in the worst conditions: empty tank and engine started at maximum
power. If the pump remains operational (either manually or automatically) for more then said time, the controller stops it
(without changing the control mode), and issues warning W064: probable pump failure or pump not sucking from the storage
tank. As soon as the alarm is acknowledged by the operator, the pump restarts.
In many cases youneed to be ableto block the pump (with a signal on the display) due tocertain situations of the system, such
as when the storage tank is empty. In these case you need to:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 232
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | Configure a digital input of the controller with feature DIF.4051 – “Fuel pump warning” (in parameter P.2001 or
equivalents).
| • | Associate a delay to that input (in parameter P.2002 or in the equivalent parameters).
| • | Configure a message for the alarm (in parameter P.2003 or in the equivalents): for example, “TANK EMPTY”.
Iftheinputremainsactivefor thetimeconfigured,thecontrollerissuesawarning(thetext ofwhichwillbetheoneconfigured)
and stops the pump (without changing its operating mode).
11.2 Engine Coolant preheating
The controller can monitor the engine cooling temperature in order to activate a heating device in case of very temperature.
To use this feature, first you need to configure one of the outputs with code DOF.1031 – “Coolant preheating”. This output will
be used to control the heating system. GC315 must measure the coolant temperature by means of its own ANALOGUE input
or via CAN-BUS.
Parameters P.0355 and P.0356 are used to configure the operation thresholds:
| • | P.0355: temperature below which the heating system must activate.
| • | P.0356: temperature above which the one the heating system must deactivate.
The threshold P.0356 must be set to a value higher than P.0355: the two thresholds guarantee a hysteresis in order to avoid
continue turn the heating system on/off due to minimum temperature shifts. The heating activates if the temperature drops
below the threshold P.0355 for at least one second; it turns off when the temperature rises above the threshold P.0356 for at
least one second.
11.3 Loads protection from mains breaker damages
Usually, in the case mains is present, the controller releases loads changed-over on it. If for any reasons the breaker closing the
loads on mains does not work, loads will remain not connected. Using this feature, you can make sure that, in the situation
described, the controller starts the engine and changes-over the loads to the generator.
| To | use
| this | function requires:
| • | At least one of the configurable inputs of the controller should check that the loads are really closed on the
mains,
| assigning the feature DIF.3022 – “Mains Circuit breaker status” to one of the digital inputs with parameter | P.2001
or its correspondent for the specific input.
| • | The time associated with this input (P.2002 o correspondent) must be other than zero.
| • | Two operation modes available for enabling delivery after failed MCB closure:
1. P.0221 = 0 does not enable the output due to failed MCB closure
In these cases, if the unit is controlling mains loads closing, but acquires an MCB open status (continuously
for the time associated to the input), it will perform the following:
| • | GCB open
| • | With engine shut off, it makes an attempt to close the MCB; if the engine is already running because
the genset was already delivering power, it starts a sequence of three attempts for MCB closing (in
one of the auto modes)
| • | It activates the warning W13 “MCB not closed”
| • | The engine does not start or it is being stopped if already running and the load remains in black-out
2. P.0221 = 1 Enables output due to MCB failed closure with black-out on loads
In these cases, if the unit is controlling mains loads closing, but acquires an MCB open status (continuously
for the time associated to the input), it will perform the following:
| • | It activates the warning W272 “Mains reverse synchronization failure”
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 233
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | GCB open
| • | If the engine is shut off, it makes an attempt to close the MCB; if the engine is already running,
| it | starts
a sequence of three attempts for MCB closing (in one of the auto modes)
| • | It activates the warning W13 “MCB not closed”
| • | It starts the engine if it is shut off, or it keeps the genset operating, if already running.
| • | It closes the GCB by powering again the load through the genset.
| • | No further attempt for MCB closing is made until an operator “acknowledges” the warning
| Now | loads
will no longer be automatically changed-over on mains. To do that, you need to:
| • | Put the controller in MAN mode.
| • | Change-over manually loads on mains.
| • | Put the controller back in AUTO mode.
After these operations are completed, the warning W013 will be immediately disabled and a stop cycle with cooling will be
started. Nevertheless, if the mains breaker does not close again, warning will be again activated, the cooling cycle will be
interrupted and loads will be again changed-over on genset.
Usually, this function is not enabled with the key switched to MAN, and it is disabled if the inhibit input is active.
The warning is activated only if mains is present: this because the breaker is powered by the mains so that, when the mains
fails, the status signal will not activate even with the breaker closed.
11.4 Load thresholds
This function must not be mismatched with the “Load function” available for the parallel systems described in the “Parallel
functions handbook”.
This function allows to monitor the trend of the active power in order to diagnose:
| • | A low load condition
| • | A high load condition, to disconnect, in case, a part of the loads.
It is necessary to choose a priori the condition to be monitored (using the P.0481 parameter: set it to zero to select the low
power monitoring, set it to 1 to select the high-power monitoring).
“0-Low power” is selected by default, but with a 0% reaction threshold, so the feature is disabled.
In some cases, you need to be able to disable the feature with it is of no use. In these cases, you need to configure a digital
input with feature DIF.2703 – “Enable the loading thresholds” in parameters P.2001 or equivalents. If such an input already
exists, the feature is enabled only when it is “active”.
11.4.1 Low load
The purpose of this function is to diagnose a low power condition (low load) and communicating the problem through one of
the controller's digital outputs (with more gensets in parallel this output could be used to deactivate some of the gensets). To
associate an output to this function, the code DOF.3121 – “Load thresholds” must be configured in the parameter P.3001 (or
the corresponding parameter for the other outputs). If no output is configured in this way, the function will not work.
Thecontroller watchesthetotalactivepowerdeliveredbythegenerator,comparing itto twothresholds(whichset,therefore,
a hysteresis band): the output is activated (therefore signalling the low power condition) if the power stays below the lower
threshold for the set time. In the same way, the output is disabled if the power rises above the upper threshold for the set
time. These thresholds and delays are set with following parameters:
| • | P.0483: lower threshold (percentage of the rated power P.0125).
| • | P.0484: delay associated to the lower threshold (in seconds).
| • | P.0485: higher threshold (percentage of the rated power P.0125).
| • | P.0486: delay associated to the higher threshold (in seconds).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 234
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If the thresholds P.0483 and P.0485 are set to zero or are not congruent, the function will be disabled.
From the moment the contact of DIF.2703 - “Enable load thresholds” (if any) is activated, a timing begins (the length of which
is configured with parameter P.0482), during which the output is maintained low regardless of the power. This time allows the
system to stabilize before starting to watch powers.
11.4.2 High load
Purpose of this function is to diagnose a high-power status (high load) to disconnect part of the less important loads. Everything
we said in the previous paragraph applies, though taking into account that the output is activated if the power exceeds
threshold P.0485 and deactivated when the power drops below threshold P.0483.
The output is activated in a maximum power condition, and can directly be used as control for disconnecting loads. Ensure to
pay attention to the thresholds: when a part of the loads is disconnected, the power will decrease. If the lower threshold is too
high, the output will be disabled, and this could cause the load to be reconnected, with a pendulum effect.
11.5 Alternative parameters configuration
You can use certain properly configured digital inputs to change the configuration of the system without changing the
programming parameters. In fact, the controller manages internally four groups of alternative parameters that can be “copied”
in the operating parameters on request (through a dedicated digital input).
Alternative configurations can be programmed only using the BoardPrg4.
You cannot program or modify the configurations from the controller.
| The | parameters present in each alternative group are the following:
| • | P.0101: Generator voltages wiring.
| • | P.0102: Generator nominal voltage
| • | P.0103: Generator VT primary voltage
| • | P.0104: Generator VT secondary voltage.
| • | P.0105: Generator nominal frequency.
| • | P.0106: Generator nominal power (kVA).
| • | P.0107: CT primary for generator/load.
| • | P.0108: CT primary for auxiliary current.
| • | P.0109: Transformer type for auxiliary current.
| • | P.0116: Mains nominal voltage
| • | P.0117: Mains VT primary voltage.
| • | P.0118: Mains VT secondary voltage.
| • | P.0119: Mains voltages wiring.
| • | P.0124: Connection of CT
| • | P.0125: Engine nominal power (kW).
| • | P.0126: Use of mains/bars voltage (only GC400x).
| • | P.0130: Auxiliary current connection
| • | P.0131: Auxiliary current use
| • | P.0133: Nominal engine speed (primary).
| • | P.0134: Nominal engine speed (secondary).
| • | P.0135: Secondary CT or toroid for auxiliary current.
| • | P.0139: CT secondary for generator/load.
| • | P.1604: Frequency Setpoint (only GC400x).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 235
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| • | P.1605: | Voltage Setpoint (only GC400x).
| • | P.0713: | Speed at 0% command.
| • | P.0714: | Speed at 100% command.
| • | P.1703: | Voltage corresponding to 0%.
| • | P.1704: | Voltage corresponding to 100%.
| • | P.1708:
Rated voltage for AVR.
| It | is
| possible | to change
the configuration by means the following input digital functions:
| • | DIF.2151 | – “Select configuration 1”. When the input becomes "active", parameters
| of | alternative
configuration
| set 1 are | copied in the working configuration.
| • | DIF.2152 | – “Select configuration 2”. When the input becomes "active", parameters
| of | alternative
configuration
| set 2 are | copied in the working configuration.
| • | DIF.2153 | – “Select configuration 3”. When the input becomes "active", parameters
| of | alternative
configuration
| set 3 are | copied in the working configuration.
| • | DIF.2154 | – “Select configuration 4”. When the input becomes "active", parameters
| of | alternative
configuration
| set 4 are | copied in the working configuration.
Caution: when an alternative configuration is copied in the operating parameters, the previous values of the operating
parameters are lost. The only way to restore them is to have them stored in another alternative configuration and recall it.
This function is usually used with multiple-voltage and/or multiple-frequency panels: wiring the cams of a selector to the panel
on the inputs of the controller, you can manually switch voltages and frequency without having to use the parameters of the
controller.
NOTE: parameter change occurs only with engine shut off and with the controller in OFF_RESET mode.
Among the various parameters used in the alternative configurations, there is also the engine speed. For some CAN-BUS
engines (such as the Volvo engines), the engine speed can be controlled directly from the GC315, by means of the P.0701
parameter (and consequently it can be done using the alternative configurations). Refer to [4] for gear shift, because the
operation is more complex.
11.6 EJP function
Notes: GC315 is unable to directly track EJP information from the mains. To use this function an external detector must be
used. This detector must provide two output signals coherent with said function.
The EJP function allows to start the engine and warm it before mains failure, so when it will happen, loads can be immediately
changed-over on genset, reducing to the minimum the time the loads remain unsupplied.
The system is based on two signals, available through the mains provider:
A. A signal activated well in advance with respect to the mains failure (e.g., approx. 30 mins).
B. A signal activated just before mains failure.
| We want to start the engine in (a settable) advance in relation to signal B; however, | the
| load | must
| be | taken
| only | when
| B | is
active. The controller can perform this operation following the steps below:
| • | A and B signals must remain active until mains reactivates.
| • | Both signals must be connected to relays with exchanging contacts.
| • | The time between A and B signals activation must be known.
To use this function the controller has to be configured in the following way:
| • | Configure a digital input with feature DIF.2701 – “Remote start request” (in parameter P.2001 or the equivalents
for the other inputs). In addition, this input requires configuring the engine start-up delay (in seconds, in the
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 236
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
parameter P.2002 or equivalent), since A activates. If, for example, we want to warm the engine for five minutes
and the A signal will activate 30 minutes before B, it will require to set 1500 seconds, i.e., 25 minutes (it is possible
to set delays up to 4000 seconds, i.e., 66 minutes).
| • | Configure a second digital input with feature DIF.2502 – “Loading inhibition) (in parameter P.2004 or the
equivalents).
Then connect the NO contact of signal A to first configured input and the contact NC of signal B to second input. NOTE: the
feature “Loading inhibition” blocks the load connection, even if the genset has been started automatically for other reasons.
To prevent this problem, use a logic that prevents the activation of this feature if the generator was not started with the
“REMOTE START” feature.
When both signals are inactive, the controller does not receive the remote start request and remains at rest in AUTO mode.
The "Inhibition of supply" contact is skipped.
WhensignalAactivates,bothcontrollerinputs willbeactive.Thecontroller willnotimmediatelyshifttoREMOTESTARTmode,
but will do only after the time set in P.2002 (or equivalents) is elapsed. So, also in this phase the CHANGE-OVER INHIBITION is
skipped. In this phase, window S.01 shows the remaining time to start-up.
After the time since activation of signal A, the controller shifts to REMOTE START mode and performs the engine start. But in
this phase, the “Change-over sequence disabling” input is no longer skipped, and, being it active (connected on contact NC), it
prevents the loads change-over on generator.
When signal B activates, the “Change-over sequence disabling” input deactivates, thus allowing the load change-over on
generator.
When the mains is on, both signals A and B deactivate. Therefore, the controller reverts to AUTO mode, due to mains on,
performs the engine stop (with cooling cycle).
11.7 Maintenance
The controller can automatically inform the operator about programmed maintenance, by means of two engine working hours
and days counters.
11.7.1 Counter for the hours left to maintenance 1
This function is configurable with parameters P.0424 and P.0425. With P.0424, it is possible to set extra operation hours for
maintenance service. Instead, P.0425 is used to configure what type of warning should be issued at expiry: a warning, an
unloading or an interlock (the anomaly code is A039 or D039 or W039).
The function is enabled if the parameter P.0424 contains a value other than zero. The count starts in the moment this
parameter is set. When the time configured has elapsed, the controller stores the status of the service request in the non-
volatile memory. In this way, also powering the controller off, signalling is not lost and cannot be reset. If an alarm has been
selected withy P.0425, then the generator cannot be used again. This function allows to manage rental contracts “by hour
number”.
To cancel the maintenance request (and the relevant signal) requires setting again the parameter P.0424: to disable the
function, set the parameter to zero; to set the next maintenance after the same period as the previous one, simply confirm the
existing parameter; or set a new interval.
Note that, in order to modify these parameters, an installer level password is required.
11.7.2 Counter for the hours left to maintenance 2
This function is configurable with parameters P.0436 and P.0437. With P.0436, it is possible to set extra operation hours for
maintenance service. Instead, P.0437 is used to configure what type of warning should be issued at expiry: a warning, an
unloading or an interlock (the anomaly code is A040 or D040 or W040).
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 237
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The function is enabled if the parameter P.0436 contains a value other than zero. The count starts in the moment this
parameter is set. When the time configured has elapsed, the controller stores the status of the service request in the non-
volatile memory. In this way, also powering the controller off, signalling is not lost and cannot be reset. If an alarm has been
selected withy P.0437, then the generator cannot be used again. This function allows to manage rental contracts “by hour
number”.
To cancel the maintenance request (and the relevant signal) requires setting again the parameter P.0436: to disable the
function, set the parameter to zero; to set the next maintenance after the same period as the previous one, simply confirm the
existing parameter; or set a new interval.
Note that, in order to modify these parameters, an installer level password is required.
11.7.3 Counter for the days left to maintenance
This function is configurable with parameters P.0438, which set how many days left to the required maintenance
(independently from the engine operation). The expiry date will be reminded with a warning, (the anomaly code is W050).
The function is enabled if the parameter P.0438 contains a value other than zero. The count starts in the moment this
parameter is set. When the date configured expires, exceeding 8:00 of the set day (non-programmable fixed hour), the
controller stores the status of the service request in the non-volatile memory. In this way, also powering the controller off,
signalling is not lost and cannot be reset.
To cancel the maintenance request (and the related signalling), it is required to set the parameter P.0438 again: to disable the
function, set the parameter to zero; to set the next maintenance after the same period as the previous one, simply confirm the
existing parameter; or set a new interval.
Note that, in order to modify these parameters, an installer level password is required.
11.8 Counters
| The | controller manages internally the following counters:
| 1. | Partial active power meter (kWh) (resettable), with power measured when the loads are connected to the
generator; it measures only the supplied power and does not measure in case of power reverse.
| 2. | Total active power meter (kWh), with power measured when the loads are connected to the generator; it
measures only the supplied power and does not measure in case of power reverse.
| 3. | Partial reactive power meter (kvarh) (resettable), with power measured when the loads are connected to the
generator: it measures the absolute value.
| 4. | Total reactive power meter (kvarh), with power measured when the loads are connected to the generator: it
measures the absolute value.
| 5. | Partial active power meter (kWh) (resettable), with power measured when the loads are connected to the mains
(only if the CTS are mounted on the loads).
| 6. | Total active power meter (kWh), with power measured when the loads are connected to the mains (only if the
CTS are mounted on the loads).
| 7. | Partial reactive power meter (kvarh) (resettable), with power measured when the loads are connected to the
mains (only if the CTS are mounted on the loads): it measures the absolute value.
| 8. | Total reactive power meter (kvarh), with power measured when the loads are connected to the mains (only if
the CTS are mounted on the loads): it measures the absolute value.
9. Engine starts counter (resettable to zero).
10. Partial engine running hours counter (resettable to zero).
11. Counter for the total engine running hours left to maintenance 1.
12. Counter for the total engine running hours left to maintenance 2.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 238
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 13. | Load working time with GCB closed (hours) counter (resettable to zero)
| 14. | Partial engine running hours counter (resettable to zero) with engine protections OVVERRIDE active.
| 15. | Controller total power supply time (hours) counter
| 16. | Total counter of the controller supplying hours
Almost all these counters and meters are displayed on the controller's front panel (only the total supply time counter is not
displayed). However, all can be read via the serial port (with the Modbus protocol). Some of these counters can be reset by the
operator following a proper procedure, or via the serial port (they are marked in the list with “resettable to zero”). All these
counters are saved in a non-volatile memory; therefore, they store their values also when the controller is powered off. Non-
volatile memories have limited life cycles, therefore reducing memory writing to minimum is required. Therefore, a counter
may not be immediately saved as its value changes; consequently, before powering the controller off, ensure to know when
and how the counters were saved.
| Counters | are
saved (all together and in the same time) in the following conditions:
| • | Immediately after each engine start (with engine running, not after each start attempt).
| • | Immediately after each engine stop (when controller acknowledges the engine stopped status, not when stop is
requested).
| • | After each engine running hours counter increase (total, also if the engine has been started for instance six times
for ten minutes each time).
| • | After each total engine running hours counter increase (total, also if the engine has been started for instance six
times for ten minutes each time).
| • | Each time the load engine working hours counter is increased (total, also if the engine has been started for
instance six times for ten minutes each time).
| • | Each time the working hours counter with engine protections OVVERRIDE active is increased (total, also if the
engine has been started for instance six times for ten minutes each time).
| • | Every time the controller is set to OFF_RESET.
| • | For each hour the controller is powered.
| • | When parameter P.0424 is changed (maintenance interval 1) and the parameter P.0436 is changed (maintenance
interval 2).
Furthermore, counters are saved when they are reset to zero (individually or globally) via front panel or serial port. Note that
some counters have a decimal part (for example the minutes-counters associated to hours-counters), which is also saved in a
non-volatile memory. Powering off the controller in an uncontrolled way can cause the loss of the decimal part. It is enough to
switch the controller to OFF-RESET to force data saving, before switching off the power.
11.8.1 Counters reset
The resetting procedure is common for all the counters, but it only applies to some of them, based on the page displayed on
the multifunctional display. See in paragraph 8.6.4.3 the description of the display page that contains the counter to be reset
to zero.
11.9 Clock
| The controller is provided with a standard hardware clock. It is shown in detail in the page | S.03.
| It | can
| be | set
| through | the
programming menu 4.7.1 – Date/Time or the serial port, and is used for many functions:
| • | History logs recordings
| • | Engine TEST start-up weekly planning.
| • | Weekly planning of time intervals in which the genset can start automatically.
The clock is equipped with rechargeable buffer battery and is able to stay up to date for several months, even if the controller
remainsunpowered.Ifthecontrollerisnotused(unpowered)foralongtime,evenifthe clockreactivatesimmediatelyassoon
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 239
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
as it is powered, it needs a few hours to ensure full recharge of the internal battery.
11.9.1 Automatic update of the clock
In case the controller is equipped with an Ethernet connection, the controller clock can be automatically updated through the
connection towards a NTP server (see par. 5.18.4). The controller registers the event “EVT.1076 - modified date and time” in
the data log, only if the difference between the new time received and the current one is higher than one minute.
Server NTP
The NTP server (queried by the controller every 5 minutes) returns back to the controller the date and the time of the
reference time zone (or the CUT time “Coordinated Universal Time”) from which the controller can calculate and update
itself with the internal dater keeping its own time zone and the eventual daylight saving. To this purpose, the following
parameters are available:
| • | P.0409: Legal time:
| o | “0-No” Not current daylight saving (leaves the time unchanged).
| o | “1-Yes” Current daylight saving (it adds one hour to the one received).
| o | “2-Automatic (only Europe)”: automatically calculates if the daylight saving is current or not. It is only valid
for Europe as since 2002 it has been unified (it activates at 01:00 of the last Sunday of March and
deactivates at 01:00 of the last Sunday of October.
| o | “3-Automatic (via calendar)”:
the activation/deactivation of the daylight save time is configurable by
calendars 15 and 16.
| • | P.0408: Daylight save time offset (1=15 min.; 4=1 hour).The setting limits range from 0 to 48 and allow to manage
the offset in minutes to be added or subtracted from the current time in the case of daylight-saving time or
standard time (with a quart of hour resolution).
| • | P.0410: Time Zone (1=15 min.; 4=1 hour).The setting limits are from -47 to + 48 and allow to manage all the earth
time zone with a quart of hour resolution.
11.9.2 Engine TEST start-up weekly planning.
The engine TEST start-up is planned on a weekly basis. Thus, it is possible to select in which days the engine must be started
for TEST.
WARNING! Periodical test start-up is not linked to manual or auto engine starts.
I.e., the engine may have been used just few minutes before but test will anyway start at due time. In addition to the dates, it
is also possible to select a start time and duration. This time interval is common to all the days selected.
The parameters related to this function are the following:
| • | P.0418: allows to specify in which days of week the engine TEST will be performed. It is a bit-configurable
parameter; each bit of the parameter corresponds to a day of the week. The value for the parameter is the sum
of the “value” fields in the following table related to the days you are interested in.
| Bit | Hexadecimal
| value | Day
| 1 | 01
Sunday
| 2 | 02
Monday
| 3 | 04
Tuesday
| 4 | 08
Wednesday
| 5 | 10
Thursday
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 240
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 6 | 20
Friday
| 7 | 40
Saturday
For example, if you want to perform the TEST only on Monday and Thursday, you must set 18 (16+2).
| • | P.0419: allows to set start time for the TEST (Hours and minutes).
| • | P.0420: allows to configure the TEST duration (in minutes).
P.0420 sets the duration instead of an end test time. This is due to the same parameter being also used for TEST activated by
an SMS command.
11.9.3 Weekly scheduling of engine operating time intervals.
In some applications, it is useful to inhibit the automatic intervention of the engine for mains failure in hours or days where
the mains is not used. For example, if a factory is closed on Sunday, the engine should never start in this day for mains fault
(because it consumes unnecessary fuel). With this function you can select in which days and in which time intervals the genset
can start automatically. The planning is made on a weekly basis: therefore, it is possible to plan in which days the generator
must operate. Besides days, it is possible to set a single auto operation enable time slot common to all selected days.
The parameters related to this function are the following:
| • | P.0421: allows to specify in which days of week the engine can start automatically. It is a bit-configurable
parameter; each bit of the parameter corresponds to a day of the week. The value to be set for the parameter is
the sum of the value fields in the following table related to the days needed.
| Bit | Hexadecimal value
Day
| 1 | 01
Sunday
| 2 | 02
Monday
| 3 | 04
Tuesday
| 4 | 08
Wednesday
| 5 | 10
Thursday
| 6 | 20
Friday
| 7 | 40
Saturday
| • | P.0422: allows to configure the start of the time interval during which the engine can start automatically (in hours
and minutes).
| • | P.0423: allows to configure the end of the time interval during which the engine can start automatically (in hours
and minutes).
Usually, P.0422 will be set to a value lower than P.0423. On the contrary, if it contains a higher value, the controller infers that
the time interval is set across midnight: in this case, the time set with P.0422 refers to the days selected with P.0421, while the
time set with P.0423 refers to the following days.
For example, in case an automatic genset start is required only Monday through Friday, between 08:00 and 18:00, you must
set:
P.0421 = 62 (2+4+8+16+32)
P.0422 = 08:00
P.0423 = 18:00
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 241
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
11.9.4 Weekly planning of intervention forcing.
The planning of intervention forcing is performed weekly. That is, it is possible to indicate on which days of the week the
generator has to intervene, even if the status of the system doesn't require the intervention. Besides the days, it is possible to
specify from what time to what time the intervention has to be forced. This time interval is common to all the days selected.
| The | parameters related to this function are the following:
| • | P.0426: it allows specifying on which days of the week the intervention of the generator has to be forced. It
is a
| bit-configurable parameter; each bit of the parameter corresponds to a day of the week. The value to be set | for
the parameter is the sum of the value fields in the following table related to the days needed.
| Bit Hexadecimal value | Day
| 1 | 01
Sunday
| 2 | 02
Monday
| 3 | 04
Tuesday
| 4 | 08
Wednesday
| 5 | 10
Thursday
| 6 | 20
Friday
| 7 | 40
Saturday
For example, to configure the forcing of the intervention only on Monday and Thursday, it is necessary to set 12 (10+02).
| • | P.0427: it allows setting the starting time of the forcing (in hours and minutes).
| • | P.0428: it allows setting the ending time of the forcing (in hours and minutes).
| 11.9.5 | Configurable calendars
The controller provides 16 calendars fully configurable. They allow to select days and time-slots, inside which the controller
activates an internal bit. This bit could then be used by AND/OR logics to activate a digital output or to create more complex
logics. All calendars are identical: calendars 15 and 16, however, can be used for the activation/deactivation of the daylight
save time (if parameter P.0409 is set to “3”).
Each calendar can be individually selected as “monthly” or “weekly”:
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 242
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
Using BoardPrg4 software, it is very easy to select whether a calendar is “weekly” or “monthly”. If you want to use the
parameters of the controller, you must act on the parameter P.1900. It is a bit-field parameter; one bit is provided for each
calendar:
| BIT | Value
| Hexadecimal | Calendar
| 0 | 1 | 0001 | Calendar 1
| 1 | 2 | 0002 | Calendar 2
| 2 | 4 | 0004 | Calendar 3
| 3 | 8 | 0008 | Calendar 4
| 4 | 16 | 0010 | Calendar 5
| 5 | 32 | 0020 | Calendar 6
| 6 | 64 | 0040 | Calendar 7
| 7 | 128 | 0080 | Calendar 8
| 8 | 256 | 0100 | Calendar 9
| 9 | 512 | 0200 | Calendar 10
| 10 | 1024 | 0400 | Calendar 11
| 11 | 2048 | 0800 | Calendar 12
| 12 | 4096 | 1000 | Calendar 13
| 13 | 8192 | 2000 | Calendar 14
| 14 | 16384 | 4000 | Calendar 15
| 15 | 32768 | 8000 | Calendar 16
The parameter must be set with the sum of the values for all the calendars that must be selected as “weekly” (in hexadecimal
notation). In fact, a bit set to “1” selects the “weekly” mode.
Both calendar types allow to select in which months the controller activates the internal bit (at least one month must be
selected, it is even possible to select all months). Using the parameters of the controller, this selection is done by means
parameter P.1901 (for the calendar 1 or equivalent for other calendars). This is also a bit-field parameter:
| BIT | Value
| Hexadecimal | Month
| 0 | 1 | 0001
January
| 1 | 2 | 0002
February
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 243
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 2 | 4 | 0004
March
| 3 | 8 | 0008
April
| 4 | 16 | 0010
May
| 5 | 32 | 0020
June
| 6 | 64 | 0040
July
| 7 | 128 | 0080
August
| 8 | 256 | 0100
September
| 9 | 512 | 0200
October
| 10 | 1024 | 0400
November
| 11 | 2048 | 0800
December
The parameter must be set with the sum of the values of the required months (in hexadecimal notation).
For “monthly” calendars, is then possible to select the days of the month for the activation of the internal bit (at least one
day must be selected, it is even possible to select all days). Using the parameters of the controller, this selection is done by
means parameter P.1902 (for the calendar 1 or equivalent for other calendars). This is also a bit-field parameter:
| BIT | Value
| Hexadecimal | Day of
month
| 0 | 1 | 00000001 | 1
| 1 | 2 | 00000002 | 2
| 2 | 4 | 00000004 | 3
| 3 | 8 | 00000008 | 4
| 4 | 16 | 00000010 | 5
| 5 | 32 | 00000020 | 6
| 6 | 64 | 00000040 | 7
| 7 | 128 | 00000080 | 8
| 8 | 256 | 00000100 | 9
| 9 | 512 | 00000200 | 10
| 10 | 1024 | 00000400 | 11
| 11 | 2048 | 00000800 | 12
| 12 | 4096 | 00001000 | 13
| 13 | 8192 | 00002000 | 14
| 14 | 16384 | 00004000 | 15
| 15 | 32768 | 00008000 | 16
| 16 | 65536 | 000100000 | 17
| 17 | 131072 | 00020000 | 18
| 18 | 262144 | 00040000 | 19
| 19 | 524288 | 00080000 | 20
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 244
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 20 | 1048576 | 00100000 | 21
| 21 | 2097152 | 00200000 | 22
| 22 | 4194304 | 00400000 | 23
| 23 | 8388608 | 00800000 | 24
| 24 | 16777216 | 01000000 | 25
| 25 | 33554432 | 02000000 | 26
| 26 | 67108864 | 04000000 | 27
| 27 | 134217728 | 08000000 | 28
| 28 | 268435456 | 10000000 | 29
| 29 | 536870912 | 20000000 | 30
| 30 | 1073741824 | 40000000 | 31
The parameter must be set with the sum of the values of the required days (in hexadecimal notation).
For “weekly” calendars, is then possible to select the days of the week for the activation of the internal bit (at least one day
must be selected, it is even possible to select all days). Using the parameters of the controller, this selection is done by means
parameter P.1902 (for the calendar 1 or equivalent for other calendars). This is also a bit-field parameter:
| BIT | Value
| Hexadecimal | Day of week
| 16 | 65536 | 00010000
Sunday
| 17 | 131072 | 00020000
Monday
| 18 | 262144 | 00040000
Tuesday
| 19 | 524288 | 00080000
Wednesday
| 20 | 1048576 | 00100000
Thursday
| 21 | 2097152 | 00200000
Friday
| 22 | 4194304 | 00400000
Saturday
The parameter must be set with the sum of the values of the required days (in hexadecimal notation).
| Selecting a day of the week (Sunday for example), it is then possible to select if all “Sundays” in the month must be used | or
only some of them. Using the parameters of the controller, this selection is done by means parameter P.1902 (for the
calendar 1 or equivalent for other calendars). This is also a bit-field parameter:
| BIT | Value
| Hexadecimal | Occurrence
| 0 | 1 | 00000001
First occurrence
| 1 | 2 | 00000002
Second occurrence
| 2 | 4 | 00000004
Third occurrence
| 3 | 8 | 00000008
Forth occurrence
| 4 | 16 | 00000010
Last occurrence
The parameter must be set with the sum of the values of the required occurrences (in hexadecimal notation). Note: for
“weekly” calendars, the days of week and their occurrences in the month are selected by the same parameter, using
different bits.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 245
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
If the “occurrence” bits are all “0”, then the selected days of week will be managed in any week of the month; otherwise,
they will be managed for the selected occurrences only. The “last” option is useful because, depending on the month and on
the year, a certain day of the week can be present 4 or 5 times in a month: using the “last” option you can do an action
exactly in the last occurrence in the month. A typical example is the management of the daylight save time; in Italy, it is
activated on the last Sunday of October, and deactivated on the last Sunday of March. Those Sundays can be the 4° or the 5°
occurrence in the month, depending on the first day of the month. Using the “last” option, the problem is solved.
Finally, for both “weekly” and “monthly” calendars, it is possible to select a time-slot (valid for all selected days). The
controller will activate the internal bit only inside the selected time-slot. Using the parameters of the controller, the time-slot
can be selected by means P.1903 and P.1904 (for the calendar 1 or equivalent for other calendars). If those parameters are
set with the same values, the full day is selected. If the start time is lower than the end time, the time-slot is not across
midnight; otherwise, the internal bit is activated after the start time of the selected days, and it is deactivated after the end
time of the day after the selected one.
Using the AND/OR logics, it is possible to activate a digital output into selected days and time-slot (selected using a calendar):
| This | is
| an | example for the configuration of the daylight save time for Italy,
| using | calendars | 15
| and | 16:
| • | Calendar 15.
| o | Select “weekly” (bit 14 of P.1900 = “1”).
| o | Last Sunday of October:
| ▪ | Select “October” (P.1957 = “0200”).
| ▪ | Select “Sunday”, “Last” (P.1958 = “00010010”).
| o | The activation should happen at 02:00:
| ▪ | Select “2:00” as start time (P.1959).
| ▪ | Select “2:01” as end time (P.1960).
| • | Calendar 16.
| o | Select “weekly” (bit 15 of P.1900 = “1”).
| o | Last Sunday of March:
| ▪ | Select “March” (P.1961 = “0004”).
| ▪ | Select “Sunday”, “Last” (P.1962 = “00010010”).
| o | The activation should happen at 03:00:
| ▪ | Select “3:00” as start time (P.1963).
| ▪ | Select “3:01” as end time (P.1964).
11.9.6 Configurable timers
The controller provides 4 generic timers fully configurable, that can be used inside the AND/OR logics to create complex
sequential logics. Each timer, in fact, activates/deactivates an internal bit that can be used by the AND/OR logics.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 246
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
The four timers are identical.
For each timer it is possible to select (by means an AND/OR logic) an “activation condition” that starts the timer. In the same
way, it is possible (but not mandatory) to select (by means an AND/OR logic) a “reset condition” that resets the timer. When
the “reset condition” is true, the internal bit of the timer is forced to “0”.
| Moreover, | each timer
| provides the following five parameters | (the
| list | refers
| to | the
| timer | 1):
| • | P.2901: | function of the timer 1.
| • | P.2902: | Activation delay format for the timer 1.
| • | P.2903: | Activation delay for the timer 1.
| • | P.2904:
| Deactivation delay format for the timer | 1.
| • | P.2905: | Deactivation delay for the timer 1.
| In addition to the function, two delays are configurable for any timer; for each of them it is possible to select the time | base
(“0 – Seconds”, “1 – Minutes”, “2 – Hours”) and the delay value.
| Each timer can | work in four different modes, selectable by means parameter P.2901
| (for the | timer | 1
| or | equivalent
| for | the
other timers):
| • | 0
| – Not used. In this case the internal bit related to the timer is always | reset.
| • | 1
– Delay.
| o | The internal bit is reset while the “reset condition” is true.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 247
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| o | The internal bit is set with the delay P.2902 – P.2903 from when the “activation condition” becomes true.
| o | The internal bit is reset with the delay P.2904 – P.2905 from when the “activation condition” becomes
false.
| • | 2
– Pulse.
| o | The internal bit is reset while the “reset condition” is true.
| o | The internal bit is set for the time configured with P.2902 – P.2903 each time the “activation condition”
changes from false to true.
| o | The internal bit is set for the time configured with P.2904 – P.2905 each time the “activation condition”
changes from true to false.
| • | 3
– Free run
| o | The internal bit is reset while the “reset condition” is true.
| o | The internal bit is reset while the “activation condition” is false.
| o | While the “activation condition” is true, the internal bit is managed as a square wave: it is set for the time
configured with P.2902 – P.2903, then it is reset for the time configured with P.2904 – P.2905, and so on.
| • | 4
– Set/Reset
| o | The internal bit is reset while the “reset condition” is true.
| o | The internal bit is set if the “activation condition” is true and the “reset condition” is false.
| o | The internal bit keeps its previous status if the “activation condition” is false and the “reset condition” is
false.
| The | following | example manages a digital output related to the internal bit of the timer 1:
11.10 Non-volatile memory
The controller has a non-volatile memory inside (which does not need power), used to store various information such as
parameters, counters etc. The memory is subdivided into various areas. When the controller is powered, it performs a check
on the data stored in each area: if even just one area is incorrect, it displays an error message. Said message contains a
numerical code (in hexadecimal form); each bit to 1 of said code corresponds to an area of the memory that is not valid. Here
is a table listing the areas and their bit.
| Area Rel. Bit | Value
Description
| 1 | 1.00 | 0 | 1 (0001) Coefficients for the calibration of the measuring inputs of the controller.
| 2 | 1.00 | 1 | 2 (0002) Various information (language selected, lcd display contrast, maintenance request).
| 3 | 1.00 | 2 | 4 (0004) Counters
| 4 | 1.00 | 3 | 8 (0008) History log for diagnose codes acquired via CAN-BUS from the engine.
| 5 | 1.00 | 4 | 16 (0010) History log of the maximum peaks.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 248
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 6 | 1.00 | 5 | 32 (0020)
Parameters alternative configurations.
| 7 | 1.00 | 6 | 64 (0040)
Parameter
| 8 | 1.00 | 7 | 128 (0080) | GC315 Only: Text parameters
| (e.g., configurable messages related to | the
inputs)
| 8 | 3.10 | 7 | 128 (0080) | GC400 Only: 2nd parameter area
| 9 | 3.10 | 8 | 256 (0100) | GC400 Only: Text parameters
| (e.g., configurable messages related to | the
inputs)
If, for example, the value between brackets is “0004”, it means that only the counters area is not valid. If the value is “0041”,
it means that the parameters areas (0040) and the Current language area (0001) are not valid.
If any of the areas is not valid, the normal operating sequences are not carried out until the operator presses the “ENTER +
EXIT” buttons: in fact, the situation must be taken note of, because it may cause malfunctions (for example, imagine what
would happen if the invalid area were the one of the parameters) Only when the operator presses “ENTER + EXIT” the controller
reloads the default settings for the data stored in the invalid areas: it means that, in the event the controller is shut off without
pressing “ENTER + EXIT”, next time you turn it on you will get again the invalid memory report.
11.11 AdBlue fluid pump
The controller implements a complete management of the pump for refilling the AdBlue fluid daily tank from the external
storage tank. Pump management includes automatic operation and manual controls, accessible from the front panel.
| Three | pump
operating modes are available:
| • | AUTO: the pump is started/stopped by the controller according to the level of the
| AdBlue fluid | in the daily tank,
with a hysteresis band that prevents continuous starts/stops.
| • | MAN-ON: the pump is stopped only with the daily tank full. No hysteresis band is
| managed: as | soon as the tank
is no longer full, the pump starts.
| • | MAN-OFF: the pump is always off, even when the daily tank is empty.
The operating mode can be selected in two ways:
| • | By modifying parameter P.1490 (“AdBlue pump mode”).
| • | From page E.30 (which is only visible if a digital output is configured for the pump control) it is possible to use
the normal setting procedure (ENTER to begin, ▲ and ▼ to modify and ENTER to confirm) to select the control
mode of the pump.
Using parameter P.1496 it is possible to select which is the power source of the pump between:
0 – Generator
1 – Generators’ busbars (GC400x only)
2 – Loads
3 – Mains
4 – Always supplied (power supply is always present).
The controller keeps the pump off if the selected power source is not available (while maintaining the selected operating
mode). With the controller in OFF_RESET mode, the pump is always stopped.
The controller can work both with a contact level detection system and with an analogue level measurement.
This function is enabled if at least one of the configurable digital outputs of the controller is set with function DOF.1037 - “Pump
for AdBlue”.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 249
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
It is also possible to configure a digital output to control an interception solenoid valve on the pump line (DOF.1038 - “Solenoid
valve for the AdBlue pump”).
In BoardPrg4 there is menu 4.2.4 for the configuration of the pump. However, it is possible to set the individual parameters by
acting directly on the controller.
Parameter P.1495 configures the delay between the activation of the solenoid valve command and the pump start command.
| 11.11.1 | Use with an analogue level measurement
| To | use
| this | function, it is necessary that:
| • | The level measurement is acquired via Canbus by the engine control unit (SPN 1761 - SAE J1939). The ECU must
therefore provide this measure.
| • | The contacts for the level must not be configured (see next paragraph), otherwise the controller uses those.
| • | At least the thresholds for activating and deactivating the pump are configured (parameters P.1492 and P.1493).
Check that the activation threshold (P.1492) is lower than the deactivation threshold (P.1493).
| 11.11.2 | Use with a contact level transducer
To use this function, you need to:
| • | That the contact level transducer exists.
| • | That the start and stop contacts are connected to two configurable inputs of the controller.
Contacts must respect the following convention:
| • | Start contact (input with function DIF.3311): closed when the level is below the starting threshold of the pump.
| • | Stop contact (input with function DIF.3312): closed if the level is below the pump stop threshold.
| 11.11.3 | Evaluation of the level
| The controller assigns the current position of the AdBlue fluid level by evaluating all of the following | conditions
| in | order:
| • | If the level is below the pump start threshold, it assigns the "start" position.
| • | If the level is higher than the pump stop threshold, it assigns the "stop" position.
| • | If none of the above conditions are true, assign the position "Hysteresis".
| 11.11.4 | Automatic management of the pump
| With reference to the position evaluated in the previous paragraph, the pump | is:
| • | Activated if the level position is “start”.
| • | Disabled if the position is “stop”.
| • | Keeps the current command if the position is “hysteresis”.
| 11.11.5 | Manual management of the pump
The pump can be activated and deactivated as required by the operator. However, the controller prevents starting if the level
position (see previous paragraphs) is "stop".
| 11.11.6 | Protections
With parameter P.1494 it is possible to set the maximum activation duration of the pump. The time necessary for the pump to
fill the daily tank, in the worst conditions, should be set in this parameter. If the pump remains running (both by manual and
automatic control) for longer than this time, the controller stops it (without changing the control mode) and activates the
warning W095: probably there is a fault in the pump or however the pump is not drawing from the storage tank. As soon as
the alarm is acknowledged by the operator, the pump restarts.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 250
GC315 - GC400 Technical Manual
Code: EAAM045629EN
| Rev. 29 | Date: 05/06/2026 | English
| 11.11.7 | Signalling
The controller makes available the internal commands for the pump and the solenoid valve in two internal statuses (usable in
AND/OR logics):
| • | ST.139: pump control.
| • | ST.140: solenoid valve control.
In addition, the activation and deactivation of the pump are recorded in the event log (if bit 7 of parameter P.0441 is active):
| • | EVT.1072: pump activation.
| • | EVT.1073: pump deactivation.
| Mecc Alte S.p.A. – Full or partial reproduction prohibited, if not authorised. | 251
GC315 - GC400 Technical Manual
| Code: EAAM045629EN | This Page Intentionally
Left Blank
| Rev. 29 | Date: 05/06/2026 | English
| Mecc | Alte
| S.p.A. – Full or partial reproduction | prohibited, if not
| authorised. | 252
| MECC ALTE | MECC ALTE | MECC ALTE
| SPA (HQ) | PORTABLE
POWER PRODUCTS
| Via Roma 20 | Via A. Volta 1 | Via Melaro 2
| 36051 Creazzo | 37038 Soave | 36075 Montecchio
| Vicenza – ITALY | Verona – ITALY
Maggiore (VI) – ITALY
| T: +39 0444 396111 | T: +39 0456 173411 | T: +39 0444 1831295
| F: +39 0444 396166 | F: +39 0456 101880 | F: +39 0444 1831306
| E: info@meccalte.it | E: info@meccalte.it | E: info@meccalte.it
| aftersales@meccalte.it | aftersales@meccalte.it | aftersales@meccalte.it
| MECC ALTE | ZANARDI
| SMARTECH | ALTERNATORI
| Viale dell'Unione | Via Dei Laghi 48/B
| Europea, 33, | 36077 Altavilla
| 21013 Gallarate | Vicenza – ITALY
| VA – ITALY | T: +39 0444 370799
| E: controllers@meccalte.com | F: +39 0444 370330
E: info@zanardialternatori.it
| UNITED KINGDOM | SPAIN
| CHINA | INDIA
| Mecc Alte U.K. LTD | Mecc Alte España S.A.
| Mecc Alte Alternator (Nantong) Ltd | Mecc Alte India PVT LTD
| 6 Lands’ End Way | C/ Rio Taibilla, 2 | 755 Nanhai East Rd | Plot NO: 1, Talegaon
| Oakham | Polig. Ind. Los Valeros | Jiangsu Nantong HEDZ 226100
Dhamdhere S.O.
| Rutland LE15 6RF | 03178 Benijofar (Alicante)
| People’s Republic of China | Taluka: Shirur,
| T: +44 (0) 1572 771160 | T: +34 (0) 96 6702152 | T: +86 (0) 513 82325758 | District: Pune – 412208
| F: +44 (0) 1572 771161 | F: +34 (0) 96 6700103 | F: +86 (0) 513 82325768
Maharashtra, India
| E: info@meccalte.co.uk | E: info@meccalte.es
| E: info@meccalte.cn | T: +91 2137 673200
F: +91 2137 673299
E: info@meccalte.in
| U.S.A. AND CANADA | GERMANY
AUSTRALIA
| Mecc Alte Inc. | Mecc Alte Generatoren GmbH
| Mecc Alte Alternators | PTY LTD
| 1229 Adams Drive | Bucher Hang 2 | 10 Duncan Road, PO | Box 1046
| McHenry, IL, 60051 | D-87448 Waltenhofen | Dry Creek, 5094,
| T: +1 815 344 0530 | T: +49 (0)831 540755 0
South Australia
| F: +1 815 344 0535 | E: info@meccalte.de | T: +61 (0) 8 8349 8422
| E: info@meccalte.us | F: +61 (0) 8 8349 8455
E: info@meccalte. com.au
| FRANCE | FAR EAST
| Mecc Alte International S.A. | Mecc Alte (F.E.) PTE LTD
| Z.E. la Gagnerie | 10V Enterprise Road, Enterprise | 10
| 16330 St. Amant de Boixe | Singapore 627679
| T: +33 (0) 545 397562 | T: +65 62 657122
| F: +33 (0) 545 398820 | F: +65 62 653991
| E: info@meccalte.fr | E: info@meccalte.com.sg
The world’s largest independent
producer of alternators 1 – 10,000kVA
www.meccalte.com
| File | Name: EAAM045629EN.docx
Rev. 29 Date: 05/06/2026
Document ID: EAAM0456
Product: GC315 - GC400
| Mecc | Alte
| S.p.A. | –
| Full | or
| partial | reproduction
| prohibited, | if
| not | authorised. | 253
