URL: https://www.meccalte.com/downloads/DST4602Evolution_Datasheet_EN_REV._1.8.pdf
Accessed: 2026-11-23

DST4602Evolution
Advanced synchro parallel genset controller
| with | internal load sharing, synchronizer and PLC functions
DST4602Evolution
Datasheet_EN_REV_1.8
DESCRIPTION
DST4602Evolution is the top-level device among SICES controllers.
It is an highly configurable genset controller for advanced and complex parallel applications, where a huge
number of settings are required (functions and parameters) for the genset management, and its auxiliary
circuits.
DST4602Evolution allows to connect up to 24 gensets on the same bus, working in island mode and in parallel
with the mains.
Thanks to the controller’s high configurable level and built-in PLC functions (with PID blocks), DST4602Evolution
can be used for CHP power plants equipped with Gas, Diesel, Biofuel and Dual fuel Engine.
The controller also features fully integrated Air-Fuel Ratio (AFR) control, furthering its ability for such
applications.
DST4602Evolution is fully equipped with internal Load Sharing, Synchronizer and W and VAR regulation. This
controller includes a CAN J1939 interface, supporting a wide range of engines (Volvo Penta, Scania, Perkins,
MTU, Deutz, Cummins, John Deere, Caterpillar and others). It can be also used with traditional engines, where
measurements and control are performed by the embedded analogue interfaces.
DST4602Evolution can be used together with all Sices genset controllers (GC600, GC400). In case of multiple
gensets in parallel with the mains where the reverse synchronization is required, DST4602Evolution can be
interfaced with the Sices mains controllers (MC200, MC400), to avoid in this way any further blackouts on the
loads.
The controller’s configurable parameters make standard and customized tasks easy to manage.
| All the parameters can be set directly by the controller’s keyboard or, alternatively using the free | software
tool
(BoardPRG3), available from SICES’ website.
It is also available a free PLC software editor, (SicesPlcEditor) to set the PLC logics.
The enhanced and large 7” graphic colour display with TFT technology, is a user-friendly interface, conceived
for a quick and easy visualization of measures and alarms coming from the genset.
This controller stores events and periodical data in the internal memory, this information can be read from the
front panel display.
DST4602Evolution provides several communications interfaces for local or remote control.
In case of complex applications, like Oil&Gas stations, the inbuilt protections can be expanded by using the
external protection relay D-PRO.
DST4602evo
Datasheet_EN
INPUTS - OUTPUTS AND AUXILIARY FUNCTIONS
| 20 Digital inputs | 16 Digital output | 5 Analogue inputs | 2 Analogue outputs
| AND/OR | Event history log | 16 Calendars
USB port
Logic control
| RS232 | RS485
| PLC Logic control | Ethernet connection
| • | N. 20 opto-insulated digital Inputs.
| • | N. 5 analogue inputs including oil pressure, oil temperature, coolant temperature,
| Air fuel ratio | fuel level (2 voltage inputs, 3 resistive inputs, all can be used as digital).
| • | N. 2 insulated analogue outputs for the regulation of frequency and voltage.
| • | N. 16 digital outputs.
Communication:
N.2 MODBUS RTU Serial Ports: RS232 and insulated RS485.
N.1 Ethernet Port 10/100Mbps.
| TIER4 final | N.1 USB FUNCTION for the configuration.
STAGE V
| • | Internal clock with history log.
| • | Front protection degree: IP65 with gasket always included for free.
DST4602evo
Datasheet_EN
OPERATION MODE
OFF/RESET
Engine start not allowed; load is forced to be supplied from the Mains.
When the engine is running and the operating mode is turned to ‘OFF/RESET’, the engine shutdown sequence is activated.
Reset of all alarms.
Parameters change allowed (programming).
PROGRAM
Access to all programmable parameters.
Programming access can be controlled by means of three level passwords.
Some parameters can be changed even if the engine is running.
MANUAL
Engine manual START and STOP controls are enabled.
The genset protections are activated.
The starting command is automatically disabled when the engine is running.
MCB and GCB pushbuttons are enabled when generator is in operating range.
Their function depends on the selected application.
Manual synchronization can be easily accomplished by built-in function.
AUTOMATIC
The operating sequence depends on the selected application:
| Single Prime Mover, Stand-by, Stand-by and Short Time Parallel, Single Parallel to Mains, Multiple Prime Mover, | Multiple
Parallel to Mains.
TEST
Automatic start for testing operations with safety protections enabled.
Test can be made unloaded, loaded or in parallel to mains.
Upon mains failure, the load is immediately supplied by the genset.
PARALLEL APPLICATIONS
Parallel to mains application is allowed by the internal power regulator. Soft loading and unloading is automatically
performed. The most common Loss Of Mains protection are embedded.
Multiple prime mover application is allowed by means of CAN interface that allows load sharing.
Synchronization is done through an internal digital synchronizer, avoiding expensive external synchronizers.
DST4602evo
Datasheet_EN
| CONTROLS | >>
Operating mode selection (available in two versions):
• with selector key,
• with two dedicated push buttons.
| >> | Engine START and STOP pushbutton.
| >> | GCB and MCB command using push buttons.
| >> | ACK/MODE (acoustic alarm silencing and other aux. functions).
| >> | Four ARROW keys for LCD display selection mode, window selection,
| parameter | change
and
other.
| >> | EXIT, ENTER and SHIFT keys.
| >> | LCD CONTRAST DECREASE/INCREASE.
| MAIN FEATURES | >>
Digital UP/DOWN commands for speed governor and AVR.
| >> | Mains and Genset circuit breaker management.
| >> | True RMS readings on generator and mains voltages and on generator currents,
with an additional current measurement for neutral or differential protection.
| >> | Active, reactive and apparent power measurements.
| >> | Frequency and power measurements on mains input.
| >> | 20 fully programmable digital inputs with possibility of additional several inputs.
| >> | 16 fully programmable digital outputs with possibility of additional several
outputs.
| >> | Several communication tools (RS232, Insulated RS485, RJ45 Ethernet, USB port).
| >> | Large TFT graphic coloured display 7’’ 800x480 pixel.
| >> | Real Time Clock, events and data recording.
| >> | Remote control systems.
| >> | KEMA Certification - Guideline BDEW (DE).
DYNAMIC SUPPORT OF THE GRID
The dynamic support to the grid is available: automatic adjustment of the active power output based on the mains
frequency value. This feature allows the genset to support the grid in case of over/under production.
DST4602evo
Datasheet_EN
MEASURES
| Generator voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.
True RMS measurement.
Lx-N max. voltage < 300Vac cat. IV.
Max. measurable voltage = 50.000V (by external VT).
| Generator currents: | L1, L2, L3, N (*).
True RMS measurement.
Nominal max. current: 5Aac, 1Aac.
Overload measurable current: 4 x 5Aac (sinusoidal).
Internal current transformers.
Max. nominal current = 6000A (by external CT).
| (*) Neutral generator current measure or, in alternative | used
| for | the
| measure | of
the power on the mains.
| Mains voltages: | L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1.
True RMS measurement.
Lx-N max. voltage < 300Vac cat. IV.
Max. measurable voltage = 50.000V (by external VT).
Generator and mains
| frequency meter: | Resolution = 0.1 Hz. Accuracy = ±50ppm, ±35ppm/°C
(typical).
| Battery voltmeter: | Resolution = 0.1V.
| Oil pressure gauge: | Configurable curve based on sensors available.
| Coolant or Oil Thermometer: | Configurable curve based on sensors available.
| Fuel level: | Configurable curve based on sensors available.
| Engine revolution counter: | By pick-up.
Programmable teeth number.
Same input can be used by W signal.
| Derived values: | Active power: total and phase by phase.
Reactive power: total and phase by phase.
Apparent power: total and phase by phase.
Power factor: total and phase by phase.
Active and reactive energy counter.
Hours counter for maintenance/rental.
Start Counter.
Power and currents peak values are stored with date and time.
Additional engine analogue measures are available in case of engines with CANBUS J1939
interface.
DST4602evo
Datasheet_EN
PROTECTIONS
| AMF Mains | protections
| • | Undervoltage (27).
| • | Overvoltage (59).
| • | Underfrequency (81U).
| • | Overfrequency (81O) .
| • | Voltage unbalance (47).
| • | Phase sequence (47).
| Loss Of Mains (LOM) | protections
| • | Rate of Change of Frequency | (81R
ROCOF).
| • | Vector shift.
| • | Undervoltage (27).
| • | Overvoltage (59).
| • | Underfrequency (81U).
| • | Overfrequency (81O).
| Generator | protections
| • | Max power. Underfrequency (81U).
| • | Overfrequency (81O).
| • | Undervoltage (27).
| • | Overvoltage (59).
| • | Power direction (32).
| • | Loss of excitation (Reverse reactive 40).
| • | Time dependent overcurrent (51) IDMT.
| • | Instantaneous overcurrent (50).
| • | Phase overcurrent with voltage restraint/control (50V/51V).
| • | Synchro-check (25).
| • | Phase sequence (47).
| • | Current and Voltage unbalance (46/47).
| • | Ground Fault Protection (64) as alternative to neutral protection | (50N).
| • | Negative sequence (I2).
Possibility to extend the protections of the controller using SICES Protection
Relay D-PRO.
| Engine | protections
| • | Overspeed (12).
| • | Incomplete sequence (48).
| • | Belt-break.
| • | Coolant and lube oil temperature warning
| and | alarm.
| • | Lube oil pressure warning and alarm.
| • | Max. power.
| • | Fuel level.
| • | Emergency stop.
DST4602evo
Datasheet_EN
GENERAL FUNCTIONS
| Real time clock calendar | >>
Hour, minute, second, day, month, year (leap year), day of week.
| >> | Rechargeable Lithium battery available as standard.
| >> | Genset operation can be enabled based on days of the week and
time.
| >> | Test operation can be enabled based on days of the week.
| >> | Date and time can be remotely adjusted by software.
| Periodical | data recording
| >> | Up to 860 record based on the configuration.
| On event | data recording
| >> | Up to 860 record based on the configuration.
| Fuel pump | >>
The controller manages a fuel pump by means an external power relays and
by 5 input level signals, or by the analogue measurement.
| >> | Auto or manual operating modes.
| Maintenance warning | >>
The controller can issue a warning when the running hours for maintenance
are elapsed. Three timers are available for this task.
| Controller temperature warning | >>
| The controller can issue a warning | when
| controller | temperature
is
approaching a specified temperature.
| Internal alarm horn | >>
Internal alarm horn make easier panel assembling.
COMMUNICATIONS
| DST4602Evolution | • | N..1 | Serial port RS232 with MODBUS RTU protocol.
| • | N..1 | Serial port RS232 or insulated RS485 with MODBUS
| RTU | protocol.
| • | N..1
USB port for firmware upgrade.
| • | N..1
USB port with MODBUS RTU protocol.
| • | N..1
Ethernet port with Modbus TCP protocol
| • | Direct GSM and PSTN modem management.
| • | Automatic call or SMS in case of event.
| As option | •
Modem GSM.
| • | REWIND - Module interface for SIMONE using GPRS/GSM and GPS technology.
| • | DANCE - Module interface for SIMONE using Ethernet technology.
| • | Supervision software SicesSupervisor3 and SIMONE.
DST4602evo
Datasheet_EN
| LOAD | MANAGEMENT
In case of plants with several gensets connected in parallel on the same bus, it is
possible to set different automatic logics for start/stop gensets, based on the load
request.
| In detail | >>
Manual setting of the master genset by means of selector switch on the control
panel.
| >> | Automatic rotation of the Master genset after a fixed time per day.
| >> | Automatic rotation of the Master genset after an elapsed time.
| >> | Automatic selection of working gensets having a matching power with the
request on load (*).
| >> | Running hours equalizations.
(*) Functions available for a max of 5 gensets.
| Active power modulation | Power regulation is allowed through internal power regulator.
For electronic engines, a CAN line is available for speed regulation.
For traditional engines is available a proper analogue interface.
| Reactive power regulation | DST4602Evolution controls AVR directly in order to manage the reactive power.
DST4602Evolution is a multilanguage device.
| The display languages available are: English, Italian, French, | German,
Spanish,
Russian, Albanian, Greek, Polish and Brazilian Portuguese.
| TECHNICAL DATA | >> | Supply voltage: 8…33 Vdc.
| >> | Power consumption: less than 7W (+5W for display lamp) typically.
| >> | Rated Genset frequency: 50 or 60 Hz.
| >> | Digital Input: opto-insulated.
| >> | Static outputs: 500mA @ 25°C, 360mA @ 50 °C, 20 Apk.
| >> | Relay outputs: 10A nominal.
| DST4602Evolution | >> | Auxiliary relays outputs: 1/2,5/4A 30V.
| Is equipped with a dual | >> | Weight: 1,6kg.
| processor for improved | >> | Overall dimension: 260 (W) x 202 (H) x 86 (D) mm.
| response. | >> | Panel cut-out: 240 (W) x 172 (H) mm.
| One processor is aimed for | >>
Panel mounting: by means of stud-bolt.
| the measures and operation | >> | Protection Grade: IP54 (front panel, by means of additional keylock
protective
| sequences. | cap and gasket).
| The other one is aimed for | >> | EMC: compliant with EN61326-1.
| the human interface(display). | >> | Safety: built in compliance with EN61010-1.
Display Features
| >> DST4602Evolution 800x480 Pixel TFT, 7’’ | Colour
display.
>> Overall dimension: 155(L) x 93(H) mm.
>> Operating temperature: -20 °C to 60 °C.
>> Stock temperature: -30 °C to 80 °C.
DST4602evo
Datasheet_EN
FAST PARALLELING SYSTEM
(Dead bus paralleling)
DST4602Evolution has a built-in innovative and automatic start sequence, that allows to achieve a fast paralleling of
several gensets in a maximum time of 9 - 15 sec. (it depends on the alternators and engines features).
The advanced system so called “Fast Paralleling” or “Dead Bus Paralleling”, is an effective solution for those sensitive
stations where any mains failure, even for a few seconds, could cause huge problems to people and data security, by
creating damages during the production processes (banks, hospitals, data centres, etc…).
Using the Fast Paralleling feature, gensets are switched on, synchronized and ready to supply the loads in a few seconds
from the mains failure signal.
HOW IT WORKS
In case of a mains failure, Sices genset control panel gets a signal from the existing ATS (it may be ATS115, MC200 or
MC400) to start the gensets.
The implemented logic in DST4602Evolution controls the gensets status, checking which of them are ready and available
to start taking the load.
The gensets start working together with the relevant circuit breakers (GCB) already closed.
By means of a safety and proper control of speed ramp and excitation range, gensets are simultaneously brought to the
rated conditions.
All gensets are, therefore, ready and in parallel in 9-15 seconds max. (it depends on the engines and alternator types).
The load is supplied by all gensets running in parallel.
If some gensets won’t start at first attempt, the control logic opens the relevant circuit breaker.
The other gensets carry on with the fast-starting operations.
The genset that has reached the rated conditions with delay, can be inserted afterwards, making the usual synchronization
operations.
DST4602evo
Datasheet_EN
FURTHER PRODUCT CONFIGURATIONS
Split version
This controller can be provided in two separate devices (Display + Control unit), for particular use and assembly purposes.
In addition, it’s possible to choose between the version with Key selector switch or with Push buttons for the operating
mode selection.
Below, the user interface with display unit, to be mounted on the control panel’s door, and the control unit to be mounted
inside the panel.
| APPLICATION TYPE | Depending on the application, two different single line diagrams on the front panel are
available.
| 1. Including the GCB (not the MCB) | 2. Including MCB + GCB
| For those plants where the genset controller | For those plants where is necessary to directly control the
| do not manage directly the MCB (Mains Circuit Breaker) | MCB (Mains Circuit Breaker): single genset working as
emergency or in parallel to the mains.
| MAINS | BUS
| GENERATOR | DISABLED
| BUS | GENERATOR
| LIVE | LIVE | LIVE
| MAINS LIVE | LIVE | LIVE
| MCB | LOAD
| GCB | G
| LOAD | LOAD
| GCB | G
| ON | BUS
| ON | ENGINE
| BUS | BUS
| ON | ENGINE
| OFF | OFF
| RUNNUNG | OFF
RUNNUNG
DST4602evo
Datasheet_EN
ADDITIONAL REMOTE DISPLAY
For each local DST4602Evolution it is possible to add one or more remote displays, called DST4602Remote.
This solution is usually recommended in case of remote-control room where the genset monitoring is required.
It is possible to connect up to 4 remote displays to a single DST4602Evolution controller.
| Connection between | • | Via RS485 Modbus RTU (max 800mt).
| DST4602Remote and | • | Via ethernet TCP/IP (max. distance 100mt without any hub).
| DST4602Evolution | If via ethernet, it is possible to connect several DST4602Remote
| to | one
local
controller.
| Graphic display | DST4602Remote is equipped with a powerful 7’’ colour
| graphic | display
TFT - 800x480 pixel.
| Key selector controls | •
Command disabled: no operation is allowed.
| • | Command enabled: all operations are allowed.
| • | Remote reset: reset of alarms/warnings.
| Push buttons | REMOTE START: starting is enabled if the operating mode of the local controller is
in AUTO.
REMOTE STOP: used to remotely stop the genset.
| • | If the genset has been started by the DST4602Remote, the “REMOTE STOP”
stops the genset with the cooling operations.
| • | If the genset has been started by the local DST4602, the “REMOTE STOP” stops
the genset immediately without any cooling operations.
GCB: for manual opening/closure of the Genset Circuit Breaker.
| Security | System safety can be increased with a dedicated password, on both local and
remote controller.
DST4602evo
Datasheet_EN
| REDUNDANT CONTROLLER | FUNCTION
| DST4602 Compact | DST4602 Compact
(BACK-UP)
MONITORING
SYSTEM
Power generator
In sensitive contests, it is necessary to ensure a safe control of the genset.
Basically, a reliable control is achieved using a “Master unit” which is able to control the genset, combined to a “Back-up
unit”.
The “Master unit” is equipped with a self-diagnostic system (watch dog), able to detect any failure of the controller.
After an elapsed and settable time, the “Back-up unit” automatically switches on, taking responsibility of controlling the
genset.
When the “Master unit” is ON, the “Back-up unit” is OFF and vice-versa.
In this way, there is no command failures risks between the controllers.
| The redundancy available is defined “warm type”, taking consideration that | 6-7
| seconds | are
| required | before
| the | “Back-up
unit” is activated.
It is possible to configure the redundancy of the controllers as follows.
For each genset:
A) 2 x DST4602 compact,
B) 2 x DST4602 SCM + N.1 DST4602 HMI (display).
With the case b) there is one common display (DST4602 HMI) and the backup is done on DST4602 SCM (the internal box).
| DST4602 SCMT | DST4602 Compact | DST4602 SCMT
DST4602Evolution - HMI
| (MASTER) | (BACK-UP) | (BACK-UP)
MONITORING
SYSTEM
Power generator
DST4602evo
Datasheet_EN
90mm [3.54”]
76,6mm [3.09”]
| 1GND | 2 +BATT. | 1 C.T.4 | COM2 C.T.4 | L1 | L2 | L3
| N | L1 | L2 | L3
N
| 1 | 2 | 3 | 4 | 5 | 6 | 1 | 2 | 3 | 4 | 1 | 2 | 3 | 4
| SUPPLY | J20
| CURRENT INPUTS | J21
| CURRENT INPUT | J22 | J23 | J24
| C.T.1 ÷ C.T.3 | C.T.4
| GENERATOR VOLTAGE | BUS/MAINS VOLTAGE
| SW5- DISPLAY | 2
| OFF | OFF
ON
| 1 | OFF
| ON | OFF
| OPERATION | NORMAL | USB (J28) FWUPGR.
| RESERVED | J16 | RS 232 INTERFACE
| USB A Female | SW5 | 2 1 ON | 1 | 2 | J17 | 1 | 2 | 3 | 4 | 1 | 2 | 3 | 4
| L1 | L2 | L3
| N | L1 | L2 | L3
| N | OFF
| ON | 2
AN.
| TOROID INPUT | J18 | J19 | INPUT 4
| J28A/B | 100V INPUT | 100V INPUT
| OFF | ON | 1
AN.
INPUT 3
| DST4602 | Evolution
| SPECIAL | STANDARD
| INPUTSANALOG | SW4
| J10 | SW4 | 2 1 ON
| U | S
| B | 2. | 0
| + | -
| HMI SERIAL | (RS | 422)
| 10/100Mb/s | TR1
| + | V
| - | TR3
| V | INTERFACE
| RJ45 | +C.L. | 4 -C.L.
| +C.L. | -C.L.
SCM VERSION
| - | + | 1 | 2 | 3
| - | + | 1 | 2 | 3 | 4
| ONLY | ECUINTERFACE | J13 CAN_2 | J14 | RS232/485 | J15
| 0..1k | 0..1k | CAN_0 | J12CAN_1
| J7 | +
| - | J8
| + | -
| ISOLATED | (ANALOG
| I | I | J11
| PMCBUS | EXBUS | COM2
| INTERFACE | INPUTS 1..2)
| 202mm [7.95”] | J25A/B
| ETHERNET | 1+C.L. | 2n.c. | 3n.c. | 4-C.L. | 1+C.L. | 2n.c. | 3n.c. | 4 -C.L. | 1 | 2 | 3 | 4 | 1 | 2 | 3 | 4 | 5
| J9 | 1 | 2 | 3 | 1 | 2 | 3 | 1 | 2 | 3
USB 2.0
Slave
184mm [7.24”]
| TR1 | AN. OUTPUT 1SPEED GOVERNOR | TR3 | AN. OUTPUT 2
| 1 | AVR VOLTAGE | 1
| 2 | 120R | 120R | 120R | 2
| ON | OFF
| ON | OFF
| ON | OFF
| 3 | DIGITAL OUTPUTS 7..14 | 120R | S1 | 120R | S2 | 120R | S3 | S4 | 120R | S5 | 3
| MAX OUTPUT 350mA/40V@50°C | SET CURRENT | 1 | 2
| SET CURRENT | 1 | 2
| ON | OFF
| ON | OFF
| ON | OFF | RS232 | RS485
| ON | OFF
| ANALOG | 4
| LOOP | LOOP
| 4 | + 20mA
| OFF | OFF | TR2 | + 20mA
| OFF | OFF | TR4 | J4
| ANALOG | 5
| ± 20mA | ON
| OFF | ± 20mA
| ON | OFF | J1 | 1 | COM OUT. 15 | OUTPUT 1 | J7 | J10
| HMI SERIAL | 1
| A/RX | J14 | 1 L1
| BUS/MAINS | (100V) J19 | J23 | 1
| OUT. | 7
GND
| 5 | ± 10mA
| ON | ON
| + | - | ± 10mA
| ON | ON
| + | - | 2 | NO OUT. 15 | 15..16
| INTERFACE | 2 | COM2 | 2 L2
| VOLTAGE | VOLTAGE (400V) | 2
| OUT. | 8 | 6
| N.A. | OFF
| ON | N.A.
| OFF | ON | 1 | IN 1 | NC OUT. 15
| - | +
| B/TX | 1 | L1
| GENERATOR | 3 | J26
INPUTS
| 2 | IN 2 | DIGITAL INPUTS 1..9 | 3 | (RS 422) | 3
| GND | (RS232/485 | 3 L3
| OUT. | 9 | 7
| 6 | SW1 | SW1 | SW2 | SW2 | TR4 | 3 | 4
| OUTPUTS | 1+C.L. | 1 +C.L. | 4
| ISOLATED | 4N | 2 | L2 | 4
| OUT. | 10 | DIGITAL STATICOUTPUTS 7..14
| TR2 | OFFSET | OFFSET | IN 3 | COM OUT. 16
| (MCB) | DIGITAL
| DTR | INTERFACE) | 3 | 350mA/40V@50°C | 8
| ON | ON | 4 | IN 4 | 5 | NO OUT. 16
| + | +
| (OPTIONAL) | 1 | AN. INPUT 1(0..10V)
| SUPPLY | L3 | 5
| OUT. | 11
| 7 | 5 | IN 5 | 6 | NC OUT. 16 | 2 | 2
| V | J11 CAN_0 | 2 REF. IN 1(GND) | J20 | 4
| N | 6
| OUT. | 12
| MAX OUTPUT | J27 | 9
| 6 | IN 6
I
| 1 | 2 | 1 | 2 | 1 | 2 | 1 | 2 | 7 | 3
| - | 3
| - | 3 AN. INPUT 2(0..5V) | 1 GND | 7
| 8 | IN 7 | 1COMMON | 1 CAN_H | 4 REF. IN 2(GND) | J15 | 2+BATTERY | J24
| OUT. | 13
| 8 | IN 8 | 2 OUTPUT 1 | 1..6 | 4 -C.L. | 4 -C.L. | 2 N.C. | 5 REF. OUT 5V | VOLTAGE (400V) | 8 OUT. 14
| 2 1 ON | 9 | IN 9 | 3 OUTPUT 2
| (SPEED GOVERNOR) | 3 CAN_L | J21
| J26 | J2
| OUTPUTS | ANALOG | AN. INPUTS 1..2 | 1 | C.T.1 | 1 | L1
| BUS/MAINS | 1
| RESERVED | J27
| FW UPGRADE SW3 | 1
| OFF | ON
| OFF | ON | 4 OUTPUT 3 | OUTPUT 2
| (ECU INTERF.) | COMPUTER | J16 | 2 | L2 | 2 | AN. INPUT 3
| OFF | OFF
| ON | ON | 1
| IN | 10 | 5 OUTPUT 4
| - | + | CAN_1
| INTERFACE | 2 | C.T.1
| CURRENT INPUTS | (OIL PRESSURE)
| 2 | 2
| IN | 11 | INPUTS 10..15 | 1+C.L. | J12 | RS 232 | 3 | L3 | 3 | AN. INPUT 4
| P1 | USB (J9) FW UPGR. | 3 | 6 COMMON
| DIGITAL | 1 +C.L. | 3 | C.T.2 | 4
| N | 4
(COOLANT TEMP.)
| SW3 | IN | 12
| PLUS | 1 CAN_H | C.T.2 | AN. INPUT 5
ANALOG INPUTS
| 4 | (FUEL LEVEL)
| 4 | IN | 13
| DIGITAL | 2
| + | 2
| + | 2 N.C. | CT1..CT3 | 5
| FW UPGRADE | 5
| IN | 14 | 7 OUTPUT 5
| I | V | 5 | C.T.3
ANALOG. REF.
| OPERATION | RS232(J16)
| RESERVED | 6
| IN | 15 | 8 OUTPUT 6 J5 | 3
| - | 3
| - | 3 CAN_L | 1
| IN | J17
| (OPTIONAL) | 10/100Mb/s | 6
| NORMAL | J3 | 4 -C.L. | 4 -C.L.
| (PMCBUS) | 2
| IN RTN | 6 | C.T.3 | 7
PICK-UP IN/W
| 1 EXC. D+ 12V | J13 CAN_2
| TOROID INPUT | J22 | 8
PICK-UP IN RTN
| 1 | IN | 16 | INPUT 16..20 | 2 EXC D+ 24V
| (AVR VOLTAGE) | J8 | 1 CAN_H | 1 | L1 | J18 | 9
GUARD EARTH
| 2 | IN | 17 | 3
| AN. INPUT | 6 | J9
| Function | 1 C.T.4
| ETHERNET | J28A
| 3 | IN | 18
| DIGITAL | 4
| (D+ IN) | USB 2.0 | 2 N.C. | 2 | L2
| GENERATOR | 2 COM C.T.4 | J25A
| 4 | IN | 19 | 5
| RESERVED | J6 | 3 CAN_L | 3 | L3
| VOLTAGE | CURRENT | J25B | J28B
(100V)
| 5 | IN | 20
| (EX_BUS) | 4
| N | C.T.4
| D+ BATT.CHARG.ALTERN. | USB 2.0
| Host | (OPTIONAL)
| DIGITAL | J2
| DIGITAL | J3
| DIGITAL | DIGITAL OUTPUTS 15..16 | DIGITAL OUTPUTS 1..6
ANALOG
MAX OUTPUT
| J1 | INPUTS 1..9 | J4 | J5 | J6 | INPUTS 6
| INPUTS 10..15 | INPUTS 16..20 | MAX OUTPUT 4A/250VAC | 1A/30V | 4A/30V | 4A/30V
| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 1 | 2 | 3 | 4 | 5 | 6 | 1 | 2 | 3 | 4 | 5 | 6 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 1 | 2 | 3 | 4 | 5
| 1 | 2 | 3 | 4 | 5
160mm [6.29”]
| 260mm [10.24”] | 78,6mm [3.09”]
sices.eu
S.I.C.E.S. SRL
Società Italiana Costruzione
Elettriche Sumirago
Via Molinello 8B, 21040
Jerago con Orago (VA) Italy
Tel. +39 0331 212941
Fax +39 0331 216102
sales@sices.eu
100% PROUDLY ITALIAN
