URL: https://sices.eu/download/synchro-parallel-control-panel-in-modular-version/?wpdmdl=13868
Accessed: 2026-11-14

EASY-Synchro   is an electric control panel in modular version                  aimed   for    the

management of Generator Sets running in Synchro/Parallel mode.

Just one panel to keep in stock able  to  fit  for  different  type  of  power  plants  like:

MPM (Multiple Prime Mover)

MSB (Multiple Stand-by)

SPtM (Single Parallel to Mains)

MPtM (Multiple Parallel to Mains)

This solution offers maximum flexibility matching different types of requirements:

  Modularity of the system

  Different engine interfaces (Volvo, Perkins, MTU, etc...)

  Quick Set Up, using the proper instructions already included!

  Multi voltage operation 220V - 380V - 400V - 440V

  Double frequency: 50Hz - 60Hz

EASY-Synchro is available with or without motorized circuit breaker.

High quality standard

Plug&Play control panel

Good price level

Easy installation

Made in Italy
                                                              switch Mains/Genset is managed by an external logic.

EASY-Synchro is a smart synchro/parallel panel studied        The genset control panel gets a contact to start to run or

                                                              stop the genset. At terminal board two free voltage

for the management of gensets working in synchro/             contacts are provided for signaling “Genset circuit

parallel applications. The same panel can be used for         breaker closed” and “Genset not available”.

both emergency and production power systems

whose gensets work in island mode or in parallel              There are different management systems        which define

with the mains.                                               conditions  and     priorities   for  ON/OFF  of  Gensets

EASY-Synchro is plug&play solution which can be used          according to the load.

for several and different gensets having various engine

interfaces.                                                   1.  Manual Management

Thanks to the quick instructions set-up it’s possible         2.  Rotation scheme based on fixed time

to combined EASY-Synchro to any kind of gensets.              3.  Rotation scheme based on time intervals

EASY-Synchro is in fact studied to offer a smart and          These priorities   may   even   be excluded by the operator

flexible solution due to the same panel is able to cover a    keeping all the     Gen  Sets   ON independently from the

wide range of requests and applications.                      load.

The panel includes the main engine and alternator

protections and all the functions for the synchronization,    1. MANUAL MANAGEMENT

the load management, the load sharing for island mode         With this mode the operator can set the Master Gen Set

paralleling operations.                                       which will be always ON, when required.

In addition, the controller includes the reactive power       Based on the request of load, the other Gen Sets start or

(VAR) module for the management of those gensets              stop depending on the load measured on mains and,

in parallel with the mains.                                   also, depending on the default priorities given by the

EASY-Synchro is available with or without the power           operator himself.

circuit. In case of the power circuit is demanded, a

motorized genset circuit breaker is already mounted and       2. ROTATION SCHEME BASED ON A FIXED TIME

wired. A set of proper sized CTs is provided for the          The Master genset is automatically selected by the

alternator measures.                                          genset controller based on a fixed timing per day. Thus

At the moment, the max current of the motorized circuit       the master genset periodically changes.

breaker available is 1600A (suitable for max 1000kVA at

400V).                                                        3. ROTATION SCHEME BASED ON TIME INTERVALS

The control panel is made in a steel sheet carpentry with     The Master genset is changed after the previously set

painting treatment using high resistance epoxy powder,        elapsed time.

colour RAL7035.

The external protection degree with closed door is IP40.

with opened door the protection degree is IP20.

                                                              The activation command, by operator or remote control,

The control panel allows a system that, by machine            provides the following actions:

operator, it starts the engine, synchronizes the genset,      1. Genset activation;

sends the command of closure to the proper circuit            2. Control of the synchronization between the Genset

breaker enabling the engine to run in parallel with other         and the Mains;

gen sets having compatible controllers.                       3. Closure of the genset circuit breaker (GCB) after

The system, using the Canbus connection among the                 checking the reached conditions;

control units, allows an automatic load sharing system:       4. Ramp power until a settable value;

the power is equally supplied by the Gensets.                 5. In case of a failure on the line, the control panel

After an adjustable delay, if the proper circuit is inserted      checks the opening of the Mains Circuit Breaker

(by selector switch), the Control Panel checks the real           (MCB).

requested electric power. In case it can be supplied by a     6. When the Mains values are into the normal limits, the

single genset, the genset not selected as “master” will           control panel starts again the synchro operation

be deactivated.                                                   between genset and mains, closing the MCB once

In case of load increasing, the system allows the starting        again and supply the power.

of the stand-by genset, that automatically works again in     The deactivation command, provides the following

parallel to the master genset.                                actions:

All the activation and deactivation delays, as well as the    7. The gradual reduction of the supplied power until

power thresholds levels, can be adjusted directly on the      zero;

Genset controller GC500Plus.                                  8. Opening of the GCB;

Note: In case of the power plant comprises stand-by           9. Genset running without load for a settable time for

gensets ready to start in case of mains failure, the          coolant operation of the engine until stop.
If the emergency mode is selected, the genset is in stand       Belt break

-by, ready to automatically start to run in case of a mains     Maximum power

failure.                                                        Overcrank and start failure

When the mains is restored, the control panel manages

the back-synchronization avoiding the second voltage

lack.

(*) The operation sequence of the genset (if in island          Underfrequency (81U)

mode or in mains parallel) can be easily selected by            Overfrequency (81O)

means the menu of the controller and using a proper             Undervoltage (27)

selector switch.                                                Overvoltage (59)

                                                                Power direction (32)

                                                                Loss of excitation (Reverse reactive 32RQ)

Mains Voltages:                                                 Time dependent overcurrent (51)

L1-L2, L2-L3, L3-L1 True RMS measure.                           Instantaneous overcurrent (50)

Lx-N max. voltage < 300Vac cat. IV                              Synchro-check (25)

Generator Voltages:                                             Phase sequence (47)

L1-L2, L2-L3, L3-L1, True RMS measure.                          Current and Voltage unbalance (46/47)

Lx-N max. voltage < 300Vac cat. IV                              Ground Fault Protection (51N) (alternative to Neutral        current

Generator Currents:                                              measurement)

L1, L2, L3, N True RMS measure.

Nominal max. current: /5A.                                      Phase overcurrent with voltage restraint/control (51V)

Overload     measurable     current:    4x5Aac  (sinusoidal,

max.3s)

(*) Neutral generator current as alternative to ground        For Mains parallel applications, there are the following   protections:

fault protection or to be used for measure mains power.        Rate of Change of Frequency (81R ROCOF)

Battery Voltmeter:

Resolution = 0.1V                                              Vector shift

Oil Pressure Gauge:                                            Mains voltage Max./Min. (27/59)

VDO 0-10 Bar, VDO 0-5 Bar, Veglia 0-8 Bar or Settable          Mains frequency Max./Min (81U/81O)

curve based on sensors available

Coolant Temperature sensors:

VDO, Veglia, BERU or Settable curve based on sensors

available                                                       N.1     Microprocessor       genset  controller        GC500Plus

Fuel Level:                                                      comprising synchronizer and automatic load sharing

VDO, Veglia, Generic max. 380 ohm or Settable curve              (additional details in the relevant datasheet);

based on sensors available                                      N.1 Selector switch for Load demand: OFF–ON;

Engine revolution counter:

By W. Programmable frequency/revolution ratio.                  N.1 Selector switch for plant activation:

Same Input can be used for pick-up signal.                       LOCAL – 0 – REMOTE for island mode plants;

                                                                 LOCAL – EMERGENCY – REMOTE for Mains parallel;

Additional measures available by J1939 bus.                     N.1 Emergency stop push button;

Linear Synchronoscope for synchronizing operations.             N.1 Automatic battery charger 12Vdc or 24Vdc;

                                                                N.1 Feeder for pre-heating water engine (both 230V

                                                                 and 400V);

  Active power                                                 Power       circuit  (if  required)  equipped          with  N.1

  Reactive power                                                Automatic and motorized circuit breaker 4 poles, N.3

  Apparent power                                                Current transformers and copper bus bar properly

                                                                sized;

   Power factor: Total and phase by phase                       Series of additional materials (relays, fuses, terminal

  Active and reactive energy counter                            boards, ...);

  Hour counter                                                 N.2 Programmable dry contacts at terminal board.

  Hour counter for maintenance/rental

  Start Counter                                              A  series of additional circuits are available on demand:

                                                                Series of feeders for aux circuits (i.e. electric

                                                                 radiators and        fans, pumps, ant-condensate space

  Overspeed (12)                                                heater, …)

                                                               Electronic devices for additional analogues I/O for

   Coolant temperature by ON/OFF and by analogue (warning        temperature measures by PT100,Thermocouples, and

   and block)                                                    Voltage / Current signals.

  Oil pressure by ON/OFF and by analogue (warning and

   block), Fuel level ON/OFF by ON/OFF and by analogue

   (warning and block)
Real time clock calendar:                                  N.1 Serial port RS232 with MODBUS RTU protocol

Hour, minute, second, day, month, year (leap year), day    N.1 Serial port RS232 or RS485 with MODBUS RTU

of week.                                                    protocol

Genset operation can be enabled based on days of the       Direct GSM and PSTN Modem management

week and time.                                             Automatic call in case of event

Test operation can be enabled based on days of the

week.                                                      SICES Supervisor for the remote control of the

Date and time can be remotely adjusted by software.         genset already included for free.

Rechargeable Lithium battery available as standard

Fast and Slow trend history log:                         AS OPTION:

99 record                                                 Serial converter RS232/485/USB available

Event history log:                                        Communication via SMS with additional GSM modem

99 record                                                  Remote    supervision  with      GPRS  with  additional

Fuel pump:                                                  module REWIND

Board manages a fuel pump by means an external            Ethernet interface module with TCP/RTU protocol

power     relays and by 5 Input level signals. Auto and

Manual operating mode.                                    Plug-in for SCADA (personalized software) interface

Maintenance warning:

Board issue a warning when the running hours before

maintenance are elapsed.

Panel Temperature warning:

Board issues a warning when panel temperature is

approaching a specified temperature

Genset lock function:

Genset operation can be remotely disabled. Unlocking

requires the supplied password.

Internal Alarm Horn:

Internal Alarm Horn makes easier panel assembling.

