URL: https://sices.eu/download/quadro-elettrico-di-parallelo-per-2-3-4-gruppi-elettrogeno-in-isola/?wpdmdl=13869
Accessed: 2026-11-14

Questo tipo di quadro elettrico è studiato per gestire una centrale di emergenza o di

produzione composta da 2, 3, 4 o più gruppi elettrogeni funzionanti in parallelo tra

loro.

Nel caso di impianti di emergenza, è possibile includere nel medesimo quadro elettrico

sia la gestione che il circuito si potenza per effettuare la commutazione tra la rete

elettrica e gruppi elettrogeni.

Il quadro elettrico, nella sua esecuzione standardizzata, incorpora le principali protezioni

motore ed alternatore e tutte le funzioni necessarie per la sincronizzazione e la

messa in parallelo di più gruppi elettrogeni.
                                                                          del carico tra i Gruppi. Se abilitato l’apposito circuito,

Il quadro elettrico, nella sua esecuzione standardizzata,                 dopo un ritardo regolabile, il quadro elettrico provvede a

incorpora le principali protezioni motore ed alternatore e tutte le       verificare l’effettiva potenza elettrica richiesta e, nel caso

funzioni necessarie per la sincronizzazione e la messa in                 essa sia sopportabile da un numero di gruppi inferiore,

parallelo di più gruppi elettrogeni.                                      provvederà a disattivare il gruppo non selezionato come

                                                                          pilota. Qualora vi sia un aumento del carico, il sistema

La composizione standard del quadro elettrico comprende:                  provvederà nuovamente a riattivare il gruppo in stand by

 Una centralina a microprocessore SICES (una per ogni                    riportandolo automaticamente in parallelo al gruppo pilota.

   gruppo elettrogeno) completa delle logiche per la                      Al rientro nei limiti normali della tensione di Rete, dopo un

   gestione della sincronizzazione e messa in parallelo                   ritardo  di  attesa     per        la        verifica  di  raggiunta

   tra i gruppi elettrogeni. Le centraline sono dotate                    stabilizzazione della rete stessa, si ha automaticamente la

   inoltre    delle   varie      protezioni      indispensabili      per  telecommutazione da “Gruppi” a “Rete”; si ha di seguito lo

   salvaguardare il corretto funzionamento del gruppo                     sgancio dei Gruppi dall’erogazione con l’apertura degli

   elettrogeno e per consentire la ripartizione del carico                interruttori motorizzati di Gruppo e, dopo opportuno

   tra le macchine connesse in parallelo tra loro.                        tempo di marcia a vuoto per consentirne il raffreddamento,

 Circuito di potenza (se richiesto) inserito in zona                     l’arresto dei motori.

   segregata e protetta. Il circuito di potenza prevede,                  Centrale di Produzione

   nella    versione      standardizzata,        l’utilizzo  di      un   Qualora richiesto il Quadro di Parallelo può essere fornito

   interruttore      motorizzato       per       la       protezione      con comandi e funzionalità modificati per renderlo idoneo

   dell’alternatore          in        versione           quadripolare    all’impiego in centrali di sola produzione. In questo caso il

   opportunamente         dimensionato       in  funzione        della    comando di avvio centrale sarà determinato, anziché dal

   potenza del gruppo elettrogeno. Eventualmente è                        sensore di rete, da un apposito selettore con possibilità di

   possibile     considerare       in  variante,          l’esecuzione    avviamento sia locale che a distanza .

   completamente priva del circuito di potenza, qualora

   quest’ultimo sia collocato in un power center separato.

 Serie di fusibili, relé e morsettiere.

 La carpenteria è realizzata con struttura rinforzata,                   Esistono diverse possibilità funzionali di gestione che definiscono

   completa      di       sistema      di        sollevamento        e    le modalità e la priorità di avviamento ed arresto dei gruppi

   movimentazione. La verniciatura di serie è nella                       elettrogeni in base al carico.

   colorazione RAL 7035, con ciclo unificato con polvere                  1)  Gestione manuale

   epossidica ad alta resistenza. Grado di protezione                     2)  Rotazione ad orario predefinito

   meccanica di serie IP40; interno quadro IP20.                          3)  Rotazione ad intervalli di tempo impostabili

 Targhettatura e simbologia di pericolo a norme.                         4)  Selezione del gruppo pilota in funzione della potenza

 Il sistema di gestione parallelo e controllo velocità è                     nominale dei gruppi elettrogeni disponibili (NOVITÀ)

   riferito a motori che prevedono sistemi con regolatori                 5)  Selezione del gruppo pilota in modo da aver il minor

   elettronici   di   velocità     oppure        sistemi     dotati  di       numero di gruppi elettrogeni in funzione (NOVITÀ)

   connessione CANBUS laddove il motore lo consente.

 Possibilità di collegamento in opzione a un sistema di                  Queste priorità possono comunque essere escluse dall’operatore

   supervisione con software funzionante in ambiente                      in modo da mantenere attivi tutti i gruppi elettrogeni

   Windows.                                                               indipendentemente dal carico.

                                                                          1) GESTIONE MANUALE

Centrale di Emergenza                                                     Con questa modalità l’operatore ha la possibilità di impostare a

L’attivazione della Centrale avviene con la predisposizione degli         suo piacimento il gruppo che deve essere utilizzato come pilota

appositi selettori in posizione automatico.                               (ossia quello che dovrà essere sempre in moto).

La messa in marcia della Centrale con i Gruppi Elettrogeni                Gli altri gruppi elettrogeni possono pertanto avviarsi od arrestarsi

avviene al mancare della tensione di Rete o per superamento               in funzione del carico riscontrato sulla linea e in base anche alle

delle soglie di minima o massima tensione.                                priorità predefinite dall’operatore stesso.

La soglia di intervento del relè di tensione di Rete è regolabile

per ampiezza e isteresi.                                                  2) ROTAZIONE AD ORARIO PREDEFINITO

Il consenso di avviamento dei Gruppi avviene con 3 o più                  L’assegnazione del gruppo PILOTA è effettuata automaticamente

comandi intervallati da altrettante pause.                                impostando un orario giornaliero.

Si ha quindi automaticamente l’avviamento dei Gruppi. Con il              3) ROTAZIONE AD INTERVALLI DI TEMPO IMPOSTABILI

primo Gruppo a regime, si ha la chiusura del relativo interruttore        Il gruppo PILOTA viene cambiato dopo il tempo trascorso

e  successivamente        vengono      attivate  le  operazioni      di   impostato tramite un parametro dell’apparecchiatura.

sincronizzazione automatica per il secondo gruppo.

Una volta raggiunte le condizioni di sincronismo si effettua il

parallelo con la chiusura dell’interruttore motorizzato del 2°, 3°,

ecc... gruppo.

Al termine delle operazioni di parallelo viene quindi fornito

consenso alla telecommutazione Rete/Gruppi. I Gruppi

iniziano ad erogare verso la linea dell’utenza.

Viene attivato il controllo wattmetrico per la ripartizione
4) SELEZIONE DEL GRUPPO PILOTA IN FUNZIONE DELLA

POTENZA    NOMINALE         DEI       GRUPPI       ELETTROGENI              N. 1 Scheda di controllo gruppo e gestione parallelo

DISPONIBILI (NOVITÀ) - solo con DST4602                                      comprendente sincronizzatore e ripartitore di carico

In base al carico inserito, la logica automatica definisce quali             automatico (per il dettaglio si rimanda al datasheet

gruppi elettrogeni attivare valutandone la potenza nominale più              dell’apparecchiatura).

coerente al carico stesso.                                                   N. 1 Carica batteria automatico dimensionato in

Esempio: Supponiamo di avere N. 4 gruppi elettrogeni in                   

parallelo da 100, 700, 300 e 500 KW.                                         funzione della potenza del gruppo elettrogeno

Il carico è pari a 300 kW                                                   N. 1 Circuito per alimentazione preriscaldo del motore

Con la «Funzione Potenza Disponibile» impostata, la nuova                   Circuito di potenza (dove previsto) completo di

logica inserisce i soli generatori da 100 e da 300 kW.                       Interruttore automatico e motorizzato 4 poli, N.3 TA

La somma delle potenze nominali infatti è 400 kW, che è                      per il rilievo della corrente erogata dal gruppo e

superiore (con un po’ di margine) alla potenza del carico.                   Barratura di potenza opportunamente dimensionata

                                                                            Serie di accessori a completamento (relè ausiliari,

5) SELEZIONE DEL GRUPPO PILOTA IN MODO DA AVER                               fusibili, morsetti, ecc…)

IL  MINOR  NUMERO           DI  GRUPPI     ELETTROGENI                IN    In funzione della tipologia del gruppo elettrogeno, sono

FUNZIONE (NOVITÀ) - solo con DST4602                                         disponibili in opzione una serie di dispositivi e circuiti

In base al carico inserito, la logica automatica seleziona i gruppi          aggiuntivi:

elettrogeni da attivare valutandone la potenza nominale in                   ○ Comandi    per   elettroventilatori    per  il  radiatore;

modo da tenere in moto il minor numero di gruppi.                            elettroventilatori per l’estrazione dell’aria del locale;

Riprendendo l’esempio precedente, attivando la «Funzione in                  elettropompe carburante; elettropompe di prelubrifica,

base al Numero», viene inserito il solo gruppo elettrogeno                   elettropompe di ricircolo acqua, ecc...

da 500kW perché in grado di alimentare da solo l’utenza.                     ○ Stazione di fiscale UTF montata nel quadro elettrico

                                                                             comprensiva di contatore a norme MID, morsettiera

                                                                             Arcudi, terna di riduttori amperometrici aggiuntivi e

                                                                             certificazioni di omologazione e di abbinamento.

           Evolution                                                         ○ Dispositivi elettronici che, associati alla centralina di

                                                                             controllo, permettono l’acquisizione di misure analogiche

                                                                             con possibilità di impostare soglie di allarme/blocco, da

                                                                             sonde di temperature tipo Pt100 e termocoppie e segnali

                                                                             0..05V - 0...10V e 0...10mA - 0...20mA

                                                                             ○ È disponibile un sistema di telegestione SicesSupervisor e

                                                                             SI.MO.NE che, sia localmente che da postazione remota,

                                                                             consente di monitorare lo stato del gruppo elettrogeno,

                                                                             nonché essere tempestivamente avvisati nel caso di

                                                                             allarmi o blocchi intervenuti.

                                                                             ○ A seconda delle necessità, è possibile connettersi da

                                                                             remoto secondo le seguenti modalità:

Innovativa sequenza automatizzata implementata nelle funzioni                ○ RS485 Modbus (per connessioni fino ad una distanza

della scheda di controllo DST4602Evolution grazie alla quale è               massima di 800mt)

possibile realizzare la rapida sincronizzazione e messa in                   ○ Modem analogico

parallelo di più gruppi elettrogeni costituenti la centrale di               ○ Modem GSM/GPRS/GPS

emergenza in un tempo compreso tra i 9 e 15 secondi al                       ○ Rete Ethernet tramite un convertitore TCP/IP

massimo (in funzione delle caratteristiche dei GE).                       NELLA SEZIONE COMUNE SI PREVEDONO INOLTRE                        I

Questo   sistema  detto     “Parallelo     Veloce”      rappresenta       SEGUENTI CIRCUITI:

un’efficiente soluzione di controllo per quei contesti sensibili in

cui la mancanza rete, anche per soli pochi secondi, causerebbe              N.1 Pulsante di arresto per emergenza

notevoli problemi per la sicurezza o comportare ingenti danni

per alcuni particolari processi produttivi (banche, ospedali,               N.1 Selettore comando commutazione: RETE –        AUTO        –

sistemi informatici centralizzati, ecc…).                                    0 – GRUPPI (solo per centrale di emergenza)

Grazie a questo sistema i gruppi elettrogeni sono avviati,                  N.1 Selettore scelta erogazione: IMMEDIATA –      FINE

sincronizzati e disponibili per alimentare le utenze privilegiate in         PARALLELO (solo per centrale di emergenza)

pochi secondi dal rilevamento della mancanza rete.                          N.1 Selettore attivazione centrale: LOCALE – 0    –

                                                                             DISTANZA (solo per centrale di emergenza)
Tensioni generatore:                                                     Potenza attiva

L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1 (Misure a vero valore              Potenza reattiva

efficace)                                                                Potenza apparente

Massima tensione Lx-N < 300Vac cat. IV                                   Fattore di potenza: totali e per singola    fase.

Tensione impulsiva = 6kV 1.2/50 us

Tensione max. misurabile = 25.000V (con trasformatori esterni            Contatore di energia attiva e reattiva

di misura).                                                              Contaore e contavviamenti.

Correnti generatore:

L1, L2, L3, N (*)

Misure a vero valore efficace.                                           Massima potenza

Max. corrente nominale: 5A e 1A (in base alla scheda di                  Sovravelocità (12)

controllo selezionata).                                                  Sequenza incompleta (48)

Sovraccarico misurabile: 4 x 5Aac (sinusoidale).                         Rottura cinghia

Trasformatori interni.                                                   Allarme e preallarme alta temperature motore

Corrente nominale massima = 6000A (con trasformatori                   

esterni di misura).                                                       Allarme e preallarme bassa pressione olio

(*) Corrente di Neutro generatore in alternativa alla corrente           Allarme e preallarme, livello combustibile.

della protezione differenziale o per utilizzo misura potenza di

Rete solo con DST4602Evolution.

                                                                         Sottofrequenza (81U)

Tensione di rete:                                                        Sovrafrequenza (81O)

L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1 (Misure     a vero valore          Sottotensione (27)

efficace.                                                                Sovratensione (59)

Massima tensione Lx-N < 300Vac cat. IV

Tensione max. misurabile = 25.000V (con                 trasformatori    Inversione di energia (32)

esterni di misura).                                                      Perdita di eccitazione (Reverse reactive 32RQ)

Frequenza generatore e rete:                                             Sovracorrente in funzione del tempo (51)

Risoluzione = 0.1 Hz.                                                    Controllo sincronismo (25)

Precisione = ± 50ppm, ±35ppm/°C (tipico)                                 Sovracorrente istantanea (50)

                                                                         Sequenza fasi (47)

Tensione di batteria:                                                    Sbilanciamento correnti e tensioni (46/47)

Risoluzione = 0.1V                                                       Protezione di terra (51N o 51GN) (in alternativa alla misura di

Tipi sensori pressione e temperatura olio:                                neutro (64).

Curva programmabile in funzione dei sensori disponibili                  Sequenza negativa I2.

                                                                         Protezione di fase di massima corrente di fase temporizzata

Tipo sensori temperature refrigerante:                                    a ritenuta di tensione (51V)

Curva programmabile in funzione dei sensori disponibili

Livello combustibile:                                                  Per le applicazioni    di  parallelo  con  la  Rete,  sono  previste  le

Curva programmabile      in     funzione  dei  sensori   disponibili.  seguenti protezioni:

Max. 400ohm                                                             81R ROCOF

Misura velocità motore:                                                 Vector shift

Da pick-up. Numero denti configurabile.                                 27

Lo stesso ingresso può essere utilizzato per il segnale W.              59

                                                                        81<

                                                                        81>
Orologio e calendario                                                      N.1  Porta seriale RS232, con protocollo MODBUS RTU

Ore, minuti, secondi, giorni, mesi, anni (anno bisestile), giorno          N.1  Porta seriale isolata RS485 con protocollo MODBUS RTU

della settimana.                                                           N.1  Porta USB disponibile per aggiornamenti firmware

Per un lungo mantenimento degli storici archiviati è disponibile,          N.1  Porta Ethernet MODBUS TCP/IP

già nella versione standard, una batteria al Litio ricaricabile.

                                                                           Gestione diretta modem PSTN e GSM

Operatività generatore condizionabile in base a orario e giorno            Chiamata dati su evento

della settimana.

                                                                           È  disponibile in opzione:

Prova periodica impostabile per orario e giorno della settimana.             Comunicazione via SMS tramite Modem GSM aggiuntivo

Data e ora possono essere modificati da remoto.                              Telegestione Si.MO.NE via GPRS tramite modulo aggiuntivo

                                                                              REWIND o via Ethernet DANCE.

Registrazione trend veloci e lenti                                           Software di supervisione SicesSupervisor disponibile per

Fino a un max. di 860 record (in funzione della configurazione                Windows

prescelta)                                                                   Possibilità di interfacciarsi con un sistema di supervisione

                                                                              personalizzato tipo SCADA.

Registrazione eventi

Fino a un max. di 860 eventi (in funzione della configurazione

prescelta)

Pompa combustibile

La scheda gestisce la pompa combustibile per mezzo di un

relè esterno di potenza e 5 segnali digitali di controllo o

utilizzando la misura analogica (i componenti esterni non sono

compresi). Funzionamento manuale e automatico.

Scadenza manutenzione:

La scheda può emettere allarme o        preallarme  alla  scadenza

dopo il numero di ore programmato.

Preallarme temperature scheda:

La scheda segnala un preallarme         se  la  temperature       interna

supera una soglia predeterminata.

Blocco generatore

Il generatore può essere bloccato       da      remoto.  Lo  sblocco

richiede l’inserimento della password.

Sirena allarme

La scheda è dotata di avvisatore acustico interno.
DST4602Evolution - Avanzata centralina di controllo a microprocessore la quale incorpora

già nella sua versione standard, sincronizzatore, ripartitore di carico e le maggiori

protezioni motore ed alternatore. Grazie all’ampia espandibilità del numero di ingressi e

uscite sia digitali che analogici, la scheda è particolarmente indicata per la gestione di

impianti complessi per i quali è richiesta l’acquisizione di numerose misure.

Tramite l’implementazione delle funzioni PLC, la scheda DST4602Evolution è in grado di

gestire logiche speciali evitando pertanto l’impego di costosi PLC esterni.

L’ampio display grafico       a colori di 7’’ consente un’agevole navigazione da parte

dell’operatore   all’interno        delle  pagine  del  menu     di          programmazione

dell’apparecchiatura. La scheda di controllo DST4602Evolution, includendo le protezione

di rete 81R ROCOF, Vector shift, 27, 59, 81<, 81> può essere utilizzata anche per

gestire gruppi elettrogeni funzionanti in parallelo con la rete elettrica. In questo caso,

solo per il territorio nazionale, è necessario prevedere una protezione di interfaccia rete

omologata Enel.

►Facile gestione

►Avvio e Spegnimento programmabili

►Registro eventi con data

►Funzione Parallelo Veloce

►Fino a 24 Gruppi elettrogeni in parallelo

GC600 - Centralina di controllo a microprocessore compatta ed affidabile la quale

incorpora (così come per la DST4602Evolution), sincronizzatore, ripartitore di carico e

protezioni  motore ed alternatore.

Display grafico a colori TFT 4.3’’ - Risoluzione 480x272 pixel - Area visiva 95 x

54mm il quale consente un’agevole lettura e navigazione all’interno del menù di

navigazione del dispositivo.

Funzioni PLC incluse.

Così come per tutte le centraline di controllo Sices, l’impostazione dei vari parametri

può essere fatta tramite PC (utilizzando il software di programmazione gratuito

BoardPRG) oppure direttamente dalla tastiera della scheda di controllo.

La scheda di controllo GC600 offre numerosi sistemi per la comunicazione da remoto.

In dettaglio: RS485 e Porta Ethernet sono entrambi disponibili. In aggiunta è

disponibile una porta RS232 e una porta USB usate tipicamente per la

programmazione e l’aggiornamento del firmware.

►Facile da usare

►Uscita PWM 500Hz

►Registro eventi con data

►Numerose porte di programmazione disponibili

GC400 - Centralina di controllo a microprocessore compatta ed affidabile la quale

incorpora, sincronizzatore, ripartitore di carico e protezioni motore ed alternatore.

Prodotto particolarmente indicato per la gestione di fino a 16 gruppi elettrogeni

funzionanti in parallelo tra loro.

Anche la GC400 dispone di display grafico (70 x 38mm) il quale consente un’agevole

lettura e navigazione all’interno del menù di navigazione del dispositivo.

La GC400, se in versione LINK, include un modem GPRS integrato, particolarmente

indicato per impianti non sorvegliati o per sistemi a noleggio.

►Facile gestione

►Avvio e Spegnimento programmabili

►Registro eventi con data

►Efficaci sistemi di monitoraggio disponibili

