URL: http://www.simpsonpower.cn/en/chanpinDetail/947.aspx
Accessed: 2026-11-13

10kW-100kW
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
10kW-100kW
>
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 品 牌 | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长 × 宽 × 高 ) | 机 组 数 据
| SP0011D-P | 11/14 | Perkins | 403D-15G | 1100×550×1030 | SP0011D-P.pdf
| SP0017D-P | 17/21 | 404D-22G | 1100×550×1030 | SP0017D-P.pdf
| SP0026D-P | 26/33 | 1103A-33G | 1585×750×1250 | SP0026D-P.pdf
| SP0035D-P | 35/44 | 1103A-33TG1 | 1900×760×1250 | SP0035D-P.pdf
| SP0040D-P | 40/50 | 1103A-33TG1 | 1900×760×1250 | SP0040D-P.pdf
| SP0052D-P | 52/65 | 1103A-33TG2 | 1900×760×1250 | SP0052D-P.pdf
| SP0070D-P | 70/88 | 1104A-44TG2 | 1865×810×1170 | SP0070D-P.pdf
| SP0080D-P | 80/100 | 1006TG1A | 2240×760×1315 | SP0080D-P.pdf
| SP0082D-P | 82/103 | 1104C-44TAG2 | 2240×760×1315 | SP0082D-P.pdf
| SP0088D-P | 88/110 | 1006TG2A | 2240×760×1315 | SP0088D-P.pdf
| SP0120D-P | 120/150 | 1006TAG | 2420×760×1430 | SP0120D-P.pdf
| SP0132D-P | 132/165 | 1006TAG2 | 2420×760×1430 | SP0132D-P.pdf
| SP0154D-P | 154/193 | 1106C-E66TAG4 | 2420×760×1520 | SP0154D-P.pdf
| SP0176D-P | 176/220 | 1306C-E87TAG3 | 2750×1100×1785 | SP0176D-P.pdf
| SP0200D-P | 200/250 | 1306C-E87TAG4 | 2750×1100×1785 | SP0200D-P.pdf
| SP0220D-P | 220/275 | 1306C-E87TAG6 | 2750×1100×1785 | SP0220D-P.pdf
| SP0280D-P | 280/350 | 2206C-E13TAG2 | 3280×1130×1950 | SP0280D-P.pdf
| SP0022D-C | 22/27 | CUMMINS | 4B3.9-G1(G2) | 1800×7410×1380 | SP0022D-C.pdf
| SP0026D-C | 26/33 | 4BT3.9-G1(G2) | 1800×7410×1380 | SP0026D-C.pdf
| SP0033D-C | 33/41 | 4BT3.9-G1(G2) | 1800×7410×1380 | SP0033D-C.pdf
| SP0044D-C | 44/55 | 4BTA3.9-G2 | 1880×750×1520 | SP0044D-C.pdf
| SP0050D-C | 50/63 | 4BTA3.9-G2 | 1880×750×1520 | SP0050D-C.pdf
| SP0060D-C | 60/75 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0060D-C.pdf
| SP0070D-C | 70/88 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0070D-C.pdf
| SP0080D-C | 80/100 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0080D-C.pdf
| SP0100D-C | 100/125 | 6BTA5.9-G2 | 2150×840×1400 | SP0100D-C.pdf
| SP0108D-C | 108/135 | 6BTA5.9-G2 | 2150×840×1400 | SP0108D-C.pdf
| SP0120D-C | 120/150 | 6BTAA5.9-G2 | 2260×860×1450 | SP0120D-C.pdf
| SP0132D-C | 132/165 | 6CTA8.3-G2 | 2300×860×1560 | SP0132D-C.pdf
| SP0165D-C | 165/206 | 6CTA8.3-G2 | 2300×860×1560 | SP0165D-C.pdf
| SP0176D-C | 176/220 | 6CTAA8.3-G2 | 2300×860×1560 | SP0176D-C.pdf
| SP0188D-C | 188/235 | 6CTAA8.3-G2 | 2300×860×1560 | SP0188D-C.pdf
| SP0220D-C | 220/275 | 6LTAA8.9-G2 | 2530×955×1603 | SP0220D-C.pdf
| SP0250D-C | 250/313 | QSM11-G2 | 2860×1050×1900 | SP0250D-C.pdf
| SP0275D-C | 275/344 | QSM11-G2 | 2860×1050×1900 | SP0275D-C.pdf
| SP0013D-D | 13/16 | DEUTZ | F2L912 | 1200×700×1350 | SP0013D-D.pdf
| SP0017D-D | 17/21 | F3L912 | 1200×700×1350 | SP0017D-D.pdf
| SP0022D-D | 22/27.5 | F3L912 | 1200×700×1350 | SP0022D-D.pdf
| SP0027D-D | 27/33.7 | F4L912 | 1550×870×1378 | SP0027D-D.pdf
| SP0033D-D | 33/41 | F4L913 | 1600×870×1378 | SP0033D-D.pdf
| SP0040D-D | 40/50 | F4L912T | 1600×870×1378 | SP0040D-D.pdf
| SP0044D-D | 44/55 | F6L912 | 1900×830×1273 | SP0044D-D.pdf
| SP0048D-D | 48/60 | F6L913 | 1900×830×1273 | SP0048D-D.pdf
| SP0050D-D | 50/625 | BF4L913 | 1540×830×1273 | SP0050D-D.pdf
| SP0053D-D | 53/66 | F6L912T | 1800×830×1320 | SP0053D-D.pdf
| SP0082D-D | 82/102.5 | BF6L913 | 1900×830×1317 | SP0082D-D.pdf
| SP0100D-D | 100/125 | BF6L913C | 1950×830×1353 | SP0100D-D.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
