URL: http://www.simpsonpower.cn/en/chanpinDetail/950.aspx
Accessed: 2026-11-03

300kW-1100kW
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
300kW-1100kW
>
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 品 牌 | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长 × 宽 × 高 ) | 机 组 数 据
| SP0600D-L | 600/750 | SME | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf
| SP0700D-L | 700/875 | S6R2-PTAA-C | 4069×1744×1977 | SP0700D-L.pdf
| SP0500D-M | 500/625 | MITSUBISHI | S6R-PTA | 3595×1422×2150 | SP0500D-M.pdf
| SP0560D-M | 560/700 | S6R-PTA | 3595×1422×2150 | SP0560D-M.pdf
| SP0600D-M | 600/750 | S6R2-PTA | 3818×1600×2000 | SP0600D-M.pdf
| SP0660D-M | 660/825 | S6R2-PTAA | 3818×1600×2100 | SP0660D-M.pdf
| SP0720D-M | 720/900 | S12A2-PTA | 4500×1680×2200 | SP0720D-M.pdf
| SP0825D-M | 825/1035 | S12H-PTA | 4500×1880×2341 | SP0825D-M.pdf
| SP0920D-M | 920/1150 | S12H-PTA | 4500×1880×2341 | SP0920D-M.pdf
| SP0308D-U | 308/385 | MTU | 8V1600G70F | 3040×1350×2000 | SP0308D-U.pdf
| SP0352D-U | 352/440 | 8V1600G80F | 3040×1350×2000 | SP0352D-U.pdf
| SP0400D-U | 400/500 | 10V1600G70F | 3200×1350×2240 | SP0400D-U.pdf
| SP0440D-U | 440/550 | 10V1600G80F | 3200×1350×2240 | SP0440D-U.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
