URL: http://www.simpsonpower.cn/en/chanpinDetail/951.aspx
Accessed: 2026-11-13

1100kW-1800kW
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
1100kW-1800kW
>
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 品 牌 | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长 × 宽 × 高 ) | 机 组 数 据
| SP1100D-L | 1100/1375 | SME | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf
| SP1200D-L | 1200/1500 | S12R-PTA2-C | 4715×2136×2758 | SP1200D-L.pdf
| SP1320D-L | 1320/1650 | S12R-PTAA2-C | 5219×2192×3056 | SP1320D-L.pdf
| SP1500D-L | 1500/1875 | S16R-PTA-C | 5476×2289×3056 | SP1500D-L.pdf
| SP1600D-L | 1600/2000 | S16R-PTA2-C | 5720×2400×3436 | SP1600D-L.pdf
| SP1100D-M | 1100/1375 | MITSUBISHI | S12R-PTA | 4850×1900×2570 | SP1100D-M.pdf
| SP1200D-M | 1200/1500 | S12R-PTA2 | 4850×1900×2570 | SP1200D-M.pdf
| SP1250D-M | 1250/1562 | S12R-PTAA2 | 5100×2000×2600 | SP1250D-M.pdf
| SP1320D-M | 1320/1650 | S12R-PTAA2 | 5100×2000×2600 | SP1320D-M.pdf
| SP1500D-M | 1500/1875 | S16R-PTA | 5720×2134×2672 | SP1500D-M.pdf
| SP1600D-M | 1600/2000 | S16R-PTA2 | 5720×2134×2672 | SP1600D-M.pdf
| SP1680D-M | 1680/2100 | S16R-PTA2 | 5720×2134×2672 | SP1680D-M.pdf
| SP1760D-M | 1760/2200 | S16R-PTAA2 | 5720×2480×3440 | SP1760D-M.pdf
| SP1100D-U | 1100/1375 | MTU | 12V4000G21R | 5680×2100×2660 | SP1100D-U.pdf
| SP1210D-U | 1210/1513 | 12V4000G23R | 5680×2100×2660 | SP1210D-U.pdf
| SP1320D-U | 1320/1650 | 12V4000G23 | 5680×2100×2660 | SP1320D-U.pdf
| SP1450D-U | 1450/1813 | 12V4000G23 | 5680×2100×2660 | SP1450D-U.pdf
| SP1600D-U | 1600/2000 | 12V4000G63 | 5680×2100×2660 | SP1600D-U.pdf
| SP1100D-P | 1100/1375 | Perkins | 4012-46TWG2A | 5590×1800×2600 | SP1100D-P.pdf
| SP1200D-P | 1200/1500 | 4012-46TWG3A | 5590×1800×2600 | SP1200D-P.pdf
| SP1320D-P | 1320/1650 | 4012-46TAG2A | 5590×1800×2550 | SP1320D-P.pdf
| SP1485D-P | 1485/1856 | 4012-46TAG3A | 5590×1800×2550 | SP1485D-P.pdf
| SP1540D-P | 1540/1925 | 4016TAG | 6140×2300×3020 | SP1540D-P.pdf
| SP1620D-P | 1620/2025 | 4016TAG1A | 6140×2300×3020 | SP1620D-P.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
