URL: http://www.simpsonpower.cn/en/chanpinDetail/936.aspx
Accessed: 2026-11-03

SIMPSON Cummins Soundproof Unit
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON Cummins Soundproof Unit
>
Simpson soundproof generator sets are low noise, compact structure,easy to operate and move.
1、Optimized structure design makes operation and maintenance more easy
2、Reliable safety measures ensure unit control panel, power output switch and maintenance service each have its own access window.
3、Good ventilation and anti-radiation precautions ensure the generator sets always operatedin an appropriate ambient temperature.
4、The operation noise are mitigated significantly using the special acousticmaterials.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SS0022D-C | 22/27 | 4B3.9-G1（G2） | 2800×1200×1650 |
| SS0026D-C | 26/33 | 4B3.9-G1（G2） | 2800×1200×1650 |
| SS0033D-C | 33/41 | 4B3.9-G1（G2） | 2800×1200×1650 |
| SS0044D-C | 44/55 | 4BTA3.9-G2 | 2800×1200×1650 |
| SS0050D-C | 50/63 | 4BTA3.9-G2 | 2800×1200×1650 |
| SS0060D-C | 60/75 | 6BT5.9-G1（G2） | 3800×1300×1800 |
| SS0070D-C | 70/88 | 6BT5.9-G1（G2） | 3800×1300×1800 |
| SS0080D-C | 80/100 | 6BT5.9-G1（G2） | 3800×1300×1800 |
| SS0100D-C | 100/125 | 6BT5.9-G2 | 3800×1300×1800 |
| SS0108D-C | 108/135 | 6BT5.9-G2 | 3800×1300×1800 |
| SS0120D-C | 120/150 | 6BTAA5.9-G2 | 3800×1300×1800 |
| SS0132D-C | 132/165 | 6CTA8.3-G2 | 4000×1400×1800 |
| SS0165D-C | 165/206 | 6CTA8.3-G2 | 4000×1400×1800 |
| SS0176D-C | 176/220 | 6CTAA8.3-G2 | 4000×1400×1800 |
| SS0188D-C | 188/235 | 6CTAA8.3-G2 | 4000×1400×1800 |
| SS0220D-C | 220/275 | 6LTAA8.9-G2 | 4500×1600×2200 |
| SS0250D-C | 250/313 | QSM11-G2 | 4500×1600×2200 |
| SS0275D-C | 275/344 | QSM11-G2 | 4500×1600×2200 |
| SS0300D-C | 300/375 | QSM11-G2 | 4500×1600×2200 |
| SS0330D-C | 330/413 | QSM13-G2 | 8500×2500×2800 |
| SS0400D-C | 400/500 | QSM13-G2 | 8500×2500×2800 |
| SS0440D-C | 440/550 | QSM13-G3 | 8500×2500×2800 |
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
