URL: http://www.simpsonpower.cn/zh/chanpinDetail/643.aspx
Accessed: 2026-11-13

辛普森·珀金斯柴油发电机组
返回首页
关于SIMPSON
资讯发布
产品中心
解决方案
应用与案例
服务与支持
人力资源
联系我们
产品中心
发动机品牌
MTU系列
珀金斯系列
三菱系列
菱重系列
玉柴系列
康明斯系列
道依茨系列
机组功率
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW及以上
机组结构
标准型发电机组
静音型发电机组
集装箱型发电机组
拖挂式发电机组
移动车载式发电机组
特殊机型
高压发电机组
直流发电机组
天燃气发电机组
汽油发电机组
配电系统
输出开关柜
并机柜
双电源切自动切换柜
接地电阻柜
PT柜
直流电源屏
控制系统
SAC3000标准控制屏
SAC4000智能控制屏
SAC8000并机控制屏
辛普森·珀金斯柴油发电机组
>
辛普森 . 珀金斯系列柴油发电机组特点：
1 、独立的燃油直接喷油系统， 燃油消耗低；有机械调速、电子调速（ 1300 、 2300 、 2800 、 4000 系列）；
2 、低烟气排放，噪音低（电喷型发动机达到欧 Ⅲ 标准）、性能稳定；
3 、重量轻、体积小、结构紧凑、外形美观；
4 、安装方便、易维护；充裕的备用零配件及全球 4000 多个技术支持服务网点。
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SP0011D-P | 11/14 | 403D-15G | 1100×550×1030 | SP0011D-P.pdf
| SP0017D-P | 17/21 | 404D-22G | 1100×550×1030 | SP0017D-P.pdf
| SP0026D-P | 26/33 | 1103A-33G | 1585×750×1250 | SP0026D-P.pdf
| SP0035D-P | 35/44 | 1103A-33TG1 | 1900×760×1250 | SP0035D-P.pdf
| SP0040D-P | 40/50 | 1103A-33TG1 | 1900×760×1250 | SP0040D-P.pdf
| SP0052D-P | 52/65 | 1103A-33TG2 | 1900×760×1250 | SP0052D-P.pdf
| SP0070D-P | 70/88 | 1104A-44TG2 | 1865×810×1170 | SP0070D-P.pdf
| SP0080D-P | 80/100 | 1006TG1A | 2240×760×1315 | SP0080D-P.pdf
| SP0082D-P | 82/103 | 1104C-44TAG2 | 2240×760×1315 | SP0082D-P.pdf
| SP0088D-P | 88/110 | 1006TG2A | 2240×760×1315 | SP0088D-P.pdf
| SP0120D-P | 120/150 | 1006TAG | 2420×760×1430 | SP0120D-P.pdf
| SP0132D-P | 132/165 | 1006TAG2 | 2420×760×1430 | SP0132D-P.pdf
| SP0154D-P | 154/193 | 1106C-E66TAG4 | 2420×760×1520 | SP0154D-P.pdf
| SP0176D-P | 176/220 | 1306C-E87TAG3 | 2750×1100×1785 | SP0176D-P.pdf
| SP0200D-P | 200/250 | 1306C-E87TAG4 | 2750×1100×1785 | SP0200D-P.pdf
| SP0220D-P | 220/275 | 1306C-E87TAG6 | 2750×1100×1785 | SP0220D-P.pdf
| SP0280D-P | 280/350 | 2206C-E13TAG2 | 3280×1130×1950 | SP0280D-P.pdf
| SP0320D-P | 320/400 | 2206C-E13TAG2 | 3280×1130×1950 | SP0320D-P.pdf
| SP0352D-P | 352/440 | 2206C-E13TAG3 | 3280×1130×1950 | SP0352D-P.pdf
| SP0400D-P | 400/500 | 2506C-E15TAG1 | 3300×1200×2060 | SP0400D-P.pdf
| SP0440D-P | 440/550 | 2506C-E15TAG2 | 3300×1200×2060 | SP0440D-P.pdf
| SP0528D-P | 528/660 | 2806A-E18TAG1A | 3300×1550×2100 | SP0528D-P.pdf
| SP0572D-P | 572/715 | 2806A-E18TAG2 | 3300×1550×2100 | SP0572D-P.pdf
| SP0640D-P | 640/800 | 4006-23TAG2A | 4100×1920×2250 | SP0640D-P.pdf
| SP0704D-P | 704/880 | 4006-23TAG3A | 4100×1920×2250 | SP0704D-P.pdf
| SP0800D-P | 800/1125 | 4008TAG2A | 4570×2046×2230 | SP0800D-P.pdf
| SP0880D-P | 880/1100 | 4008TAG2A | 4570×2046×2230 | SP0880D-P.pdf
| SP1100D-P | 1100/1375 | 4012-46TWG2A | 5590×1800×2600 | SP1100D-P.pdf
| SP1200D-P | 1200/1500 | 4012-46TWG3A | 5590×1800×2600 | SP1200D-P.pdf
| SP1320D-P | 1320/1650 | 4012-46TAG2A | 5590×1800×2550 | SP1320D-P.pdf
| SP1485D-P | 1485/1856 | 4012-46TAG3A | 5590×1800×2550 | SP1485D-P.pdf
| SP1540D-P | 1540/1925 | 4016TAG | 6140×2300×3020 | SP1540D-P.pdf
| SP1620D-P | 1620/2025 | 4016TAG1A | 6140×2300×3020 | SP1620D-P.pdf
| SP1800D-P | 1800/2250 | 4016TAG2A | 6140×2300×3020 | SP1800D-P.pdf
| SP2000D-P | 2000/2500 | 4016-61TRG3 | 6140×2300×3020 | SP2000D-P.pdf
| 中国·四川成都蛟龙工业区双流园区涪陵路三段35号 | +86(28)85737555 | sales@simpower.com.cn
关于SIMPSON
企业简介
企业资质
企业文化
发展历程
资讯发布
企业动态
行业动态
产品中心
选型指南
发电机组
机组控制屏
特殊机型
配电产品
解决方案
数据中心
基站应用
多机并联
机房工程
应用与案例
典型应用
典型客户
服务与支持
售后服务
资料下载
在线报修
人力资源
人才管理
人才成长
员工风采
诚聘英才
联系我们
联系我们
销售网点
服务网点
在线留言
技术支持： 驰创数码 辛普森公司版权所有 备案号： 蜀ICP备14015791号-3
