URL: http://www.simpsonpower.cn/zh/chanpinDetail/708.aspx
Accessed: 2026-11-13

1800kW及以上
返回首页
关于SIMPSON
资讯发布
产品中心
解决方案
应用与案例
服务与支持
人力资源
联系我们
产品中心
发动机品牌
MTU系列
珀金斯系列
三菱系列
菱重系列
玉柴系列
康明斯系列
道依茨系列
机组功率
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW及以上
机组结构
标准型发电机组
静音型发电机组
集装箱型发电机组
拖挂式发电机组
移动车载式发电机组
特殊机型
高压发电机组
直流发电机组
天燃气发电机组
汽油发电机组
配电系统
输出开关柜
并机柜
双电源切自动切换柜
接地电阻柜
PT柜
直流电源屏
控制系统
SAC3000标准控制屏
SAC4000智能控制屏
SAC8000并机控制屏
1800kW及以上
>
1800kW及以上
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 品 牌 | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长 × 宽 × 高 ) | 机 组 数 据
| SP1800D-L | 1800/2250 | 菱重 | S16R-PTAA2-C | 5720×2400×3436 | SP1800D-L.pdf
| SP1800D-M | 1800/2250 | 三菱 MITSUBISHI | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf
| SP1800D-U | 1800/2250 | 奔驰 MTU | 16V4000G23 | 6280×2600×2748 | SP1800D-U.pdf
| SP2000D-U | 2000/2500 | 16V4000G63 | 6600×2600×2800 | SP2000D-U.pdf
| SP2200D-U | 2200/2750 | 20V4000G23 | 6930×2600×2800 | SP2200D-U.pdf
| SP2400D-U | 2400/3000 | 20V4000G63 | 6930×2600×2800 | SP2400D-U.pdf
| SP2500D-U | 2500/3125 | 20V4000G63 | 6930×2600×2800 | SP2500D-U.pdf
| SP2650D-U | 2650/3313 | 20V4000G63L | 6930×2600×2800 | SP2650D-U.pdf
| SP2750D-U | 2750/3488 | 20V4000G63L | 6930×2600×2800 | SP2750D-U.pdf
| SP1800D-P | 1800/2250 | 珀金斯 Perkins | 4016TAG2A | 6140×2300×3020 | SP1800D-P.pdf
| SP2000D-P | 2000/2500 | 4016-61TRG3 | 6140×2300×3020 | SP2000D-P.pdf
| 中国·四川成都蛟龙工业区双流园区涪陵路三段35号 | +86(28)85737555 | sales@simpower.com.cn
关于SIMPSON
企业简介
企业资质
企业文化
发展历程
资讯发布
企业动态
行业动态
产品中心
选型指南
发电机组
机组控制屏
特殊机型
配电产品
解决方案
数据中心
基站应用
多机并联
机房工程
应用与案例
典型应用
典型客户
服务与支持
售后服务
资料下载
在线报修
人力资源
人才管理
人才成长
员工风采
诚聘英才
联系我们
联系我们
销售网点
服务网点
在线留言
技术支持： 驰创数码 辛普森公司版权所有 备案号： 蜀ICP备14015791号-3
