URL: http://www.simpsonpower.cn/zh/chanpinDetail/707.aspx
Accessed: 2026-11-13

1100kW-1800kW
返回首页
关于SIMPSON
资讯发布
产品中心
解决方案
应用与案例
服务与支持
人力资源
联系我们
产品中心
发动机品牌
MTU系列
珀金斯系列
三菱系列
菱重系列
玉柴系列
康明斯系列
道依茨系列
机组功率
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW及以上
机组结构
标准型发电机组
静音型发电机组
集装箱型发电机组
拖挂式发电机组
移动车载式发电机组
特殊机型
高压发电机组
直流发电机组
天燃气发电机组
汽油发电机组
配电系统
输出开关柜
并机柜
双电源切自动切换柜
接地电阻柜
PT柜
直流电源屏
控制系统
SAC3000标准控制屏
SAC4000智能控制屏
SAC8000并机控制屏
1100kW-1800kW
>
辛普森 1100-1800kW 大功率段柴油发电机组以国内、合资及进口国际品牌动力为主要配置，具有较高的经济性、可靠性及安全性。 机组性能指标符合 GB2820 ， GB1105 ， YD/T502 ， ISO03046 ， ISO08528 等国际和国家标准， 满足了不同行业用户的需求。
机组参数
| 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据
| SP1100D-L | 1100/1375 | 菱重 | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf
| SP1200D-L | 1200/1500 | S12R-PTA2-C | 4715×2136×2758 | SP1200D-L.pdf
| SP1320D-L | 1320/1650 | S12R-PTAA2-C | 5219×2192×3056 | SP1320D-L.pdf
| SP1500D-L | 1500/1875 | S16R-PTA-C | 5476×2289×3056 | SP1500D-L.pdf
| SP1600D-L | 1600/2000 | S16R-PTA2-C | 5720×2400×3436 | SP1600D-L.pdf
| SP1100D-Y | 1100/1375 | 玉柴 | YC12VC1680L-D20 | 5253×2136×2757 | SP1100D-Y.pdf
| SP1320D-Y | 1320/1650 | YC12VC2070L-D20 | 5253×2136×2757 | SP1320D-Y.pdf
| SP1450D-Y | 1450/1813 | YC12VC2270L-D20 | 5503×2136×2757 | SP1450D-Y.pdf
| SP1500D-Y | 1500/1875 | YC12VC2270L-D20 | 5503×2136×2757 | SP1500D-Y.pdf
| SP1600D-Y | 1600/2000 | YC12VC2510L-D20 | 5503×2136×2757 | SP1600D-Y.pdf
| SP1100D-M | 1100/1375 | 三菱 MITSUBISHI | S12R-PTA | 4850×1900×2570 | SP1100D-M.pdf
| SP1200D-M | 1200/1500 | S12R-PTA2 | 4850×1900×2570 | SP1200D-M.pdf
| SP1250D-M | 1250/1562 | S12R-PTAA2 | 5100×2000×2600 | SP1250D-M.pdf
| SP1320D-M | 1320/1650 | S12R-PTAA2 | 5100×2000×2600 | SP1320D-M.pdf
| SP1500D-M | 1500/1875 | S16R-PTA | 5720×2134×2672 | SP1500D-M.pdf
| SP1600D-M | 1600/2000 | S16R-PTA2 | 5720×2134×2672 | SP1600D-M.pdf
| SP1680D-M | 1680/2100 | S16R-PTA2 | 5720×2134×2672 | SP1680D-M.pdf
| SP1760D-M | 1760/2200 | S16R-PTAA2 | 5720×2480×3440 | SP1760D-M.pdf
| SP1100D-U | 1100/1375 | 奔驰 MTU | 12V4000G21R | 5680×2100×2660 | SP1100D-U.pdf
| SP1210D-U | 1210/1513 | 12V4000G23R | 5680×2100×2660 | SP1210D-U.pdf
| SP1320D-U | 1320/1650 | 12V4000G23 | 5680×2100×2660 | SP1320D-U.pdf
| SP1450D-U | 1450/1813 | 12V4000G23 | 5680×2100×2660 | SP1450D-U.pdf
| SP1600D-U | 1600/2000 | 12V4000G63 | 5680×2100×2660 | SP1600D-U.pdf
| SP1100D-P | 1100/1375 | 珀金斯 Perkins | 4012-46TWG2A | 5590×1800×2600 | SP1100D-P.pdf
| SP1200D-P | 1200/1500 | 4012-46TWG3A | 5590×1800×2600 | SP1200D-P.pdf
| SP1320D-P | 1320/1650 | 4012-46TAG2A | 5590×1800×2550 | SP1320D-P.pdf
| SP1485D-P | 1485/1856 | 4012-46TAG3A | 5590×1800×2550 | SP1485D-P.pdf
| SP1540D-P | 1540/1925 | 4016TAG | 6140×2300×3020 | SP1540D-P.pdf
| SP1620D-P | 1620/2025 | 4016TAG1A | 6140×2300×3020 | SP1620D-P.pdf
| 中国·四川成都蛟龙工业区双流园区涪陵路三段35号 | +86(28)85737555 | sales@simpower.com.cn
关于SIMPSON
企业简介
企业资质
企业文化
发展历程
资讯发布
企业动态
行业动态
产品中心
选型指南
发电机组
机组控制屏
特殊机型
配电产品
解决方案
数据中心
基站应用
多机并联
机房工程
应用与案例
典型应用
典型客户
服务与支持
售后服务
资料下载
在线报修
人力资源
人才管理
人才成长
员工风采
诚聘英才
联系我们
联系我们
销售网点
服务网点
在线留言
技术支持： 驰创数码 辛普森公司版权所有 备案号： 蜀ICP备14015791号-3
