URL: http://www.simpsonpower.cn/zh/chanpinDetail/705.aspx
Accessed: 2026-11-13

300kW-1100kW
返回首页
关于SIMPSON
资讯发布
产品中心
解决方案
应用与案例
服务与支持
人力资源
联系我们
产品中心
发动机品牌
MTU系列
珀金斯系列
三菱系列
菱重系列
玉柴系列
康明斯系列
道依茨系列
机组功率
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW及以上
机组结构
标准型发电机组
静音型发电机组
集装箱型发电机组
拖挂式发电机组
移动车载式发电机组
特殊机型
高压发电机组
直流发电机组
天燃气发电机组
汽油发电机组
配电系统
输出开关柜
并机柜
双电源切自动切换柜
接地电阻柜
PT柜
直流电源屏
控制系统
SAC3000标准控制屏
SAC4000智能控制屏
SAC8000并机控制屏
300kW-1100kW
>
辛普森 300-1100kW 功率段柴油发电机组以国内、合资及进口国际品牌动力为主要配置，具有较高的经济性、可靠性及安全性。 机组性能指标符合 GB2820 ， GB1105 ， YD/T502 ， ISO03046 ， ISO08528 等国际和国家标准， 满足了不同行业用户的需求。
机组参数
| 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据
| SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf
| SP0700D-L | 700/875 | S6R2-PTAA-C | 4069×1744×1977 | SP0700D-L.pdf
| SP0300D-Y | 300/375 | 玉柴 | YC6MK450-30 | 3000×1125×1918 | SP0300D-Y.pdf
| SP0330D-Y | 330/413 | YC6K500-D30 | 3116×1125×1965 | SP0330D-Y.pdf
| SP0352D-Y | 352/440 | YC6K570-D30 | 3116×1125×1965 | SP0352D-Y.pdf
| SP0400D-Y | 400/500 | YC6T600L-D22 | 3400×1240×2200 | SP0400D-Y.pdf
| SP0440D-Y | 440/550 | YC6T660-D30 | 3400×1240×2200 | SP0440D-Y.pdf
| SP0500D-Y | 500/625 | YC6TD780-D30 | 3400×1540×2248 | SP0500D-Y.pdf
| SP0550D-Y | 550/688 | YC6TD840-D31 | 3400×1540×2248 | SP0550D-Y.pdf
| SP0660D-Y | 660/825 | YC6C1020-D31 | 4460×1679×2345 | SP0660D-Y.pdf
| SP0710D-Y | 710/887 | YC6C1070-D31 | 4460×1679×2345 | SP0710D-Y.pdf
| SP0800D-Y | 800/1000 | YC6C1220-D31 | 4800×1481×2270 | SP0800D-Y.pdf
| SP0880D-Y | 880/1100 | YC6C1320-D31 | 4800×1600×2700 | SP0880D-Y.pdf
| SP0500D-M | 500/625 | 三菱 MITSUBISHI | S6R-PTA | 3595×1422×2150 | SP0500D-M.pdf
| SP0560D-M | 560/700 | S6R-PTA | 3595×1422×2150 | SP0560D-M.pdf
| SP0600D-M | 600/750 | S6R2-PTA | 3818×1600×2000 | SP0600D-M.pdf
| SP0660D-M | 660/825 | S6R2-PTAA | 3818×1600×2100 | SP0660D-M.pdf
| SP0720D-M | 720/900 | S12A2-PTA | 4500×1680×2200 | SP0720D-M.pdf
| SP0825D-M | 825/1035 | S12H-PTA | 4500×1880×2341 | SP0825D-M.pdf
| SP0920D-M | 920/1150 | S12H-PTA | 4500×1880×2341 | SP0920D-M.pdf
| SP0400D-U | 400/500 | 奔驰 MTU | 10V1600G70F | 3200×1350×2240 | SP0400D-U.pdf
| SP0440D-U | 440/550 | 10V1600G80F | 3200×1350×2240 | SP0440D-U.pdf
| SP0520D-U | 520/650 | 12V1600G70F | 3510×1320×2240 | SP0520D-U.pdf
| SP0560D-U | 560/700 | 12V2000G25 | 4200×1580×2470 | SP0560D-U.pdf
| SP0635D-U | 635/794 | 12V2000G65 | 4200×1580×2470 | SP0635D-U.pdf
| SP0700D-U | 700/875 | 12V2000G65 | 4200×1580×2470 | SP0700D-U.pdf
| SP0800D-U | 800/1000 | 16V2000G25 | 4500×1580×2270 | SP0800D-U.pdf
| SP0900D-U | 900/1125 | 16V2000G65 | 4500×1580×2270 | SP0900D-U.pdf
| SP1000D-U | 1000/1250 | 18V2000G65 | 4780×1900×2430 | SP1000D-U.pdf
| SP0320D-P | 320/400 | 珀金斯 Perkins | 2206C-E13TAG2 | 3280×1130×1950 | SP0352D-P.pdf
| SP0352D-P | 352/440 | 2206C-E13TAG3 | 3280×1130×1950 | SP0352D-P.pdf
| SP0400D-P | 400/500 | 2506C-E15TAG1 | 3300×1200×2060 | SP0440D-P.pdf
| SP0440D-P | 440/550 | 2506C-E15TAG2 | 3300×1200×2060 | SP0440D-P.pdf
| SP0528D-P | 528/660 | 2806A-E18TAG1A | 3300×1550×2100 | SP0528D-P.pdf
| SP0572D-P | 572/715 | 2806A-E18TAG2 | 3300×1550×2100 | SP0572D-P.pdf
| SP0640D-P | 640/800 | 4006-23TAG2A | 4100×1920×2250 | SP0640D-P.pdf
| SP0704D-P | 704/880 | 4006-23TAG3A | 4100×1920×2250 | SP0704D-P.pdf
| SP0800D-P | 800/1125 | 4008TAG2A | 4570×2046×2230 | SP0800D-P.pdf
| SP0880D-P | 880/1100 | 4008TAG2A | 4570×2046×2230 | SP0880D-P.pdf
| SP0300D-C | 300/375 | 康明期 CUMMINS | QSM11-G2 | 2860×1050×1900 | SP0300D-C.pdf
| SP0330D-C | 330/413 | QSZ13-G2 | 3410×1230×1920 | SP0330D-C.pdf
| SP0400D-C | 400/500 | QSZ13-G2 | 3410×1230×1920 | SP0400D-C.pdf
| SP0440D-C | 440/550 | QSZ13-G3 | 3410×1230×1920 | SP0440D-C.pdf
| 中国·四川成都蛟龙工业区双流园区涪陵路三段35号 | +86(28)85737555 | sales@simpower.com.cn
关于SIMPSON
企业简介
企业资质
企业文化
发展历程
资讯发布
企业动态
行业动态
产品中心
选型指南
发电机组
机组控制屏
特殊机型
配电产品
解决方案
数据中心
基站应用
多机并联
机房工程
应用与案例
典型应用
典型客户
服务与支持
售后服务
资料下载
在线报修
人力资源
人才管理
人才成长
员工风采
诚聘英才
联系我们
联系我们
销售网点
服务网点
在线留言
技术支持： 驰创数码 辛普森公司版权所有 备案号： 蜀ICP备14015791号-3
