URL: http://www.simpsonpower.cn/zh/chanpinDetail/704.aspx
Accessed: 2026-11-13

10kW-300kW
返回首页
关于SIMPSON
资讯发布
产品中心
解决方案
应用与案例
服务与支持
人力资源
联系我们
产品中心
发动机品牌
MTU系列
珀金斯系列
三菱系列
菱重系列
玉柴系列
康明斯系列
道依茨系列
机组功率
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW及以上
机组结构
标准型发电机组
静音型发电机组
集装箱型发电机组
拖挂式发电机组
移动车载式发电机组
特殊机型
高压发电机组
直流发电机组
天燃气发电机组
汽油发电机组
配电系统
输出开关柜
并机柜
双电源切自动切换柜
接地电阻柜
PT柜
直流电源屏
控制系统
SAC3000标准控制屏
SAC4000智能控制屏
SAC8000并机控制屏
10kW-300kW
>
辛普森 10-300kW 小功率段柴油发电机组以国内、合资及进口国际品牌动力为主要配置，具有较高的经济性、可靠性及安全性。 机组性能指标符合 GB2820 ， GB1105 ， YD/T502 ， ISO03046 ， ISO08528 等国际和国家标准， 满足了不同行业用户的需求。
机组参数
| 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据
| SP0017D-Y | 17/21 | 玉柴 | 4D24G6 | 1700×790×1291 | SP0017D-Y.pdf
| SP0022D-Y | 22/28 | 4D24G7 | 1700×790×1291 | SP0022D-Y.pdf
| SP0024D-Y | 24/30 | 4D24TG2 | 1700×790×1291 | SP0024D-Y.pdf
| SP0033D-Y | 33/41 | 4D24TG0 | 1700×790×1291 | SP0033D-Y.pdf
| SP0044D-Y | 44/55 | YC4FA75-D30 | 1700×790×1291 | SP0044D-Y.pdf
| SP0050D-Y | 50/62 | YC4D90-D39 | 2100×840×1546 | SP0050D-Y.pdf
| SP0064D-Y | 64/80 | YC4A115-D3A | 2100×840×1567 | SP0064D-Y.pdf
| SP0090D-Y | 90/112 | YC4A140-D3A | 2420×916×1732 | SP0090D-Y.pdf
| SP0100D-Y | 100/125 | YC4A155-D3A | 2420×840×1671 | SP0100D-Y.pdf
| SP0110D-Y | 110/138 | YC6A190-D30 | 2433×900×1718 | SP0110D-Y.pdf
| SP0132D-Y | 132/165 | YC6A205-D30 | 2420×961×1675 | SP0132D-Y.pdf
| SP0150D-Y | 150/187 | YC6A230-D30 | 2420×961×1675 | SP0150D-Y.pdf
| SP0160D-Y | 160/200 | YC6A245-D30 | 2460×955×1636 | SP0160D-Y.pdf
| SP0220D-Y | 220/275 | YC6MK350-D30 | 2460×980×1636 | SP0220D-Y.pdf
| SP0275D-Y | 275/344 | YC6MK420-D30 | 3000×1125×1918 | SP0275D-Y.pdf
| SP0011D-P | 11/14 | 珀金斯 Perkins | 403D-15G | 1100×550×1030 | SP0011D-P.pdf
| SP0017D-P | 17/21 | 404D-22G | 1100×550×1030 | SP0017D-P.pdf
| SP0026D-P | 26/33 | 1103A-33G | 1585×750×1250 | SP0026D-P.pdf
| SP0035D-P | 35/44 | 1103A-33TG1 | 1900×760×1250 | SP0035D-P.pdf
| SP0040D-P | 40/50 | 1103A-33TG1 | 1900×760×1250 | SP0040D-P.pdf
| SP0052D-P | 52/65 | 1103A-33TG2 | 1900×760×1250 | SP0052D-P.pdf
| SP0070D-P | 70/88 | 1104A-44TG2 | 1865×810×1170 | SP0070D-P.pdf
| SP0080D-P | 80/100 | 1006TG1A | 2240×760×1315 | SP0080D-P.pdf
| SP0082D-P | 82/103 | 1104C-44TAG2 | 2240×760×1315 | SP0082D-P.pdf
| SP0088D-P | 88/110 | 1006TG2A | 2240×760×1315 | SP0088D-P.pdf
| SP0120D-P | 120/150 | 1006TAG | 2420×760×1430 | SP0120D-P.pdf
| SP0132D-P | 132/165 | 1006TAG2 | 2420×760×1430 | SP0132D-P.pdf
| SP0154D-P | 154/193 | 1106C-E66TAG4 | 2420×760×1520 | SP0154D-P.pdf
| SP0176D-P | 176/220 | 1306C-E87TAG3 | 2750×1100×1785 | SP0176D-P.pdf
| SP0200D-P | 200/250 | 1306C-E87TAG4 | 2750×1100×1785 | SP0200D-P.pdf
| SP0220D-P | 220/275 | 1306C-E87TAG6 | 2750×1100×1785 | SP0220D-P.pdf
| SP0280D-P | 280/350 | 2206C-E13TAG2 | 3280×1130×1950 | SP0280D-P.pdf
| SP0022D-C | 22/27 | 康明期 CUMMINS | 4B3.9-G1(G2) | 1800×7410×1380 | SP0022D-C.pdf
| SP0026D-C | 26/33 | 4BT3.9-G1(G2) | 1800×7410×1380 | SP0026D-C.pdf
| SP0033D-C | 33/41 | 4BT3.9-G1(G2) | 1800×7410×1380 | SP0033D-C.pdf
| SP0044D-C | 44/55 | 4BTA3.9-G2 | 1880×750×1520 | SP0044D-C.pdf
| SP0050D-C | 50/63 | 4BTA3.9-G2 | 1880×750×1520 | SP0050D-C.pdf
| SP0060D-C | 60/75 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0060D-C.pdf
| SP0070D-C | 70/88 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0070D-C.pdf
| SP0080D-C | 80/100 | 6BT5.9-G1(G2) | 2150×840×1400 | SP0080D-C.pdf
| SP0100D-C | 100/125 | 6BTA5.9-G2 | 2150×840×1400 | SP0100D-C.pdf
| SP0108D-C | 108/135 | 6BTA5.9-G2 | 2150×840×1400 | SP0108D-C.pdf
| SP0120D-C | 120/150 | 6BTAA5.9-G2 | 2260×860×1450 | SP0120D-C.pdf
| SP0132D-C | 132/165 | 6CTA8.3-G2 | 2300×860×1560 | SP0132D-C.pdf
| SP0165D-C | 165/206 | 6CTA8.3-G2 | 2300×860×1560 | SP0165D-C.pdf
| SP0176D-C | 176/220 | 6CTAA8.3-G2 | 2300×860×1560 | SP0176D-C.pdf
| SP0188D-C | 188/235 | 6CTAA8.3-G2 | 2300×860×1560 | SP0188D-C.pdf
| SP0220D-C | 220/275 | 6LTAA8.9-G2 | 2530×955×1603 | SP0220D-C.pdf
| SP0250D-C | 250/313 | QSM11-G2 | 2860×1050×1900 | SP0250D-C.pdf
| SP0275D-C | 275/344 | QSM11-G2 | 2860×1050×1900 | SP0275D-C.pdf
| SP0013D-D | 13/16 | 道依茨 ( 风冷 ) DEUTZ | F2L912 | 1200×700×1350 | SP0013D-D.pdf
| SP0017D-D | 17/21 | F3L912 | 1200×700×1350 | SP0017D-D.pdf
| SP0022D-D | 22/27.5 | F3L912 | 1200×700×1350 | SP0022D-D.pdf
| SP0027D-D | 27/33.7 | F4L912 | 1550×870×1378 | SP0027D-D.pdf
| SP0033D-D | 33/41 | F4L913 | 1600×870×1378 | SP0033D-D.pdf
| SP0040D-D | 40/50 | F4L912T | 1600×870×1378 | SP0040D-D.pdf
| SP0044D-D | 44/55 | F6L912 | 1900×830×1273 | SP0044D-D.pdf
| SP0048D-D | 44/55 | F6L913 | 1900×830×1273 | SP0048D-D.pdf
| SP0050D-D | 50/62.5 | BF4L913 | 1540×830×1273 | SP0050D-D.pdf
| SP0053D-D | 53/66 | F6L912T | 1800×830×1320 | SP0053D-D.pdf
| SP0082D-D | 82/102.5 | BF6L913 | 1900×830×1317 | SP0082D-D.pdf
| SP0100D-D | 100/125 | BF6L913C | 1950×830×1353 | SP0100D-D.pdf
| 中国·四川成都蛟龙工业区双流园区涪陵路三段35号 | +86(28)85737555 | sales@simpower.com.cn
关于SIMPSON
企业简介
企业资质
企业文化
发展历程
资讯发布
企业动态
行业动态
产品中心
选型指南
发电机组
机组控制屏
特殊机型
配电产品
解决方案
数据中心
基站应用
多机并联
机房工程
应用与案例
典型应用
典型客户
服务与支持
售后服务
资料下载
在线报修
人力资源
人才管理
人才成长
员工风采
诚聘英才
联系我们
联系我们
销售网点
服务网点
在线留言
技术支持： 驰创数码 辛普森公司版权所有 备案号： 蜀ICP备14015791号-3
