URL: http://www.simpsonpower.cn/en/chanpinDetail/923.aspx
Accessed: 2026-11-13

SIMPSON-Mitsubishi diesel generating set
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON-Mitsubishi diesel generating set
>
Simpson Mitsubishi Series Generator Characteristics - Low fuel consumption &Low exhaustemission
lUsing the unique high-capacity and high pressure injection pump（1000kg/cm 2 ）and the most appropriately shaped fuel nuzzle to realize the perfect vaporization of diesel fuel injection and complete combustionin the cylinder chamber in a very short period of time.
l Using the unique Mitsubishi’s two-stage air inletdesign, which has the inlet configuration matched with the piston layout to create the best combustion chamber, to realize the complete fuel combustion by improving air utilization efficiency.
l Mitsubishi Exhaust air turbochargerAdvantages:
- The best angle and shape of inlet & outlet
- The best configurationand high efficient blade made thruhigh precision machining
- High speed and pressure ratio with the high strength blade
- Double swirl shape
- Efficient floating bearing to reduce friction resistance
l The spare parts configuration and dimensionsare decided per the best material simulation calculation in order to get the smoothest coupling motion, reducingthe fiction loss and minimizing the engine power loss.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SP0500D-M | 500/625 | S6R-PTA | 3595×1422×2150 | SP0500D-M.pdf
| SP0560D-M | 560/700 | S6R-PTA | 3595×1422×2150 | SP0560D-M.pdf
| SP0600D-M | 600/750 | S6R2-PTA | 3818×1600×2000 | SP0600D-M.pdf
| SP0660D-M | 660/825 | S6R2-PTAA | 3818×1600×2100 | SP0660D-M.pdf
| SP0720D-M | 720/900 | S12A2-PTA | 4500×1680×2200 | SP0720D-M.pdf
| SP0825D-M | 825/1035 | S12H-PTA | 4500×1880×2341 | SP0825D-M.pdf
| SP0920D-M | 920/1150 | S12H-PTA | 4500×1880×2341 | SP0920D-M.pdf
| SP1000D-M | 1000/1250 | S12R-PTA | 4500×1880×2341 | SP1000D-M.pdf
| SP1100D-M | 1100/1375 | S12R-PTA | 4850×1900×2570 | SP1100D-M.pdf
| SP1200D-M | 1200/1500 | S12R-PTA2 | 4850×1900×2570 | SP1200D-M.pdf
| SP1250D-M | 1250/1562 | S12R-PTAA2 | 5100×2000×2600 | SP1250D-M.pdf
| SP1320D-M | 1320/1650 | S12R-PTAA2 | 5100×2000×2600 | SP1320D-M.pdf
| SP1500D-M | 1500/1875 | S16R-PTA | 5720×2134×2672 | SP1500D-M.pdf
| SP1600D-M | 1600/2000 | S16R-PTA2 | 5720×2134×2672 | SP1600D-M.pdf
| SP1680D-M | 1680/2100 | S16R-PTA2 | 5720×2134×2672 | SP1680D-M.pdf
| SP1760D-M | 1760/2200 | S16R-PTAA2 | 5720×2480×3440 | SP1760D-M.pdf
| SP1800D-M | 1800/2250 | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
