URL: http://www.simpsonpower.cn/en/chanpinDetail/919.aspx
Accessed: 2026-11-13

SIMPSON- Natural gasis
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON- Natural gasis
>
Clean and Green
Clean emission, no pollution.
Cost advantages
Natural gas can be used to meet three different daily demands effectively (heat/electricity/cold) with low maintenance cost.
Long service life
Low running noise, stable operation, service life up to 15 to 20 years.
Safety
Natural gas suppled directly thru public facility pipeline, avoiding any potential safety issues caused by diesel storage tank in diesel generator applications.
机组参数
| 机组型号 | 备用功率 ( kW/kVA) | 发动机型号 | 机组尺寸(mm) ( 长×宽×高) | 机组数据
| SP0030G | 30/38 | 4105DA | 2420*900*1500 |
| SP0040G | 40/50 | 4135ADT | 2420*900*1500 |
| SP0065G | 65/82 | 6135ADT | 3000*900*1500 |
| SP0090G | 90/112 | 6135RDT | 3000*900*1500 |
| SP0120G | 120/150 | 6140RDT | 3200*900*1500 |
| SP0150G | 140/175 | 12V135ADT | 3550*1150*1650 |
| SP0200G | 200/250 | 12V138ADT | 3995*1760*2440 |
| SP0400G | 400/500 | 12V190DT-2 | 4560*2040*2200 |
| SP0500G | 500/625 | 12V190ZDT-2 | 4800*2040*2800 |
| SP0700G | 700/875 | G12V190ZLT | 5200*2040*2250 |
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
