URL: http://www.simpsonpower.cn/en/chanpinDetail/929.aspx
Accessed: 2026-11-13

SIMPSON Perkins High Voltage Diesel Generators
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON Perkins High Voltage Diesel Generators
>
High regulation precision, better dynamic characteristics, low voltage wave
distortion, high efficiency, compact design, easy maintenance, reliable
operation, long running hours and better economy.The high voltage unit have
played the major role in emergency power supply in commercial field like
financial, insurance, telecom and education institution buildings, as well as in
high demand data processing centers, due to its advantages in power
transportation over long distance and low line loss.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SPH1100D-P | 1100/1375 | 4012-46TWG2A | 5790×1800×2600 | SPH1100D-P.pdf
| SPH1200D-P | 1200/1500 | 4012-46TWG3A | 5790×1800×2600 | SPH1200D-P.pdf
| SPH1320D-P | 1320/1650 | 4012-46TAG2A | 5800×1800×2550 | SPH1320D-P.pdf
| SPH1540D-P | 1540/1925 | 4016TAG | 6300×2300×3020 | SPH1540D-P.pdf
| SPH1620D-P | 1620/2025 | 4016TAG1A | 6300×2300×3020 | SPH1620D-P.pdf
| SPH1800D-P | 1804/2255 | 4016TAG2A | 6300×2300×3020 | SPH1800D-P.pdf
| SPH2000D-P | 2000/2500 | 4016-61TRG3 | 6300×2300×3020 | SPH2000D-P.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
