URL: http://www.simpsonpower.cn/en/chanpinDetail/872.aspx
Accessed: 2026-11-13

SIMPSON MTU High Voltage Diesel Generators
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON MTU High Voltage Diesel Generators
>
High regulation precision, better dynamic characteristics, low voltage wave
distortion, high efficiency, compact design, easy maintenance, reliable
operation, long running hours and better economy.The high voltage unit have
played the major role in emergency power supply in commercial field like
financial, insurance, telecom and education institution buildings, as well as in
high demand data processing centers, due to its advantages in power
transportation over long distance and low line loss.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SPH1100D-U | 1100/1375 | 12V4000G21R | 5680×2100×2660 | SPH1100D-U.pdf
| SPH1210D-U | 1210/1513 | 12V4000G23R | 5680×2100×2660 | SPH1210D-U.pdf
| SPH1320D-U | 1320/1650 | 12V4000G23 | 5780×2100×2660 | SPH1320D-U.pdf
| SPH1450D-U | 1450/1813 | 12V4000G23 | 5780×2100×2660 | SPH1450D-U.pdf
| SPH1600D-U | 1600/2000 | 12V4000G63 | 5780×2100×2660 | SPH1600D-U.pdf
| SPH1800D-U | 1800/2250 | 16V4000G23 | 7630×2229×2624 | SPH1800D-U.pdf
| SPH2000D-U | 2000/2500 | 16V4000G63 | 7630×2229×2624 | SPH2000D-U.pdf
| SPH2200D-U | 2200/2750 | 20V4000G23 | 7880×2680×2835 | SPH2200D-U.pdf
| SPH2400D-U | 2400/3000 | 20V4000G63 | 7880×2680×2835 | SPH2400D-U.pdf
| SPH2500D-U | 2500/3125 | 20V4000G63 | 7600×2760×2950 | SPH2500D-U.pdf
| SPH2640D-U | 2640/3300 | 20V4000G63L | 7760×2760×2950 | SPH2640D-U.pdf
| SPH2750D-U | 2750/3438 | 20V4000G63L | 7760×2760×2950 | SPH2750D-U.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
