URL: http://www.simpsonpower.cn/en/chanpinDetail/930.aspx
Accessed: 2026-11-13

SIMPSON Mitsubishi High Voltage Diesel Generators
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON Mitsubishi High Voltage Diesel Generators
>
High regulation precision, better dynamic characteristics, low voltage wave distortion, high efficiency, compact design, easy maintenance, reliable operation, long running hours and better economy.The high voltage unit have played the major role in emergency power supply in commercial field like financial, insurance, telecom and education institution buildings, as well as in high demand data processing centers, due to its advantages in power transportation over long distance and low line loss.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SPH1100D-M | 1100/1375 | S12R-PTA | 5100×2100×2700 | SPH1100D-M.pdf
| SPH1200D-M | 1200/1500 | S12R-PTA2 | 5100×2100×2700 | SPH1200D-M.pdf
| SPH1250D-M | 1250/1562 | S12R-PTAA2 | 5400×2100×2800 | SPH1320D-M.pdf
| SPH1320D-M | 1320/1650 | S12R-PTAA2 | 5400×2100×2800 | SPH1500D-M.pdf
| SPH1500D-M | 1500/1875 | S16R-PTA | 6170×2450×3000 | SPH1600D-M.pdf
| SPH1600D-M | 1600/2000 | S16R-PTA2 | 6170×2450×3000 | SPH1680D-M.pdf
| SPH1680D-M | 1680/2100 | S16R-PTAA2 | 6000×2700×3500 | SPH1800D-M.pdf
| SPH1800D-M | 1800/2250 | S16R2-PTAW | 6980×2820×3360 | SPH2000D-M.pdf
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
