URL: http://www.simpsonpower.cn/en/chanpinDetail/870.aspx
Accessed: 2026-11-13

SIMPSON-GasGenerators
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON-GasGenerators
>
- Large capacity fuel tank
- Ease of use and fewer maintenance requirement
- Compact control panel
- Automatic voltage regulator (AVR)
- Unique large size muffler
- Air filter
- Oil alarm system
- Movable wheel design
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SGH2200X | 2.2/2.2 | ZS168FA | 623×468×491 |
| SGH4200X | 4.2/4.2 | ZS182F | 710×549×595 |
| SGH6500E | 5.2/5.2 | GX390 | 710×549×595 |
| SGH8500E | 6.5/6.5 | ZS190F | 710×549×595 |
| SGH1110E | 10/10 | GX630 | 953×617×622 |
| SGH3135E | 10/12.5 | GX630 | 953×617×622 |
| SGH1130E | 11.5/11.5 | GX690 | 953×617×622 |
| SGH3160E | 11.5/14.37 | GX690 | 953×617×622 |
| SGH1150E | 12/12 | GX690 | 953×617×622 |
| SGH3180E | 13/16.25 | GX690 | 953×617×622 |
| SGH1160E | 15.5/15.5 | 31HP | 1050×670×710 |
| SGH3200E | 16/20 | 31HP | 1050×670×710 |
| SGH1180E | 17/17 | 35HP | 1050×670×710 |
| SGH3300E | 18.5/23 | 35HP | 1050×670×710 |
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
