URL: http://www.simpsonpower.cn/en/chanpinDetail/861.aspx
Accessed: 2026-11-13

SIMPSON-Deutz Soundproof Unit
Home
Chinese
English
About Simpson
News
Products
Solution
Applications& Projects
Service& Support
Careers
Contact Us
Products
Engine brand
MTU Series
Perkins Series
Mitsubishi Series
SME Series
Cummins series
Deutz Series
Aggregate Capacity
10kW-300kW
300kW-1100kW
1100kW-1800kW
1800kW above
Unit Structure
Standard Type
Soundproof Type
Containerized Type
Portable Type
Vehicle Type
Special Model
High Voltage Genset
DC Genset
Natural Gas Genset
Gasoline Genset
Distribution System
Output Switch Cabinet
ParallelingCabinet
ATS Cabinet
Earthing Resistor Cabinet
PT Cabinet
DC Power Supply Panel
Control System
SAC3000 Standard Control Panel
SAC4000 Intelligent Control Panel
SAC8000 Paralleling Control Panel
SIMPSON-Deutz Soundproof Unit
>
Simpson soundproof generator sets are low noise, compact structure，easy to operate and move.
1、Optimized structure design makes operation and maintenance more easy
2、Reliable safety measures ensure unit control panel, power output switch and maintenance service each have its own access window.
3、Good ventilation and anti-radiation precautions ensure the generator sets always operatedin an appropriate ambient temperature.
4、The operation noise are mitigated significantly using the special acousticmaterials.
机组参数
| 机 组 型 号 | 备 用 功 率 ( kW/kVA) | 发 动 机 型 号 | 机 组 尺 寸 (mm) ( 长×宽×高) | 机 组 数 据
| SS0013D-D | 13/16 | F2L912 | 2000×1200×1800 |
| SS0017D-D | 17/21 | F3L912 | 2000×1200×1800 |
| SS0022D-D | 22/27.5 | F3L912 | 2000×1200×1800 |
| SS0027D-D | 27/33.7 | F4L912 | 2200×1200×1800 |
| SS0033D-D | 33/41 | F4L913 | 2200×1200×1800 |
| SS0040D-D | 40/50 | F4L912T | 2200×1200×1800 |
| SS0044D-D | 44/55 | F6L912 | 2600×1200×1800 |
| SS0048D-D | 44/55 | F6L913 | 2600×1200×1800 |
| SS0050D-D | 50/625 | BF4L913 | 2600×1200×1800 |
| SS0053D-D | 53/66 | F6L912T | 2600×1200×1800 |
| SS0082D-D | 82/102.5 | BF6L913 | 2600×1200×1800 |
| SS0100D-D | 100/125 | BF6L913C | 2600×1200×1800 |
| China · Chengdu Shuangliu dragon Industrial Park, Fuling District, Sec 27 | +86(28)85737555 | sales@simpower.com.cn
About Simpson
Company Profile
Honor& Qualification
Culture
History
News
Company News
Industry News
Products
Selection Guide
Gensets
Control Panel
Twin-power ATS
Power Distribution
Solution
Data Center
Base Station Application
Parallel Operation
Facility Site Engineering
Applications& Projects
Typical Applications
Typical Customers
Service& Support
After-service
Download
Online Repair
Careers
Talent Management
Career Development
Employees
Recruitment
Contact Us
Contact us
Sales Network
Service Network
Online Message
