URL: https://www.sogaenergyteam.com/wp-content/uploads/2015/12/SK160-2-POLES-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 2 poli
| per | gruppi elettrogeni industriali
2 pole alternators
for industrial gen-sets
SK160
15 to 44 kVA / 50 Hz
Alternatori sincroni in bassa tensione Ac | IP23
SynchronouslowvoltageAcalternators| IP23
| 2 | TriFASE - THrEE PHASE
PoLES
| 3000/3600 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Compatibilità elettromagnetica - Electromagnetic compatibility | EN 61000-6-2
| Terminali | 6 | EN 61000-6-4
| Leads | Corrente di corto circuito - Short circuit current | > 300 % In
| Sistema di eccitazione - Excitation system | Brushless
| Distorsione armonica - Total harmonic content** | < 3%
| Tipo di regolatore di tensione - Voltage regulator type | AVR BL4-U
| Fattore armonico telefonico - Telephone Harmonic Factor** | < 2,5%
| Precisione regolazione di tensione* | ± 1% | Sistema d’isolamento secondo UL 1446
a richiesta - on request
| Voltage regulation accuracy* | Insulation system according to UL 1446
| Protezione basse velocità - Underspeed protection | vers. standard - standard vers.
* Concaricoda0a100%,variazionedivelocitàda–2%a+5%,cos 0,8,caricolineareedequilibrato-Withloadfrom0to100%,speedvariationfrom–2%upto+5%,powerfactor0,8linearandbalancedload
** Trafaseefase,apienocariconominalelineareedequilibrato-Linetoline,atfulllinearandbalancedratedload
informazioni tecniche
technical information
| > Norme di riferimento: | >
Standards:
| EN 60034-1, IEC 60034-1, ISO 8528-3 | EN 60034-1, IEC 60034-1, ISO 8528-3
| > Grado di protezione: | >
Protection degree:
| Lo standard è IP23 | Standard is IP23
| > Cuscinetti: | >
Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > Comportamento transitorio: | >
Transient features:
| La caduta di tensione transitoria per un’applicazione del carico nominale a cos | 0,8 è | Transient voltage drop for rated step load at 0,8 power factor
| inferiore al 18% | is less than 18%
| > Funzionamento monofase: | >
Single-phase operation:
| Gli alternatori SK160 in versione trifase possono essere collegati | SK160 alternators in three-phase version can be connected
| per l’utilizzo in monofase | for single-phase use
| > Tropicalizzazione: | >
Tropicalization:
| Standard | Standard
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 40/105 °C cl. F | S1 40/125 °C cl. H | Stand by 27/163 °C | 4/4 at S1
trifasi / three-phase
| 50 Hz • 3000 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 p h | 3 ph | 3 ph | 1 ph
| p.f. = | 0,8 | p.f. = 1
| tensione - voltage Y | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 400
| tensione - voltage 6 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 230
| model | kVA | kVA | kVA
| % | %
| SK 160 CA2 | 13,8 | 13,8 | 13,8 | 8,3 | 15 | 15 | 15 | 9 | 16,6 | 16,6 | 16,6 | 10 | 82,5 | 86,2
| SK 160 MA2 | 18,4 | 18,4 | 18,4 | 11,1 | 20 | 20 | 20 | 12 | 22,1 | 22,1 | 22,1 | 13,3 | 83,7 | 87,5
| SK 160 LA2 | 25,6 | 25,6 | 25,6 | 15,4 | 28 | 28 | 28 | 16,8 | 31 | 31 | 31 | 19 | 84,2 | 88,3
| SK 160 LB2 | 30,2 | 30,2 | 30,2 | 18,1 | 33 | 33 | 33 | 19,8 | 36 | 36 | 36 | 22 | 85,3 | 88,8
| SK 160 WA2 | 40,3 | 40,3 | 40,3 | 24,2 | 44 | 44 | 44 | 26,4 | 48 | 48 | 48 | 29 | 88,1 | 90,7
| 60 Hz • 3600 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 p h | 3 ph | 3 ph | 1 ph | p.f. = 0,8
| p.f. = | 1
| tensione - voltage Y | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 480
| tensione - voltage 6 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 277
| model | kVA | kVA | kVA
| % | %
| SK 160 CA2 | 15,3 | 16,1 | 16,5 | 10,5 | 16,7 | 17,5 | 18 | 11,5 | 18,5 | 19,4 | 19,9 | 12,7 | 82,5 | 89,2
| SK 160 MA2 | 21,3 | 22,3 | 23 | 14,6 | 23,2 | 24,3 | 25 | 15,9 | 25,7 | 26,9 | 27,7 | 17,6 | 83,6 | 90,4
| SK 160 LA2 | 31,1 | 31,1 | 31,1 | 18,7 | 34 | 34 | 34 | 20,4 | 37 | 37 | 37 | 22 | 84,1 | 87,4
| SK 160 LB2 | 36,6 | 36,6 | 36,6 | 22 | 40 | 40 | 40 | 24 | 44 | 44 | 44 | 26 | 85,4 | 89
| SK 160 WA2 | 50,3 | 50,3 | 50,3 | 30,2 | 55 | 55 | 55 | 33 | 61 | 61 | 61 | 36 | 88,1 | 90,5
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze indicate nella pagina precedente sono riferite alle seguenti | The ratings given on the previous page are referred to the
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| condizioni d’impiego: | following conditions:
| amb.temp | 1,05 | 1,00 | 0,96 | 0,92 | 0,88
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| altitudine | 1000m | 1500m | 2000m | 2500m | 3000m
| > cos 0,8 | > power factor 0,8
| altitude | 1,00 | 0,96 | 0,93 | 0,90 | 0,86
| > carico equilibrato non distorcente | > symmetrical non distorting load
| cos | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
| e si riferiscono ad alimentazione continua del carico per ogni possibile | 27 °C, for continuous supply of loads for any utility power
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | failure; no overloads are allowed.
| giunto a dischi | ﬂangia SAE-ﬂange SAE
| ø G | ø I1
| K | N1
| ø R | S1
| disk joint | 3 | 4 | 5
| 6,5* | • | • | 215,9 | 200 | 30,2 | 6 | 9 | 60°
| 7,5 | • | • | 241,3 | 222,2 | 30,2 | 8 | 9 | 45°
| 8 | • | • | 263,5 | 244,5 | 62 | 6 | 11 | 60°
| 10 | • | • | 314,3 | 295,3 | 53,8 | 8 | 11 | 45°
| 11,5 | • | 352,4 | 333,4 | 39,6 | 8 | 11 | 45°
| ø P | 409,6 | 362 | 314,3
| ø Q | 451 | 403 | 356
| ø I | 428,6 | 381 | 333,4 | * Versione SAE con giunto 6,5 non realizzabile sui modelli SK 160 - L - W
| S | 15° | 15° | 22,5° | SAE version with 6,5 disk joint not realizable on SK 160 - L - W models
| N | 12 | 12 | 8
| SK | 160 - C -M
monosupporto (SAE)
single bearing SAE
| model | L
| D | E
| Cg | mass
| model | L
| D | E
| Cg | mass
| [mm] | [mm] | [mm] | [mm]
[kg]
| SK 160 CA2 | 303 | 165 | 168 | 130 | 68
| SK 160 MA2 | 348 | 165 | 168 | 150 | 81
| SK | 160 - L - W
| model | L
| D | Cg
mass
| [mm] | [mm] | [mm]
[kg]
| SK 160 LA2 | 440 | 386 | 195 | 97
| SK 160 LB2 | 440 | 386 | 205 | 107
| SK 160 WA2 | 516 | 462 | 230 | 124
| Soga Energy Team. | Soga Energy Team.
| Soluzioni per ogni settore applicativo. | Solutions for any application.
| Con una gamma fino a 2.600 kVA tra le più complete del settore, unitamente al nostro rilevante | With a range of powers up to 2,600 kVA among the most comprehensive in the industry, along with
| know-how e alla vasta competenza tecnica nella progettazione e produzione di motori elettrici e | our great know-how and deep technical expertise in the design and production of electric motors
| alternatori che risale al 1966, siamo specializzati nello sviluppo di soluzioni standard e speciali per i | and alternators dating back to 1966, we are specialized in the development of standard and tailor-
| clienti, i mercati e le applicazioni più diverse. | made solutions, for the most different customers, markets and applications.
| I nostri prodotti sono fabbricati all’interno dei nostri stabilimenti in Europa con le più avanzate | Our products are manufactured in our plants in Europe with the most advanced technologies.
| tecnologie. | Thanks to our brands and an international sales network, today we are recognized all over the
| Grazie ai nostri brand e a una rete di vendita internazionale, oggi siamo presenti in tutto il mondo, | world as a leading company for our innovative and dynamic skills in the creation of rotating electric
Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso. Soga reserves the right to change the data in order to update or improve its products without prior notice
| riconosciuti tra le aziende leader più innovative e dinamiche nella creazione di macchine elettriche | machines.
rotanti.
| Motori elettrici AC | Alternatori e saldatrici AC e DC
| Generatori PTO con attacco a cardano | Alternatori AC per energie rinnovabili
| AC electric motors | AC and DC alternators and welders
| PTO tractor-driven generators | e progetti speciali
AC alternators for renewable
energies and special projects
| condizioni di garanzia | Warranty conditions
| Soga garantisce ai propri clienti gli alternatori, | direttamente. Entro i suddetti termini Soga
| derivanti dall’uso o dalla impossibilità d’uso dei | Soga guarantees the own alternators for a
| spare parts that, according to its judgment or | substitution will not extend or renew the
| prodotti al suo interno, per un periodo di 18 | si impegna a fornire gratuitamente pezzi di
| prodotti, sia totale che parziale. La riparazione | period of 18 months starting from the invoice
| to the one of an authorized representative, | warranty duration. Warranty will not be
| mesi a decorrere dalla data di fatturazione, | ricambio di quelle parti che, a giudizio di Soga o
| o la fornitura sostitutiva non prolungherà, né | date or 12 months starting from the first start
| appear with manufacturing or material | granted: whenever break-downs or problems
| oppure di 12 mesi a decorrere dalla data di | di un suo rappresentante autorizzato, presentino
| rinnoverà la durata del periodo di garanzia. La | up, whichever occurs first. We confirm that
| defects or, always to its judgment, to | may appear because of lack of experience,
| prima messa in funzione, a seconda di quale | difetti di fabbricazione o di materiale oppure,
| garanzia decadrà: qualora si manifestassero | warranty is directed only to Soga customers
| directly or through an authorized center | usage over the nominal performances, if the
| delle due avvenga per prima. Si precisa che | a suo giudizio, ad effettuarne la riparazione
| inconvenienti o guasti dovuti ad imperizia, | to which we respond. Soga does not grant
| carry out the repairing without undertaking | product had been modified or should return
| detta garanzia è rivolta ai soli clienti di Soga ai | direttamente o per mezzo di officine autorizzate
| utilizzo oltre ai limiti delle prestazioni nominali, | warranty to those who have not directly
| transport costs. We anyhow exclude forms | incomplete, disassembled or with modified
| quali direttamente risponde. | senza assumersi alcun onere per il trasporto.
| se il prodotto avesse subito modifiche o se | purchased the product from the factory, in
| of responsibility or obligation for other costs, | nameplate data.
| Soga non riconosce direttamente la garanzia | Rimane comunque esclusa qualsiasi altra
| dovesse ritornare disassemblato o con dati di | spite of the possession of it.
damages and direct or indirect loss caused
| ad alcun soggetto che, pur in possesso dei | forma di responsabilità o obbligazione per
| targa alterati o manomessi. | Within the above mentioned terms, Soga
by total or partial usage or impossible
| suoi prodotti, non li abbia da essa acquistati | altre spese, danni e perdite dirette o indirette
| commits itself to supply free of charge those | usage of the products.The repairing or the
| Sincro® is a brand of Soga S.p.A. | SK160 2 PoLES 06.2014 rev 01.15
Via Della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
operating office
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • Fax +39 0445 446222 • sales.sincro@sogaenergyteam.com
| www.sogaenergyteam.com | n. 229580
