URL: https://www.sogaenergyteam.com/wp-content/uploads/2015/12/SK500-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 4 poli
| per | gruppi elettrogeni industriali
4 pole alternators
for industrial gen-sets
SK 500
1875 to 2600 kVA / 50 Hz
Alternatori sincroni in bassa tensione Ac | IP23
SynchronouslowvoltageAcalternators| IP23
| 4 | TriFASE - THrEE PHASE
PoLES
| 1500/1800 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Compatibilità elettromagnetica - Electromagnetic compatibility | EN 61000-6-2 - EN 61000-6-4
| Terminali - Leads | 4
| Corrente di corto circuito - Short circuit current | > 300 % In for 10s
| Sistema di eccitazione - Excitation system | Brushless + PMG*
| Distorsione armonica - Total harmonic distorsion*** | < 2%
| Precisione regolazione di tensione - Voltage regulation accuracy** | ± 0,25%
| Protezione basse velocità - Underspeed protection | Vers. Standard - Standard vers.
* PERMANENT MAGNET GENERATOR
** Concaricoda0a100%,variazionedivelocitàda–2%a+5%,cos 0,8,caricolineareedequilibrato-Withloadfrom0to100%,speedvariationfrom–2% to+5%,powerfactor0,8linearandbalancedload
*** Trafaseefase,apienocariconominalelineareedequilibrato-Linetoline,atfulllinearandbalancedratedload
informazioni tecniche
technical information
| > | Norme di riferimento:
| > | Standards:
| EN60034-1, IEC 60034-1, ISO8528-3 | EN60034-1, IEC 60034-1, ISO8528-3
| > | Grado di protezione:
| > | Protection degree:
| Lo standard è IP23 | Standard is IP23
| > | Cuscinetti:
| > | Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > | Comportamento transitorio:
| > | Transient features:
| La caduta di tensione transitoria per un’applicazione del carico | nominale a
| cos |  | Transient voltage drop for rated step load at 0,8 power
factor
| 0,8 è inferiore al 18% | is less than 18%
| > Tropicalizzazione | >
Tropicalization
| Standard | Standard
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 | 40/105 °C
| cl. | F | S1 40/125 °C cl. H
| Stand | by 27/163
| °C | S1 40/125 °C cl.
H
trifasi / three-phase
| 50 Hz • 1500 rpm | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph
| tensione - voltage Y | 380 | 400 | 415 | 380 | 400 | 415 | 380 | 400 | 415 | 400
| model | kVA | kVA | kVA | p.f. = 0,8
| SK 500 MA | 1727 | 1727 | 1727 | 1875 | 1875 | 1875 | 2012 | 2012 | 2012 | 95,5
| SK 500 MB | 1842 | 1842 | 1842 | 2000 | 2000 | 2000 | 2200 | 2200 | 2200 | 96,1
| SK 500 MC | 2118 | 2118 | 2118 | 2300 | 2300 | 2300 | 2530 | 2530 | 2530 | 96,3
| SK 500 MD | 2395 | 2395 | 2395 | 2600 | 2600 | 2600 | 2860 | 2860 | 2860 | 96,5
| 60 Hz • 1800 rpm | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph | 3 ph
| tensione - voltage Y | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480 | 480
| model | kVA | kVA | kVA | p.f. = 0,8
| SK 500 MA | 1937 | 2001 | 2061 | 2115 | 2185 | 2250 | 2306 | 2382 | 2454 | 96,1
| SK 500 MB | 2066 | 2135 | 2198 | 2256 | 2330 | 2400 | 2482 | 2563 | 2640 | 96,4
| SK 500 MC | 2376 | 2455 | 2528 | 2594 | 2680 | 2760 | 2853 | 2948 | 3036 | 96,6
| SK 500 MD | 2686 | 2775 | 2858 | 2933 | 3030 | 3120 | 3226 | 3333 | 3432 | 96,8
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze sopra indicate sono riferite alle seguenti condizioni d’impiego: | The ratings in the above table are referred to the following conditions:
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| amb.temp | 1,045 | 1,0 | 0,96 | 0,92 | 0,88
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| > cos 0,8 | > power factor 0,8
| altitudine | 1000m | 1500m | 2000m | 2500m 3000m
| > carico equilibrato non distorcente | > symmetrical non distorting load
| altitude | 1,00 | 0,96 | 0,93 | 0,90 0,86
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max 27 °C,
| e si riferiscono ad alimentazione continua del carico per ogni possibile | for continuous supply of loads for any utility power failure; no
| cos | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | overloads are allowed.
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
monosupporto (SAE)
single bearing (SAE)
| giunto a dischi | G | I1
| L | R1
| fori | S1
| model | CG
mass
| disk joint | 0 | 00
| holes | [mm]
[kg]
| 18 | • | • | 571,5 | 542,9 | 15,7 | 18 | 6 | 60° | SK 500
| MA | 682 | 3420
| 21 | • | 673,1 | 641,4 | 0 | 18 | 12 | 30° | 698 | 3605
| 24 | • | 733,4 | 692,2 | 0 | 20 | 12 | 30° | SK 500
MB
| P | 647,7 | 787,4 | SK 500
| MC | 707 | 3885
| I | 679,5 | 851 | SK 500
| MD | 729 | 4230
| V | 1002 | 1002
| S | 11,25° | 11,25°
| R | 14 | 14
| fori/Holes | 16 | 16 | bisupporto (IM B34)
double bearing (IM B34)
| model | CG
mass
| [mm] | [kg]
| SK 500 | MA | 699 | 3480
| SK 500 | MB | 715 | 3665
| SK 500 | MC | 724 | 3945
| SK 500 | MD | 746 | 4290
| Soga Energy Team. | Soga Energy Team.
| Soluzioni per ogni settore applicativo. | Solutions for any application.
| Con una gamma fino a 2.600 kVA tra le più complete del settore, unitamente al nostro rilevante | With a range of powers up to 2,600 kVA among the most comprehensive in the industry, along with
| know-how e alla vasta competenza tecnica nella progettazione e produzione di motori elettrici e | our great know-how and deep technical expertise in the design and production of electric motors
| alternatori che risale al 1966, siamo specializzati nello sviluppo di soluzioni standard e speciali per i | and alternators dating back to 1966, we are specialized in the development of standard and tailor-
| clienti, i mercati e le applicazioni più diverse. | made solutions, for the most different customers, markets and applications.
| I nostri prodotti sono fabbricati all’interno dei nostri stabilimenti in Europa con le più avanzate | Our products are manufactured in our plants in Europe with the most advanced technologies.
| tecnologie. | Thanks to our brands and an international sales network, today we are recognized all over the
| Grazie ai nostri brand e a una rete di vendita internazionale, oggi siamo presenti in tutto il mondo, | world as a leading company for our innovative and dynamic skills in the creation of rotating electric
Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso. Soga reserves the right to change the data in order to update or improve its products without prior notice
| riconosciuti tra le aziende leader più innovative e dinamiche nella creazione di macchine elettriche | machines.
rotanti.
| Motori elettrici AC | Alternatori e saldatrici AC e DC
| Generatori PTO con attacco a cardano | Alternatori AC per energie rinnovabili
| AC electric motors | AC and DC alternators and welders
| PTO tractor-driven generators | e progetti speciali
AC alternators for renewable
energies and special projects
| condizioni di garanzia | Warranty conditions
| Soga garantisce ai propri clienti gli alternatori, | direttamente. Entro i suddetti termini Soga
| derivanti dall’uso o dalla impossibilità d’uso dei | Soga guarantees the own alternators for a
| spare parts that, according to its judgment or | substitution will not extend or renew the
| prodotti al suo interno, per un periodo di 18 | si impegna a fornire gratuitamente pezzi di
| prodotti, sia totale che parziale. La riparazione | period of 18 months starting from the invoice
| to the one of an authorized representative, | warranty duration. Warranty will not be
| mesi a decorrere dalla data di fatturazione, | ricambio di quelle parti che, a giudizio di Soga o
| o la fornitura sostitutiva non prolungherà, né | date or 12 months starting from the first start
| appear with manufacturing or material | granted: whenever break-downs or problems
| oppure di 12 mesi a decorrere dalla data di | di un suo rappresentante autorizzato, presentino
| rinnoverà la durata del periodo di garanzia. La | up, whichever occurs first. We confirm that
| defects or, always to its judgment, to | may appear because of lack of experience,
| prima messa in funzione, a seconda di quale | difetti di fabbricazione o di materiale oppure,
| garanzia decadrà: qualora si manifestassero | warranty is directed only to Soga customers
| directly or through an authorized center | usage over the nominal performances, if the
| delle due avvenga per prima. Si precisa che | a suo giudizio, ad effettuarne la riparazione
| inconvenienti o guasti dovuti ad imperizia, | to which we respond. Soga does not grant
| carry out the repairing without undertaking | product had been modified or should return
| detta garanzia è rivolta ai soli clienti di Soga ai | direttamente o per mezzo di officine autorizzate
| utilizzo oltre ai limiti delle prestazioni nominali, | warranty to those who have not directly
| transport costs. We anyhow exclude forms | incomplete, disassembled or with modified
| quali direttamente risponde. | senza assumersi alcun onere per il trasporto.
| se il prodotto avesse subito modifiche o se | purchased the product from the factory, in
| of responsibility or obligation for other costs, | nameplate data.
| Soga non riconosce direttamente la garanzia | Rimane comunque esclusa qualsiasi altra
| dovesse ritornare disassemblato o con dati di | spite of the possession of it.
damages and direct or indirect loss caused
| ad alcun soggetto che, pur in possesso dei | forma di responsabilità o obbligazione per
| targa alterati o manomessi. | Within the above mentioned terms, Soga
by total or partial usage or impossible
| suoi prodotti, non li abbia da essa acquistati | altre spese, danni e perdite dirette o indirette
| commits itself to supply free of charge those | usage of the products.The repairing or the
| Sincro® is a brand of Soga S.p.A. | SK500 06.2014 rev 03.15
Via Della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
operating office
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • Fax +39 0445 446222 • sales.sincro@sogaenergyteam.com
| www.sogaenergyteam.com | n. 229580
