URL: https://www.sogaenergyteam.com/wp-content/uploads/2026/01/IB2-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 2 poli
| per | gruppi elettrogeni industriali
2 pole alternators
for industrial gen-sets
IB2
28 to 66 kVA / 50 Hz
| Alternatori sincroni in bassa tensione Ac | | | IP23
| Synchronous low voltage Ac alternators | | | IP23
| 2 | TriFASE - THrEE PHASE
PoLES
| 3000/3600 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Corrente di corto circuito - Short circuit current | > 300 % In
| Terminali - Leads | 6
| Distorsione armonica - Total harmonic content** | < 2,5%
| Sistema di eccitazione - Excitation system | Brushless
| Fattore armonico telefonico - Telephone Harmonic Factor** | < 3 %
| Tipo di regolatore di tensione - Voltage regulator type | AVR BL4 -
| U | Protezione basse velocità
vers. standard
| Precisione regolazione di tensione - Voltage regulation | accuracy* | ± 1%
| Underspeed protection | standard vers.
| Compatibilità elettromagnetica | EN 61000-6-2 | Sistema d'isolamento secondo UL 1446
a richiesta
| Electromagnetic compatibility | EN 61000-6-4 | Insulation system according to UL 1446
on request
* Con carico da 0 a 100%, variazione di velocità da –2% a +5%, cos 0,8, carico lineare ed equilibrato - With load from 0 to 100%, speed variation from –2% up to +5%, power factor 0,8 linear and balanced load
** Tra fase e fase, a pieno carico nominale lineare ed equilibrato - Line to line, at full linear and balanced rated load
informazioni tecniche
technical information
| > | Norme di riferimento:
| > | Standards:
| EN 60034-1, IEC 60034-1, IS0O 8528-3 | EN 60034-1, IEC 60034-1, IS0 8528-3
| > | Grado di protezione:
| > | Protection degree:
| Lo standard è IP23 | Standard is IP23
| > | Cuscinetti:
| > | Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > | Comportamento transitorio:
| > | Transient features:
| La caduta di tensione transitoria per un’applicazione del carico nominale | a | Transient voltage drop for rated step load at 0,8 power factor
| cos ฀0,8èinferioreal16% | is less than 16%
| > | Funzionamento monofase:
| > | Single-phase operation:
| Gli alternatori IB2 possono essere collegati per l’utilizzo in monofase | IB2 alternators can be connected for single-phase use
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 40/105 °C cl. F | S1 40/125 °C cl. H | Stand by 27/163 °C | S1 40/125 °C 4/4
| 50 Hz • 3000 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 400
| tensione - voltage ∆ | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 230
| model | kVA | kVA | kVA | p.f.฀ ฀0,8
p.f. ฀
| IB2 SA | 25,6 | 25,6 | 25,6 | 15,4 | 28 | 28 | 28 | 16,8 | 31 | 31 | 31 | 19 | 84,2 | 88,3
| IB2 SB | 30,2 | 30,2 | 30,2 | 18,1 | 33 | 33 | 33 | 19,8 | 36 | 36 | 36 | 22 | 85,3 | 88,8
| IB2 MA | 40,3 | 40,3 | 40,3 | 24,2 | 44 | 44 | 44 | 26,4 | 48 | 48 | 48 | 29 | 88,1 | 90,7
| IB2 MB | 50,3 | 50,3 | 50,3 | 30,2 | 55 | 55 | 55 | 33 | 61 | 61 | 61 | 36 | 89,5 | 91,9
| IB2 LA | 60,4 | 60,4 | 60,4 | 36,2 | 66 | 66 | 66 | 39,6 | 73 | 73 | 73 | 44 | 90,4 | 93,1
| 60 Hz • 3600 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 480
| tensione - voltage ∆ | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 277
| model | kVA | kVA | kVA | p.f. ฀0,8
p.f.฀ ฀
| IB2 SA | 31,1 | 31,1 | 31,1 | 18,7 | 34 | 34 | 34 | 20,4 | 37 | 37 | 37 | 22 | 84,1 | 87,4
| IB2 SB | 36,6 | 36,6 | 36,6 | 22 | 40 | 40 | 40 | 24 | 44 | 44 | 44 | 26 | 85,4 | 89
| IB2 MA | 50,3 | 50,3 | 50,3 | 30,2 | 55 | 55 | 55 | 33 | 61 | 61 | 61 | 36 | 88,1 | 90,5
| IB2 MB | 61,3 | 61,3 | 61,3 | 36,8 | 67 | 67 | 67 | 40,2 | 78 | 78 | 78 | 44 | 89,8 | 91,4
| IB2 LA | 73,2 | 73,2 | 73,2 | 43,9 | 80 | 80 | 80 | 48 | 88 | 88 | 88 | 53 | 90,9 | 92,6
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze sopra indicate sono riferite alle seguenti condizioni d’impiego: | The ratings in the above table are referred to the following conditions:
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| amb.temp | 1,045 | 1,0 | 0,96 | 0,92 | 0,88
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| > cos ฀0,8 | > power factor 0,8
| altitudine | 1000m 1500m 2000m 2500m 3000m
| > carico equilibrato non distorcente | > symmetrical non distorting load
| altitude | 1,00 0,96 0,93 0,90 0,86
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max 27 °C, for
| cos | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| e si riferiscono ad alimentazione continua del carico per ogni possibile | continuous supply of loads for any utility power failure; no overloads
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | are allowed.
monosupporto (SAE)
single bearing (SAE)
| giunto a dischi | ﬂangia SAE-ﬂange SAE
| L | G | l1
| fori | R | S1
| model | B
| D | Cg
mass
| disk joint | 4 | 3
| holes | [mm] | [mm] | [mm]
[kg]
| 6,5 | • | 30,2 | 215,9 | 200 | 6 | 9 | 60° | IB2 SA | 510 | 446,5 | 275 | 107
| 7,5 | • | 30,2 | 241,3 | 222,2 | 8 | 9 | 45° | IB2 SB | 510 | 446,5 | 270 | 117
| 8 | • | • | 62 | 263,5 | 244,5 | 6 | 11 | 60° | IB2 MA | 570 | 506,5 | 311 | 139
| 10 | • | • | 53,8 | 314,3 | 295,3 | 8 | 11 | 45° | IB2 MB | 570 | 506,5 | 300 | 159
| 11,5 | • | 39,6 | 352,4 | 333,4 | 8 | 11 | 45° | IB2 LA | 640 | 576,5 | 355 | 184
| P | 362 | 409,6
| Q | 405 | 452
| I | 381 | 428,6
| R1 | 11 | 11
| S | 15° | 15°
| fori-holes | 12 | 12 | bisupporto (IM B34)
double bearing (IM B34)
| model | A
| B | D
| Cg | mass
| [mm] | [mm] | [mm] | [mm]
[kg]
| IB2 SA | 568 | 510 | 387,5 | 282 | 106
| IB2 SB | 568 | 510 | 387,5 | 278 | 115
| IB2 MA | 628 | 570 | 447,5 | 315 | 138
| IB2 MB | 628 | 570 | 447,5 | 306 | 158
| IB2 LA | 698 | 640 | 517,5 | 360 | 182
| Soga Energy Team. | Soga Energy Team.
| Soluzioni per ogni settore applicativo. | Solutions for any application.
| Con una gamma fino a 2.600 kVA tra le più complete del settore, unitamente al nostro rilevante | With a range of powers up to 2,600 kVA among the most comprehensive in the industry, along with
| know-how e alla vasta competenza tecnica nella progettazione e produzione di motori elettrici e | our great know-how and deep technical expertise in the design and production of electric motors
| alternatori che risale al 1966, siamo specializzati nello sviluppo di soluzioni standard e speciali per i | and alternators dating back to 1966, we are specialized in the development of standard and tailor-
| clienti, i mercati e le applicazioni più diverse. | made solutions, for the most different customers, markets and applications.
| I nostri prodotti sono fabbricati all’interno dei nostri stabilimenti in Europa con le più avanzate | Our products are manufactured in our plants in Europe with the most advanced technologies.
| tecnologie. | Thanks to our brands and an international sales network, today we are recognized all over the
| Grazie ai nostri brand e a una rete di vendita internazionale, oggi siamo presenti in tutto il mondo, | world as a leading company for our innovative and dynamic skills in the creation of rotating electric
Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso. Soga reserves the right to change the data in order to update or improve its products without prior notice
| riconosciuti tra le aziende leader più innovative e dinamiche nella creazione di macchine elettriche | machines.
rotanti.
| Motori elettrici AC | Alternatori e saldatrici AC e DC
| Generatori PTO con attacco a cardano | Alternatori AC per energie rinnovabili
| AC electric motors | AC and DC alternators and welders
| PTO tractor-driven generators | e progetti speciali
AC alternators for renewable
energies and special projects
| condizioni di garanzia | Warranty conditions
| Soga garantisce ai propri clienti gli alternatori, | direttamente. Entro i suddetti termini Soga
| derivanti dall’uso o dalla impossibilità d’uso dei | Soga guarantees the own alternators for a
| spare parts that, according to its judgment or | substitution will not extend or renew the
| prodotti al suo interno, per un periodo di 18 | si impegna a fornire gratuitamente pezzi di
| prodotti, sia totale che parziale. La riparazione | period of 18 months starting from the invoice
| to the one of an authorized representative, | warranty duration. Warranty will not be
| mesi a decorrere dalla data di fatturazione, | ricambio di quelle parti che, a giudizio di Soga o
| o la fornitura sostitutiva non prolungherà, né | date or 12 months starting from the first start
| appear with manufacturing or material | granted: whenever break-downs or problems
| oppure di 12 mesi a decorrere dalla data di | di un suo rappresentante autorizzato, presentino
| rinnoverà la durata del periodo di garanzia. La | up, whichever occurs first. We confirm that
| defects or, always to its judgment, to | may appear because of lack of experience,
| prima messa in funzione, a seconda di quale | difetti di fabbricazione o di materiale oppure,
| garanzia decadrà: qualora si manifestassero | warranty is directed only to Soga customers
| directly or through an authorized center | usage over the nominal performances, if the
| delle due avvenga per prima. Si precisa che | a suo giudizio, ad effettuarne la riparazione
| inconvenienti o guasti dovuti ad imperizia, | to which we respond. Soga does not grant
| carry out the repairing without undertaking | product had been modified or should return
| detta garanzia è rivolta ai soli clienti di Soga ai | direttamente o per mezzo di officine autorizzate
| utilizzo oltre ai limiti delle prestazioni nominali, | warranty to those who have not directly
| transport costs. We anyhow exclude forms | incomplete, disassembled or with modified
| quali direttamente risponde. | senza assumersi alcun onere per il trasporto.
| se il prodotto avesse subito modifiche o se | purchased the product from the factory, in
| of responsibility or obligation for other costs, | nameplate data.
| Soga non riconosce direttamente la garanzia | Rimane comunque esclusa qualsiasi altra
| dovesse ritornare disassemblato o con dati di | spite of the possession of it.
damages and direct or indirect loss caused
| ad alcun soggetto che, pur in possesso dei | forma di responsabilità o obbligazione per
| targa alterati o manomessi. | Within the above mentioned terms, Soga
by total or partial usage or impossible
| suoi prodotti, non li abbia da essa acquistati | altre spese, danni e perdite dirette o indirette
| commits itself to supply free of charge those | usage of the products.The repairing or the
Sincro® is a brand of Soga S.p.A.
Via Della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
| operating office | iB2 06.2014 rEV 02.26
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • sales.sincro@sogaenergyteam.com
| www.sogaenergyteam.com | N. IT323205
