URL: https://www.sogaenergyteam.com/wp-content/uploads/2026/01/IB4-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 4 poli
| per | gruppi elettrogeni industriali
4 pole alternators
for industrial gen-sets
IB4
25 to 50 kVA / 50 Hz
Alternatori sincroni in bassa tensione Ac | IP23
SynchronouslowvoltageAcalternators| IP23
| 4 | TriFASE - THrEE PHASE
PoLES
| 1500/1800 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Corrente di corto circuito - Short circuit current | > 350 % In
| Terminali - Leads | 12
| Distorsione armonica - Total harmonic content** | < 2,5 %
| Sistema di eccitazione - Excitation system | Brushless
| Fattore armonico telefonico - Telephone Harmonic Factor** | < 3%
| Tipo di regolatore di tensione - Voltage regulator type | AVR BL4-U
| Protezione basse velocità | vers. standard
| Precisione regolazione di tensione - Voltage regulation accuracy* | ± 1%
| Underspeed protection | standard vers.
| Compatibilità elettromagnetica | EN 61000-6-2 | Sistema d'isolamento secondo UL 1446
a richiesta
| Electromagnetic compatibility | EN 61000-6-4 | Insulation system according to UL 1446
on request
* Con carico da 0 a 100%, variazione di velocità da –2% a +5%, cos 0,8, carico lineare ed equilibrato - With load from 0 to 100%, speed variation from –2% up to +5%, power factor 0,8 linear and balanced load
** Tra fase e fase, a pieno carico nominale lineare ed equilibrato - Line to line, at full linear and balanced rated load
informazioni tecniche
technical information
| > | Norme di riferimento:
| > | Standards:
| EN 60034-1, IEC 60034-1, IS0O 8528-3 | EN 60034-1, IEC 60034-1, IS0 8528-3
| > | Grado di protezione:
| > | Protection degree:
| Lo standard è IP23 | Standard is IP23
| > | Cuscinetti:
| > | Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > | Comportamento transitorio:
| > | Transient features:
| La caduta di tensione transitoria per un’applicazione del carico nominale a | Transient voltage drop for rated step load at 0,8 power factor
| cos ฀0,8èinferioreal18% | is less than 18%
| > | Funzionamento monofase:
| > | Single-phase operation:
| Gli alternatori IB4 possono essere collegati per l’utilizzo in monofase | IB4 alternators can be connected for single-phase use
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 40/105 °C cl. F | S1 40/125 °C cl. H | Stand by 27/163 °C | S1 40/125 °C 4/4
| 50 Hz • 1500 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 400
| tensione - voltage YY | 190 | 200 | 208 | 200 | 190 | 200 | 208 | 200 | 190 | 200 | 208 | 200 | 200
| tensione - voltage ∆ | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 230
| tensione - voltage ∆∆ | 110 | 115 | 120 | 115 | 110 | 115 | 120 | 115 | 110 | 115 | 120 | 115 | 115
| model | kVA | kVA | kVA | p.f.฀ ฀0,8
p.f. ฀
| IB4 SA | 22,9 | 22,9 | 22,9 | 13,7 | 25 | 25 | 25 | 15 | 28 | 28 | 28 | 17 | 84,7 | 89,3
| IB4 SB | 27,5 | 27,5 | 27,5 | 16,5 | 30 | 30 | 30 | 18 | 33 | 33 | 33 | 20 | 87,6 | 89,5
| IB4 MA | 33 | 33 | 33 | 19,8 | 36 | 36 | 36 | 21,6 | 40 | 40 | 40 | 24 | 87,8 | 89,6
| IB4 MB | 41,4 | 41,4 | 41,4 | 24,8 | 45 | 45 | 45 | 27 | 49,5 | 49,5 | 49,5 | 29,7 | 87,5 | 89,2
| IB4 LA | 45 | 45 | 45 | 27 | 50 | 50 | 50 | 30 | 55 | 55 | 55 | 33 | 90,7 | 92,7
| 60 Hz • 1800 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 480
| tensione - voltage YY | 208 | 220 | 240 | 240 | 208 | 220 | 240 | 240 | 208 | 220 | 240 | 240 | 240
| tensione - voltage ∆ | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 277
| tensione - voltage ∆∆ | 120 | 127 | 138 | 138 | 120 | 127 | 138 | 138 | 120 | 127 | 138 | 138 | 127
| model | kVA | kVA | kVA | p.f. ฀0,8
p.f.฀ ฀
| IB4 SA | 25,8 | 26,7 | 27,5 | 16,5 | 28,2 | 29,1 | 30 | 18 | 31 | 32 | 33 | 20 | 88 | 89,8
| IB4 SB | 32,7 | 33,8 | 34,8 | 20,9 | 33,8 | 35 | 36 | 23 | 39 | 41 | 42 | 25 | 88,2 | 90,1
| IB4 MA | 39,6 | 40,9 | 42,2 | 25,3 | 40,4 | 41,7 | 43 | 28 | 48 | 49 | 51 | 31 | 88,2 | 90,2
| IB4 MB | 46,1 | 48,3 | 49,7 | 31,6 | 50,1 | 52,5 | 54 | 34,4 | 55,1 | 57,8 | 59,4 | 37,8 | 88,2 | 89,8
| IB4 LA | 52 | 53,5 | 54,8 | 32,8 | 57 | 58,5 | 60 | 36 | 63 | 64 | 66 | 40 | 91,2 | 92,6
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze sopra indicate sono riferite alle seguenti condizioni d’impiego: | The ratings in the above table are referred to the following conditions:
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| amb.temp | 1,045 | 1,0 | 0,96 | 0,92 | 0,88
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| > cos ฀0,8 | > power factor 0,8
| altitudine | 1000m 1500m 2000m 2500m 3000m
| > carico equilibrato non distorcente | > symmetrical non distorting load
| altitude | 1,00 0,96 0,93 0,90 0,86
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max 27 °C, for
| cos | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| e si riferiscono ad alimentazione continua del carico per ogni possibile | continuous supply of loads for any utility power failure; no overloads
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | are allowed.
monosupporto (SAE)
single bearing (SAE)
| giunto a dischi | ﬂangia SAE-ﬂange SAE
| L | G | l1
| fori | R | S1
| model | B
| D | Cg
mass
| disk joint | 4 | 3
| holes | [mm] | [mm] | [mm]
[kg]
| 6,5 | • | 30,2 | 215,9 | 200 | 6 | 9 | 60° | IB4 SA | 510 | 446,5 | 270 | 119
| 7,5 | • | 30,2 | 241,3 | 222,2 | 8 | 9 | 45° | IB4 SB | 510 | 446,5 | 255 | 129
| 8 | • | • | 62 | 263,5 | 244,5 | 6 | 11 | 60° | IB4 MA | 570 | 506,5 | 300 | 152
| 10 | • | • | 53,8 | 314,3 | 295,3 | 8 | 11 | 45° | IB4 MB | 570 | 506,5 | 290 | 154
| 11,5 | • | 39,6 | 352,4 | 333,4 | 8 | 11 | 45° | IB4 LA | 640 | 576 | 313 | 193
| P | 362 | 409,6
| Q | 405 | 452
| I | 381 | 428,6
| R1 | 11 | 11
| S | 15° | 15°
| fori-holes | 12 | 12
bisupporto (IM B34)
double bearing (IM B34)
| model | A
| B | D
| Cg | mass
| [mm] | [mm] | [mm] | [mm]
[kg]
| IB4 SA | 568 | 510 | 387,5 | 280 | 121
| IB4 SB | 568 | 510 | 387,5 | 265 | 132
| IB4 MA | 628 | 570 | 447,5 | 310 | 155
| IB4 MB | 628 | 570 | 447,5 | 300 | 168
| IB4 LA | 698 | 640 | 517,5 | 323 | 197
| Soga Energy Team. | Soga Energy Team.
| Soluzioni per ogni settore applicativo. | Solutions for any application.
| Con una gamma fino a 2.600 kVA tra le più complete del settore, unitamente al nostro rilevante | With a range of powers up to 2,600 kVA among the most comprehensive in the industry, along with
| know-how e alla vasta competenza tecnica nella progettazione e produzione di motori elettrici e | our great know-how and deep technical expertise in the design and production of electric motors
| alternatori che risale al 1966, siamo specializzati nello sviluppo di soluzioni standard e speciali per i | and alternators dating back to 1966, we are specialized in the development of standard and tailor-
| clienti, i mercati e le applicazioni più diverse. | made solutions, for the most different customers, markets and applications.
| I nostri prodotti sono fabbricati all’interno dei nostri stabilimenti in Europa con le più avanzate | Our products are manufactured in our plants in Europe with the most advanced technologies.
| tecnologie. | Thanks to our brands and an international sales network, today we are recognized all over the
| Grazie ai nostri brand e a una rete di vendita internazionale, oggi siamo presenti in tutto il mondo, | world as a leading company for our innovative and dynamic skills in the creation of rotating electric
Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso. Soga reserves the right to change the data in order to update or improve its products without prior notice
| riconosciuti tra le aziende leader più innovative e dinamiche nella creazione di macchine elettriche | machines.
rotanti.
| Motori elettrici AC | Alternatori e saldatrici AC e DC
| Generatori PTO con attacco a cardano | Alternatori AC per energie rinnovabili
| AC electric motors | AC and DC alternators and welders
| PTO tractor-driven generators | e progetti speciali
AC alternators for renewable
energies and special projects
| condizioni di garanzia | Warranty conditions
| Soga garantisce ai propri clienti gli alternatori, | direttamente. Entro i suddetti termini Soga
| derivanti dall’uso o dalla impossibilità d’uso dei | Soga guarantees the own alternators for a
| spare parts that, according to its judgment or | substitution will not extend or renew the
| prodotti al suo interno, per un periodo di 18 | si impegna a fornire gratuitamente pezzi di
| prodotti, sia totale che parziale. La riparazione | period of 18 months starting from the invoice
| to the one of an authorized representative, | warranty duration. Warranty will not be
| mesi a decorrere dalla data di fatturazione, | ricambio di quelle parti che, a giudizio di Soga o
| o la fornitura sostitutiva non prolungherà, né | date or 12 months starting from the first start
| appear with manufacturing or material | granted: whenever break-downs or problems
| oppure di 12 mesi a decorrere dalla data di | di un suo rappresentante autorizzato, presentino
| rinnoverà la durata del periodo di garanzia. La | up, whichever occurs first. We confirm that
| defects or, always to its judgment, to | may appear because of lack of experience,
| prima messa in funzione, a seconda di quale | difetti di fabbricazione o di materiale oppure,
| garanzia decadrà: qualora si manifestassero | warranty is directed only to Soga customers
| directly or through an authorized center | usage over the nominal performances, if the
| delle due avvenga per prima. Si precisa che | a suo giudizio, ad effettuarne la riparazione
| inconvenienti o guasti dovuti ad imperizia, | to which we respond. Soga does not grant
| carry out the repairing without undertaking | product had been modified or should return
| detta garanzia è rivolta ai soli clienti di Soga ai | direttamente o per mezzo di officine autorizzate
| utilizzo oltre ai limiti delle prestazioni nominali, | warranty to those who have not directly
| transport costs. We anyhow exclude forms | incomplete, disassembled or with modified
| quali direttamente risponde. | senza assumersi alcun onere per il trasporto.
| se il prodotto avesse subito modifiche o se | purchased the product from the factory, in
| of responsibility or obligation for other costs, | nameplate data.
| Soga non riconosce direttamente la garanzia | Rimane comunque esclusa qualsiasi altra
| dovesse ritornare disassemblato o con dati di | spite of the possession of it.
damages and direct or indirect loss caused
| ad alcun soggetto che, pur in possesso dei | forma di responsabilità o obbligazione per
| targa alterati o manomessi. | Within the above mentioned terms, Soga
by total or partial usage or impossible
| suoi prodotti, non li abbia da essa acquistati | altre spese, danni e perdite dirette o indirette
| commits itself to supply free of charge those | usage of the products.The repairing or the
| Sincro® is a brand of Soga S.p.A. | iB4 06.2014 rEV 02.26
Via della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
operating office
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • sales.sincro@sogaenergyteam.com
N. IT323205
www.sogaenergyteam.com
