URL: https://www.sogaenergyteam.com/wp-content/uploads/2015/12/FB2-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 2 poli
| per | gruppi elettrogeni industriali
2 pole alternators
for industrial gen-sets
FB2
12,5 to 19 kVA / 50 Hz
Alternatori sincroni in bassa tensione Ac | IP23
ASlytnecrnharotonroiussinlocwrovnoiltarigfeasAecbarlutesrhnleastosr4s|pIoPl2i3con A
Three-phase synchronous brushless 4 poles alternato
| 2 | TriFASE - THrEE PHASE
PoLES
| 3000/3600 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Corrente di corto circuito - Short circuit current | > 250 % In
| Terminali - Leads | 6
| Distorsione armonica - Total harmonic content** | < 4,5 %
| Sistema di eccitazione - Excitation system | Brushless
| Fattore armonico telefonico - Telephone Harmonic Factor** | < 3%
| Tipo di regolatore di tensione - Voltage regulator type | AVR BL4 -
| u | Protezione basse velocità
vers. standard
| Precisione regolazione di tensione - Voltage regulation | accuracy* | ± 1%
| Underspeed protection | standard vers.
| Compatibilità elettromagnetica | EN 61000-6-2 | Sistema d'isolamento secondo UL 1446
a richiesta
| Electromagnetic compatibility | EN 61000-6-4 | Insulation system according to UL 1446
on request
* Con carico da 0 a 100%, variazione di velocità da –2% a +5%, cos 0,8, carico lineare ed equilibrato - With load from 0 to 100%, speed variation from –2% up to +5%, power factor 0,8 linear and balanced load
** Tra fase e fase, a pieno carico nominale lineare ed equilibrato - Line to line, at full linear and balanced rated load
informazioni tecniche
technical information
| > | Norme di riferimento:
| > | Standards:
| EN 60034-1, IEC 60034-1, IS0 8528-3 | EN 60034-1, IEC 60034-1, IS0 8528-3
| > | Grado di protezione:
| > | Protection degree:
| Lo standard è IP23; gradi di protezione maggiori a richiesta | Standard is IP23; higher protection degree on request
| > | Cuscinetti:
| > | Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > | Comportamento transitorio:
| > | Transient features:
| La caduta di tensione transitoria per un’applicazione del carico nominale a | Transient voltage drop for rated step load at 0,8 power factor
| cos ฀0,8èinferioreal18% | is less than 18%
| > | Funzionamento monofase:
| > | Single-phase operation:
| Gli alternatori FB2 possono essere collegati per l’utilizzo in monofase | FB2 alternators can be connected for single-phase use
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 40/105 °C cl. F | S1 40/125 °C cl. H | Stand by 27/163 °C | S1 40/125 °C 4/4
| 50 Hz • 3000 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 400
| tensione - voltage ∆ | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 230
| tipo - type | kVA | kVA | kVA | p.f.฀ ฀0,8
p.f. ฀
| FB2 SA | 11,4 | 11,4 | 11,4 | 6,9 | 12,5 | 12,5 | 12,5 | 7,5 | 14 | 14 | 14 | 8 | 84,8 | 86,3
| FB2 SB | 12,8 | 12,8 | 12,8 | 7,7 | 14 | 14 | 14 | 8,4 | 15 | 15 | 15 | 9 | 85,4 | 86,9
| FB2 MA | 15,1 | 15,1 | 14,6 | 9,1 | 16,5 | 16,5 | 16,5 | 10 | 18 | 18 | 18 | 11 | 86,6 | 88,1
| FB2 MB | 17,4 | 17,4 | 16,9 | 10,4 | 19 | 19 | 19 | 11,4 | 21 | 21 | 21 | 13 | 87,1 | 88,7
| 60 Hz • 3600 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 480
| tensione - voltage ∆ | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 277
| tipo - type | kVA | kVA | kVA | p.f. ฀0,8
p.f.฀ ฀
| FB2 SA | 13,7 | 13,7 | 13,7 | 8,2 | 15 | 15 | 15 | 9 | 17 | 17 | 17 | 10 | 84,5 | 86,1
| FB2 SB | 15,4 | 15,4 | 15,4 | 9,2 | 16,8 | 16,8 | 16,8 | 10,1 | 18 | 18 | 18 | 11 | 84,9 | 86,4
| FB2 MA | 17,6 | 18,1 | 18,1 | 10,9 | 19,3 | 19,8 | 19,8 | 11,9 | 21 | 22 | 22 | 13 | 86,1 | 87,7
| FB2 MB | 20,4 | 20,9 | 20,9 | 12,5 | 22,3 | 22,8 | 22,8 | 13,7 | 25 | 25 | 25 | 15 | 86,6 | 87,6
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze sopra indicate sono riferite alle seguenti condizioni d’impiego: | The ratings in the above table are referred to the following conditions:
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| amb.temp | 1,045 | 1,0 | 0,96 | 0,92 | 0,88
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| > cos ฀0,8 | > power factor 0,8
| altitudine | 1000m 1500m 2000m 2500m 3000m
| > carico equilibrato non distorcente | > symmetrical non distorting load
| altitude | 1,00 0,96 0,93 0,90 0,86
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max 27 °C, for
| cos | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| e si riferiscono ad alimentazione continua del carico per ogni possibile | continuous supply of loads for any utility power failure; no overloads
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | are allowed.
monosupporto (SAE)
single bearing (SAE)
| giunto a dischi | flangia SAE-flange SAE
| L | G | I1
| fori | R | S1
| model | B
| D | Cg
mass
| disk joint | 5 | 4 | 3
| holes | [mm] | [mm] | [mm]
[kg]
| 6,5 | • | • | 30,2 | 215,9 | 200 | 6 | 9 | 60 | FB2 SA | 450 | 329 | 238 | 51,5
| 7,5 | • | • | 30,2 | 241,3 | 222,2 | 8 | 9 | 45 | FB2 SB | 450 | 329 | 230 | 57,5
| 8 | • | • | • | 62 | 263,5 | 244,5 | 6 | 11 | 60 | FB2 MA | 510 | 389 | 270 | 68,5
| 10 | • | • | 53,8 | 314,3 | 295,3 | 8 | 11 | 45 | FB2 MB | 510 | 389 | 260 | 74,5
| 11,5 | • | 39,6 | 352,4 | 333,4 | 8 | 11 | 45
| P | 314,3 | 362 | 409,6
| Q | 358 | 405 | 452
| I | 333,4 | 381 | 428,6
| R1 | 11 | 11 | 11
| S | 22° 30I | 15° | 15°
| fori/holes | 8 | 12 | 12
bisupporto (IM B34)
double bearing (IM B34)
| model | A
| B | D
| Cg | mass
| [mm] | [mm] | [mm] | [mm]
[kg]
| FB2 SA | 503 | 437 | 329 | 248 | 50
| FB2 SB | 503 | 437 | 329 | 240 | 56
| FB2 MA | 563 | 497 | 389 | 280 | 67
| FB2 MB | 563 | 497 | 389 | 270 | 73
J609B
| cono | albero - shaft
| COD | flangia - flange
| model | B
| D | Cg
mass
| cone | d
| a | b
| I | p
| holes | R
| [mm] | [mm] | [mm]
[kg]
| 25,4 | 25,4 | 63,5 | 48
| D | 165 | 146,1 | 4 | 11 | FB2 SA | 437 | 329 | 243 | 47
| 35 | 29,4 | 42,2 | 69
| F | 197 | 163,6 | 4 | 11 | FB2 SB | 437 | 329 | 235 | 53
| - -- | - | - | - | - | 197 | 177,8 | 4 | 11 | FB2 MA | 497 | 389 | 275 | 64
| FB2 MB | 497 | 389 | 265 | 70
B3/B9
| cono | albero - shaft
| COD | flangia - flange
| model | B
| D | Cg
| mass | Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso
Soga reserves the right to change the data in order to update or improve its products without prior notice
| cone | d
| a | b
| I | p
| holes | R
| g | [mm] | [mm] | [mm]
[kg]
| 30 | 29,4 | 19 | 27
| B | 135 | 105 | 12 | 9 | 30° | FB2 SA | 437 | 329 | 243 | 47
| 38 | 37,4 | 8 | 37
| G | 150 | 125 | 4 | 12 | 90 | FB2 SB | 437 | 329 | 235 | 53
| FB2 MA | 497 | 389 | 275 | 64
| FB2 MB | 497 | 389 | 265 | 70
| Sincro is a brand of Soga S.p.A. | FB2 06.2H0B14 r0e5.v20011.415
Via Della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
Operating office
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • Fax +39 0445 446222
sales.sincro@sogaenergyteam.com
| www.sogaenergyteam.com | N. | 229580
