URL: https://www.sogaenergyteam.com/wp-content/uploads/2015/12/HB4-SINCRO.pdf
Accessed: 2026-11-24

Alternatori 4 poli
| per | gruppi elettrogeni industriali
4 pole alternators
for industrial gen-sets
HB4
15 to 22 kVA / 50 Hz
Alternatori sincroni in bassa tensione Ac | IP23
SynchronouslowvoltageAcalternators| IP23
| 4 | TriFASE - THrEE PHASE
PoLES
| 1500/1800 rPM | SENZA SPAZZOLE /AVr
bruShLESS / AVr
dati elettrici
electric data
| Classe d'isolamento - Insulation class | H
| Corrente di corto circuito - Short circuit current | > 350 % In
| Terminali - Leads | 12
| Distorsione armonica - Total harmonic content** | < 2,5 %
| Sistema di eccitazione - Excitation system | Brushless
| Fattore armonico telefonico - Telephone Harmonic Factor** | < 3%
| Tipo di regolatore di tensione - Voltage regulator type | AVR BL4-U
| Protezione basse velocità | standard
| Precisioneregolazioneditensione-Voltageregulationaccuracy* ±1% | Underspeed protection
| Compatibilità elettromagnetica | EN 61000-6-2 | Sistema d'isolamento secondo UL 1446
a richiesta
| Electromagnetic compatibility | EN 61000-6-4 | Insulation system according to UL 1446
on request
** Con carico da 0 a 100%, variazione di velocità da –2% a +5%, cosϕ 0,8, carico lineare ed equilibrato - With load from 0 to 100%, speed variation from –2% up to +5%, power factor 0,8 linear and balanced load
*** Tra fase e fase, a pieno carico nominale lineare ed equilibrato - Line to line, at full linear and balanced rated load
informazioni tecniche
technical information
| > | Norme di riferimento:
| > | Standards:
| EN 60034-1, IEC 60034-1, ISO 8528-3 | EN 60034-1, IEC 60034-1, ISO 8528-3
| > | Grado di protezione:
| > | Protection degree:
| Lo standard è IP23 | Standard is IP23
| > | Cuscinetti:
| > | Bearings:
| I cuscinetti sono dimensionati per un utilizzo pesante | Bearings are dimensioned for heavy duty
| > | Comportamento transitorio:
| > | Transient features:
| La caduta di tensione transitoria per un’applicazione del carico | Transient voltage drop for rated step load at 0,8 power
factor
| nominale a cosϕ 0,8 è inferiore al 18% | is less than 18%
| > | Funzionamento monofase:
| > | Single-phase operation:
| Gli alternatori HB possono essere collegati per l’utilizzo in monofase | HB alternators can be connected for single-phase use
potenze e rendimenti
powers and efficiencies
| powers | efficiencies
| S1 40/105 | °C cl.
| F | S1 40/125 °C cl.
| H | Stand by 27/163 °C | S1 40/125 °C 4/4
| 50 Hz • 1500 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 380 | 400 | 415 | 400 | 400
| tensione - voltage YY | 190 | 200 | 208 | 200 | 190 | 200 | 208 | 200 | 190 | 200 | 208 | 200 | 200
| tensione - voltage ∆ | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 220 | 230 | 240 | 230 | 230
| tensione - voltage ∆∆ | 110 | 115 | 120 | 115 | 110 | 115 | 120 | 115 | 110 | 115 | 120 | 115 | 115
| model | kVA | kVA | kVA | p.f. = 0,8 | p.f. = 1
| HB4 SA | 13,8 | 13,8 | 13,8 | 8,3 | 15 | 15 | 15 | 9 | 16,5 | 16,5 | 16,5 | 9,9 | 84 | 84,8
| HB4 SB | 16,1 | 16,1 | 16,1 | 9,7 | 17,5 | 17,5 | 17,5 | 10,5 | 19,3 | 19,3 | 19,3 | 11,6 | 84,4 | 85,2
| HB4 CA | 20,2 | 20,2 | 20,2 | 12,1 | 22 | 22 | 22 | 13,2 | 24,2 | 24,2 | 24,2 | 14,5 | 84,8 | 85,6
| 60 Hz • 1800 rpm | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph | 3 ph | 3 ph | 1 ph | 3 ph
| tensione - voltage Y | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 416 | 440 | 480 | 480 | 480
| tensione - voltage YY | 208 | 220 | 240 | 240 | 208 | 220 | 240 | 240 | 208 | 220 | 240 | 240 | 240
| tensione - voltage ∆ | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 240 | 254 | 277 | 277 | 277
| tensione - voltage ∆∆ | 120 | 127 | 138 | 138 | 120 | 127 | 138 | 138 | 120 | 127 | 138 | 138 | 127
| model | kVA | kVA | kVA | p.f. = 0,8 | p.f. = 1
| HB4 SA | 15,4 | 16,1 | 16,6 | 10,5 | 16,7 | 17,5 | 18 | 11,5 | 18,4 | 19,3 | 19,8 | 12,6 | 84,8 | 85,7
| HB4 SB | 17,9 | 18,8 | 19,3 | 12,3 | 19,5 | 20,4 | 21 | 13,4 | 21,4 | 22,5 | 23,1 | 14,7 | 85,2 | 86,1
| HB4 CA | 22,5 | 23,6 | 24,3 | 15,5 | 24,5 | 25,7 | 26,4 | 16,8 | 26,9 | 28,2 | 29 | 18,5 | 85,6 | 86,5
| condizioni d’impiego | fattori correttivi
| operating conditions | correction factors
| Le potenze sopra indicate sono riferite alle seguenti condizioni d’impiego: | The ratings in the above table are referred to the following conditions:
| temp.amb. | 25 °C | 40 °C | 45 °C | 50 °C | 55 °C
| > temperatura ambiente 40 °C | > ambient temperature 40 °C
| amb.temp | 1,05 | 1,0 | 0,96 | 0,92 | 0,88
| > altitudine non superiore a 1000 m. s.l.m. | > altitude below 1000 m. a.s.l.
| > cos ϕ 0,8 | > power factor 0,8
| altitudine | 1000m | 1500m 2000m 2500m 3000m
| > carico equilibrato non distorcente | > symmetrical non distorting load
| altitude | 1,00 | 0,96 | 0,93 | 0,90 | 0,86
| > le potenze in stand-by sono riferite a 27 °C di temperatura ambiente | > stand-by ratings are based on ambient temperature max 27 °C, for
| cos ϕ | 1,0 | 0,8 | 0,7 | 0,6 | 0,5
| e si riferiscono ad alimentazione continua del carico per ogni possibile | continuous supply of loads for any utility power failure; no overloads
| power factor | 1,00 | 1,00 | 0,93 | 0,88 | 0,84
| interruzione di rete; in tali servizi non sono ammessi sovraccarichi. | are allowed.
B
| monosupporto (SAE) | Cg
| single bearing (SAE) | I | 12
| I1 | 44 | 196 | 5
S1
| S | 366
| G | P
Q
| N.Fori/Holes | R | 160
| 15 | D
L
N.Fori
| N.Holes | R1 | 254
| giunto a dischi | flangia SAE-flange SAE
| L | G | l1
| fori | R | S1
| disk joint | 5 | 4 | 3
| holes | B
| D | Cg
mass (kg)
| 6,5 | • | • | 30,2 | 215,9 | 200 | 6 | 9 | 60° | HB4
| SA | 505 | 449 | 268 | 87
| 7,5 | • | • | 30,2 | 241,3 | 222,2 | 8 | 9 | 45° | HB4
| SB | 505 | 449 | 258 | 93
| 8 | • | • | • | 62 | 263,5 | 244,5 | 6 | 11 | 60° | HB4
| CA | 545 | 489 | 288 | 112
| 10 | • | • | 53,8 | 314,3 | 295,3 | 8 | 11 | 45°
| 11,5 | • | 39,6 | 352,4 | 333,4 | 8 | 11 | 45°
| P | 314,3 | 362 | 409,6
| Q | 358 | 405 | 452
| I | 333,4 | 381 | 428,6
| R1 | 11 | 11 | 11
| S | 22° 30' | 15° | 15°
| fori-holes | 8 | 12 | 12
bisupporto (IM B34)
| double bearing (IM B34) | 330
A
| 285.8 | B | 58
| M | 10 | 44 | 196
Cg
6
| A | k6
| 22.5 | 366 | 42 | 266.7 | 308
319
| 22.5 | 160
A
| 15 | D | 59
12
254
| A | B
| D | Cg
| mass (kg) | 45
| HB4 SA | 563 | 505 | 390 | 278 | 86
| HB4 SB | 563 | 505 | 390 | 268 | 92
| Sezione | A-A
| HB4 CA | 603 | 545 | 430 | 298 | 111
| Soga Energy Team. | Soga Energy Team.
| Soluzioni per ogni settore applicativo. | Solutions for any application.
| Con una gamma fino a 2.600 kVA tra le più complete del settore, unitamente al nostro rilevante | With a range of powers up to 2,600 kVA among the most comprehensive in the industry, along with
| know-how e alla vasta competenza tecnica nella progettazione e produzione di motori elettrici e | our great know-how and deep technical expertise in the design and production of electric motors
| alternatori che risale al 1966, siamo specializzati nello sviluppo di soluzioni standard e speciali per i | and alternators dating back to 1966, we are specialized in the development of standard and tailor-
| clienti, i mercati e le applicazioni più diverse. | made solutions, for the most different customers, markets and applications.
| I nostri prodotti sono fabbricati all’interno dei nostri stabilimenti in Europa con le più avanzate | Our products are manufactured in our plants in Europe with the most advanced technologies.
| tecnologie. | Thanks to our brands and an international sales network, today we are recognized all over the
| Grazie ai nostri brand e a una rete di vendita internazionale, oggi siamo presenti in tutto il mondo, | world as a leading company for our innovative and dynamic skills in the creation of rotating electric
Soga si riserva il diritto di modificare i dati per aggiornare o migliorare i propri prodotti senza alcun preavviso. Soga reserves the right to change the data in order to update or improve its products without prior notice
| riconosciuti tra le aziende leader più innovative e dinamiche nella creazione di macchine elettriche | machines.
rotanti.
| Motori elettrici AC | Alternatori e saldatrici AC e DC
| Generatori PTO con attacco a cardano | Alternatori AC per energie rinnovabili
| AC electric motors | AC and DC alternators and welders
| PTO tractor-driven generators | e progetti speciali
AC alternators for renewable
energies and special projects
| condizioni di garanzia | Warranty conditions
| Soga garantisce ai propri clienti gli alternatori, | direttamente. Entro i suddetti termini Soga
| derivanti dall’uso o dalla impossibilità d’uso dei | Soga guarantees the own alternators for a
| spare parts that, according to its judgment or | substitution will not extend or renew the
| prodotti al suo interno, per un periodo di 18 | si impegna a fornire gratuitamente pezzi di
| prodotti, sia totale che parziale. La riparazione | period of 18 months starting from the invoice
| to the one of an authorized representative, | warranty duration. Warranty will not be
| mesi a decorrere dalla data di fatturazione, | ricambio di quelle parti che, a giudizio di Soga o
| o la fornitura sostitutiva non prolungherà, né | date or 12 months starting from the first start
| appear with manufacturing or material | granted: whenever break-downs or problems
| oppure di 12 mesi a decorrere dalla data di | di un suo rappresentante autorizzato, presentino
| rinnoverà la durata del periodo di garanzia. La | up, whichever occurs first. We confirm that
| defects or, always to its judgment, to | may appear because of lack of experience,
| prima messa in funzione, a seconda di quale | difetti di fabbricazione o di materiale oppure,
| garanzia decadrà: qualora si manifestassero | warranty is directed only to Soga customers
| directly or through an authorized center | usage over the nominal performances, if the
| delle due avvenga per prima. Si precisa che | a suo giudizio, ad effettuarne la riparazione
| inconvenienti o guasti dovuti ad imperizia, | to which we respond. Soga does not grant
| carry out the repairing without undertaking | product had been modified or should return
| detta garanzia è rivolta ai soli clienti di Soga ai | direttamente o per mezzo di officine autorizzate
| utilizzo oltre ai limiti delle prestazioni nominali, | warranty to those who have not directly
| transport costs. We anyhow exclude forms | incomplete, disassembled or with modified
| quali direttamente risponde. | senza assumersi alcun onere per il trasporto.
| se il prodotto avesse subito modifiche o se | purchased the product from the factory, in
| of responsibility or obligation for other costs, | nameplate data.
| Soga non riconosce direttamente la garanzia | Rimane comunque esclusa qualsiasi altra
| dovesse ritornare disassemblato o con dati di | spite of the possession of it.
damages and direct or indirect loss caused
| ad alcun soggetto che, pur in possesso dei | forma di responsabilità o obbligazione per
| targa alterati o manomessi. | Within the above mentioned terms, Soga
by total or partial usage or impossible
| suoi prodotti, non li abbia da essa acquistati | altre spese, danni e perdite dirette o indirette
| commits itself to supply free of charge those | usage of the products.The repairing or the
| Sincro® is a brand of Soga S.p.A. | HB4 06.2014 rEV 01.15
Via Della Tecnica, 15 • 36075 Montecchio Maggiore (VI) • ITALY
operating office
Via Tezze, 3 • 36073 Cereda di Cornedo Vicentino (VI) • ITALY
Ph. +39 0445 450500 • Fax +39 0445 446222 • sales.sincro@sogaenergyteam.com
| www.sogaenergyteam.com | n. 229580
