URL: https://dcec-generator.com/cdlo200psoa-diesel-generator-set/
Accessed: 2026-11-14

DCEC CDLO200PSOA Diesel Generator Set | Dongfeng Cummins Generator
+86-755-8231-4520
info@dcec-generator.com
China DCEC Generator Set | Diesel | Marine Set | Silent Generator | Power Solution Set
MENU MENU
Home
About Us
Company Introduction
SinoMac And Brands
Corporate Culture
Management System
Winter Solstice Charity
About SinoMac Team
SinoMac China Team
SinoMac Asia (Thailand)
Regional Sales Representative
Join SinoMac Team
Why Choose Us
Excellent Solution Provider
Professional and Dedicated Team
Detailed Visualization Services
Advanced Management system
FAQs
Questions About Products
Questions About Business
Questions About Management
Questions About Training
Products
50Hz Industrial Engine
50Hz Marine Engine
60Hz Industrial Engine
60Hz Marine Engine
50Hz 4BT3.9 Diesel Generator Set
50Hz 6BT5.9 Diesel Generator Set
50Hz 6CTA8.3 Diesel Generator Set
50Hz 6LTAA8.9 Diesel Generator Set
50Hz 6LTAA9.5 Diesel Generator Set
50Hz 6ZTAA13 Diesel Generator Set
50Hz QSB3.9 Diesel Generator Set
50 Hz QSB4.5 Diesel Generator Set
50Hz QSB5.9 Diesel Generator Set
50Hz QSB6.7 Diesel Generator Set
50Hz QSL8.9 Diesel Generator Set
50Hz QSM11 Diesel Generator Set
50Hz QSZ13 Diesel Generator Set
50 Hz 6BT5.9-M Marine
50 Hz 6CTA8.3-M Marine
50 Hz 6LTAA8.9-M Marine
50 Hz 4BT3.9-GM Marine
50 Hz 6BT5.9-GM Marine
50 Hz 6CTA8.3-GM Marine
50 Hz 6LTAA8.9-GM Marine
50 Hz QSL8.9-M Marine
60Hz 4BT3.9 Diesel Generator Set
60Hz 6BT5.9 Diesel Generator Set
60Hz 6CTA8.3 Diesel Generator Set
60Hz 6LTAA8.9 Diesel Generator Set
60Hz 6LTAA9.5 Diesel Generator Set
60Hz 6ZTAA13 Diesel Generator Set
60Hz QSB3.9 Diesel Generator Set
60Hz QSB4.5 Diesel Generator Set
60Hz QSB5.9 Diesel Generator Set
60Hz QSB6.7 Diesel Generator Set
60Hz QSL8.9 Diesel Generator Set
60Hz QSM11 Diesel Generator Set
60Hz QSZ13 Diesel Generator Set
60 Hz 6BT5.9-M Marine
60 Hz 6CTA8.3-M Marine
60 Hz 6LTAA8.9-M Marine
60 Hz 4BT3.9-GM Marine
60 Hz 6BT5.9-GM Marine
60 Hz 6CTA8.3-GM Marine
60 Hz 6LTAA8.9-GM Marine
60 Hz QSL8.9-M Marine
News
Industry News
Global Companies in China
Leading Companies in China
China News
Industry Company Dynamics
EMAC News
Management News
Global Team News
Training Activities
Team-building Activities
Global Activity
Global Exhibition
Global Business Visiting
Global Traveling
Global Online Activity
Business Related
Tips of dealing with China
Chinese Business Culture
The Secret Behind Low Prices
Business Fraud Case
Articles
Technical Documents
Technical Literature
Installation and Commissioning
Operation and Maintenance
Overhaul & Replacement
Products Tendency
Standard Products
Special Products
Special Application
Systematic Products
Technology Development
Industrial Trend
Industry Outlook
Industry Segmentation
Substitutes News
Project Case
Application Field
Customer Review
Latest Case
Global Case
Customer Review
Contact Us
Select Page
DCEC CDLO200PSOA Diesel Generator Set
SinoGen CDLO200PSOA diesel generator set is the complete generator set manufactured by SinoGen. SinoGen CDLO200PSOA diesel generator set powered by DCEC 6LTAA8.9 series diesel engine, comes with 50-degree aluminum radiator, coupled with Stamford alternator, controlled by Deepsea 6120 intelligent generator set controller.
The prime power for 50 Hz of SinoGen CDLO200PSOA diesel generator set (1500 RPM) is 200 kW.
The code C in the model name indicates that the engine brand of the unit is Cummins, the code D in the model name indicates that the fuel type is diesel, the code L in the model name indicates that the Land-used, the code O in the model name indicates that the open type, the code 200 in the model name indicates that the power is 200KW, and the code P in the model name indicates that the power type is the primary power. The code S in the model name indicates that the generator brand is Stamford, the code O in the model name indicates that the generator set has no ATS and no parallel function, and the code A in the model name indicates that the frequency of the generator set is 50hz.
As official exporting agent of DCEC, SinoGen is a professional power system solution provider, we provide one-stop power system solutions for customer from all over the world, from power system design to power system supply, from installation to commissioning, from after-sales services support to parts supply, SinoGen is your reliable power system partner that give you best value for money and reliable system solution.
Advantages of DCEC CDLO200PSOA Diesel Generator Set
1. Compact Overall Structure: Shangchai generator sets use a monolithic crankshaft, gate-type engine block, flat-cut connecting rod, and short piston, which are compact in shape and have strong adaptability for matching with other equipment.
2. Environmental Performance: The use of a new constricted combustion chamber, increased fuel injection pressure, and improved combustion process meet environmental standards. Exhaust pollutant emission values comply with the requirements of JB8891-1999, and noise levels meet the requirements of GB14097-1999 with a margin.
3. Lubrication and Cooling System Optimization: Reducing the number of external pipelines and components, using a brushless alternator as a whole, greatly improves the leakage situation and significantly enhances reliability.
4. High Altitude Operation Capability: Equipped with J98 and J114b types of waste gas turbochargers, it has strong high-altitude operation capabilities, with power loss below 3% when used in high-altitude areas above 5000m.
5. Adaptability to Harsh Environments: With high-vacuum exhaust ejection devices, three-stage cyclone German paper air filters, and low-temperature sintered ceramic piston rings, the diesel engine will not experience early wear when used in deserts or high-dust areas.
6. Electronic Fuel Injector Calibration: Uniformity of work among cylinders can be calibrated through electronic fuel injectors, with smooth torque output from the high-pressure fuel pump, low vibration, and low noise.
Technical Specifications
| Genset Model: | CDLO200PSOA
| Prime Power: | 200 kW / 1500 RPM
| Genset Frequency: | 50 Hz
| Engine Model: | 6LTAA8.9-G3
| Rated Power: | 200 kW / 1500 RPM
| Alternator Brand: | Stamford
| Alternator Model: | UCDI274K
| Genset Dimension: | 2550 mm * 1050 mm * 1860 mm
| Dry Weight: | 1800 kg
| Mute Tank Dimension:: | 3700 mm * 1090 mm * 2180 mm
| Lead Time: | 15 – 30 Working Days
| Payment Terms: | T/T ,L/C
Video
Images
VR View
coming soon
coming soon
6LTAA8.9 Series
General Data
Engine
Alternator
Controller
Optional
Canopy
| Generator Model | Prime Power | Engine Model | Alternator Brand | Alternator Model | Generator Dimension
| CDLO180PSOA | 220 kW / 1500 RPM | 6LTAA8.9-G2 | Stamford | UCD274K | 2670 mm * 1250 mm * 1410 mm
| CDLO182PSOA | 182 kW / 1500 RPM | 6LTAA8.9-G2 | Stamford | UCDI274J | 2550 mm * 1050 mm * 1860 mm
| CDLO200PSOA | 200 kW / 1500 RPM | 6LTAA8.9-G3 | Stamford | UCDI274K | 2550 mm * 1050 mm * 1860 mm
| ——END——
| General Information of DCEC CDLO200PSOA Diesel Generator Set
| Generator Model | CDLO200PSOA | Engine Model | 6LTAA8.9-G3
| Bore * Stroke | 114 mm * 145 mm | Displacement | 8.9 L
| Prime Power | 200 kW / 250 kVA | Standby Power | 220 kW / 275 kVA
| ——END——
| Engine Specifications of DCEC CDLO200PSOA Diesel Generator Set
| Engine Brand | DCEC | Engine Model | 6LTAA8.9-G3
| Engine Type | 6 Cylinders, in Line | Bore * Stroke | 114 mm * 145 mm
| Displacement | 8.9 L | Prime Power | 230 kW / 1500 RPM
| Standby Power | 250 kW / 1500 RPM | Aspiration | Turbocharged & Air – Air Intercooler
| ——END——
| Alternator Specifications of DCEC CDLO200PSOA Diesel Generator Set
| Alternator Brand | Stamford | Alternator Model | UCDI274K
| Rated Voltage | 230 / 400 V | Frequency | 50 Hz
| ——END——
Coming soon
Coming soon
Coming soon
Note: All Above Data are Just for Referenec, All Data Might Change Without Notices or Updates, Please Contact Our Sales Team to Confirm All Details Via WhatsApp or Email.
Engine Sale Manual
Installation Drawing
Installation Manual
Operation Manual
Parts Catalogue
Report & Certifcate
Tags: 50Hz | CDLO200PSOA | DCEC | Diesel Generator Set
Other Models in this Series
DCEC 50Hz CDLO180PSOA Industrial Generator Set
DCEC CDLO182PSOA Diesel Generator Set
DCEC CDLO200PSOA Diesel Generator Set
LinkedIn
Facebook
Google+
Twitter
Like
0
Global Activity

Empowering Global Rail with China’s Strong supply Chain: Meet Us in Berlin at Booth 8.1-245
|
Sep 5, 2026
SinoMac and RailMac: an integrated green-power value chain empowering the future of rail transit.
China-built, powering global rail transit. We look forward to welcoming you at Hall 8.1 · Booth 245.

SinoMac Makes Its Mark at Global Maritime Event—A Look Back at Marintec China 2025
|
Jan 9, 2026
Hailed as the "Olympics" of the global maritime industry, Marintec China 2025 took place from December 2 to 5, 2025, at the Shanghai New International Expo Centre. Centered on the theme “Innovation and Cooperation for Sustainable Maritime Development,” this edition showcased cutting-edge technologies, innovative achievements, and sustainable pathways across the global maritime sector. It attracted over 2,000 exhibiting companies and tens of thousands of professional visitors from more than 100 countries and regions, highlighting China's pivotal influence and open-cooperative stance within the global maritime industry.

SinoMac’s Presence at the 2025 Kazakhstan International Mining, Exploration & Coal Processing Exhibition
|
Jan 9, 2026
As one of the most influential mining exhibitions in Central Asia, the Kazakhstan International Mining, Exploration and Coal Processing Exhibition (Mining Week) was grandly held in Karaganda, Kazakhstan from June 24 to 26, 2025. Focused on the entire mining process, this exhibition showcased a concentrated display of technological innovations, equipment upgrades and green solutions-catering to the industry’s full-chain demands and serving as a premier platform for global mining players to showcase technologies, exchange experience and explore partnerships.

Review of SeaMac 2025 Vietnam International Maritime Ship Exhibition:Deeply connecting with the cutting-edge of the global maritime industry
|
Jan 9, 2026
Recently, the highly anticipated 2025 Vietnam International Maritime and Shipbuilding Exhibition concluded successfully at the Adora Convention Center in Ho Chi Minh City. As Vietnam’s largest and most specialized event in shipbuilding and maritime technology, the exhibition gathered top shipbuilders, maritime service providers, and marine equipment manufacturers from around the world. SeaMac actively participated, comprehensively showcasing its innovative achievements and integrated capabilities in ship solutions and high-efficiency propulsion systems. The company engaged in extensive and in-depth exchanges with industry partners, achieving fruitful outcomes from its participation.

Attending a Global Maritime Extravaganza, SinoMac will be showcasing at Marintec China 2025
|
Nov 24, 2025
Marintec China 2025, hailed as a "global trendsetter for the maritime industry," will be held from December 2nd to 5th, 2025, at the Shanghai New International Expo Centre. The theme of this year's exhibition is "Innovation and Cooperation for Sustainable Development of the Maritime Industry," and the theme of the High-Level Maritime Forum is "Intelligent Navigation, Green Coexistence, Integration, and Innovation," reflecting expectations for the industry's future.

Review SAUDI RAIL 2025 ：SinoMac Exhibition Highlights
|
Nov 24, 2025
SinoMac successfully participated in SAUDI RAIL 2025, the annual industry event held in Riyadh, Saudi Arabia, from October 19th to 20th, 2025. At the exhibition, SinoMac showcased its strong capabilities in railway technology, innovative solutions, and full lifecycle services, and engaged in in-depth exchanges with industry partners, customers, and experts from around the world to jointly explore future opportunities for rail transit development in the Middle East.

Deeply Cultivate the International Market, Empowering the Future of Rail——Focus [PRO//Motion Expo 2025]: SinoMac Exhibition Highlights Review
|
Sep 9, 2025
From August 28 to 31, 2025, the highly anticipated
PRO//Motion Expo 2025 (Russian International Railway and
Motion Exhibition) grandly opened at the Russian Railway Museum in St.
Petersburg. PRO//Motion Expo is currently the largest railway and transportation exhibition in Russia and the
Commonwealth of Independent States (CIS), attracting extensive participation from railway companies from CIS
countries and around the world. Over the four-day exhibition, exhibitors showcased cutting-edge technologies
and innovative achievements in the railway transportation industry.

Focus on marine industry event, start a new chapter of marine development together–SinoMac Group Limited to exhibit at Marine & Offshore Vietnam 2025
|
Jul 16, 2025
Against the backdrop of the booming development of the global shipping and maritime industry, Vietnam International Maritime Expo 2025 (Marine & Offshore Vietnam) will be held in Ho Chi Minh City, Vietnam from 19th to 21st November. As one of the most influential maritime events in Southeast Asia, this exhibition brings together top enterprises and innovations in the fields of global shipbuilding, offshore engineering, port equipment, new energy ship technology, etc., and provides an international platform for industry colleagues to exchange and co-operate and explore the market.

SinoMac Group Limited made its debut at the 2025 Indonesia International Construction Machinery, Mining and Concrete Exhibition.
|
Jul 15, 2025
The International Exhibition of Engineering Machinery, Mining, and Concrete (Mining Indonesia) will be held in Jakarta, Indonesia, from September 17 to 20, 2025. As one of the most influential mining exhibitions in Southeast Asia, Mining Indonesia provides a professional platform for enterprises, experts, and practitioners in the global mining sector to showcase cutting-edge technologies, exchange industry insights, and explore collaborative opportunities.

2025 Russian International Railway and Rail Transit Exhibition: SinoMac invites you to join the industry feast
|
Jul 15, 2025
From August 28 to 31, 2025, the highly anticipated biennial Russian International Railway and Rail Transit Exhibition (PRO/Motion Expo) will be held in St. Petersburg. The exhibition is the largest and most professional railway and transportation exhibition in Eastern Europe and Central Asia. PRO/Motion Expo brings together industry elites, corporate representatives and professional visitors from all over the world to witness the latest development achievements and cutting-edge trends in the railway and rail transit industry. Here, many internationally renowned companies will showcase their latest technologies, products and solutions, covering railway infrastructure construction, train manufacturing, communication and signal systems, intelligent transportation and other fields. From advanced train design and manufacturing technology to efficient railway operation and management solutions; from innovative rail material research and development to intelligent railway communication and control systems, various cutting-edge technologies and innovative achievements will be presented one by one, bringing a wonderful industry feast to the participants.
Online Service
Sales Director-Mr.Jasper Lee
Sales Manager-Mrs.Wendy Fu
Spare Parts Sales-Miss. Nora Cao
After-Sales Manager-Miss. Tina Zhang
Merchandiser-Miss. Yoyo Tao
Contact EMAC Now!
*Country
City
*Company Name
Website
Address
Post Code
*Contact Person
*Job Title
*Email
Telephone
Mobile
WhatsApp
Wechat
Linked In
Message
PageUrl
PageName
Submit
More about DCEC
DCEC Introduction
Stamford Generator
Model Name Defination
Warranty Conditions
Project Case
Sinomac Guide
Customer Review
EMAC’s Business
Energy
Maritime
Automotive
Construction
Mining
Water Pump
Railway
Global Network
EMAC Asia-Thailand
AseanMac-Singapore
Other Asia Countries
Middle East
Europe
Africa
Latin America
50Hz Diesel Generator Set
50Hz Marine Generator Set
60Hz Diesel Generator Set
60Hz Marine Generator Set
Home
About Us
Products
News
Articles
Customer Review
Contact Us
youtube
Facebook
linkedin
Instagram
Tiktok
Copyright © 2026 SinoMac Group Limited.
All rights reserved.
Subscribe To Our Newsletter
Subscribe to get the latest updates from www.dcec-generator.com
SUBSCRIBE!
You have Successfully Subscribed!
Pin It on Pinterest
