URL: https://www.slongpower.com/silent-generators/silent-lp-ng-gasoline-generator/air-cooling-low-noise-cng-ng-18kw-natural-gas.html
Accessed: 2026-11-13

China Air Cooling Low Noise CNG NG 18KW Natural Gas Generator For Home Standby Manufacturers Factory - Yancheng Slong
+86-515-88811626
slong8@slongco.com
Language
English
Español
Français
عربي
русский
Português
हिंदी
Deutsch
Melayu
Italiano
Nederlands
Việt Nam
Home
About Us
Products
Silent Generator Silent Gas Generator
Silent LP NG Gasoline Generator
Silent Gasoline Generator
Silent Inverter Generator
Silent Diesel Generator
Silent Diesel Gas Generator
Generators Gasoline Generator
Dual Fuel Generator
Diesel Generator
Welder Generator
LPG NG Generator
Water Pumps
High Pressure Washer Gasoline High Pressure Washer
Diesel High Pressure Washer
News
Company Activities
Cases
hot sale products
Delivery
About gas generator
Knowledge
Products
Contact Us
Catalog
Blog
Home
/
Products
/ Silent Generator / Silent LP NG Gasoline Generator / Details
Categories
Silent Generator
Silent Gas Generator
SLONG Home Standby Generator Automatic Transfer Switch WiFi Monitoring Easy Maintenance Reliable
SLONG Home Standby Generator Outdoor Ready IP43 Waterproof Extreme Weather Backup Power
SLONG Home Standby Generator Silent Dual Fuel Backup Power for Emergencies Home or Business
Silent Natural Gas Generator 5-40kW Dual Fuel LPG NG Home Standby Power System ATS Smart Control OEM Manufacturer
SLONG LPG Gas Generator Silent 20kW Dual Fuel Natural Gas Compatible Residential Industrial Backup Power System Factory Direct
Silent Generator for Home Use 5-20kW Low Noise ATS Automatic Start Residential Backup Power System OEM Factory Supply
Natural Gas Generator Silent 5-40kW Residential Commercial Standby Power System ATS Automatic Control OEM Manufacturer
SLONG Dual Fuel Generator Automatic Transfer Switch WiFi Monitoring Easy Maintenance
SLONG LPG Gas Generator Quiet Energy Efficient Portable Backup Power for Home and Business
SLONG Gas Power Generator Silent Dual Fuel Backup Power for Emergencies Home or Business
SLONG LPG Generator Natural Gas Generator Automatic Transfer Switch WiFi Monitoring Easy Maintenance
Silent LP NG Gasoline Generator
SLONG LPG Gas Generator Best Dual Fuel Backup Power for Home Emergency Buy Now
SLONG 20kW Gas Generator Silent Dual Fuel Backup Power for Home and Commercial Use
SLONG 20kW Gas Generator High Performance Dual Fuel Compatible with LPG Gasoline and Natural Gas
SLONG Natural Gas Generator for Home Backup Silent Dual Fuel Reliable and Energy Efficient
SLONG Natural Gas Generator SmartGen Control Automatic Transfer Switch Backup Power for Home and Business
SLONG Natural Gas Generator Portable Outdoor Silent Backup Power Residential Emergency Ready
SLONG Gas Power Generator Automatic Transfer Switch WiFi Monitoring Easy Maintenance and Reliable
SLONG Gas Power Generator Silent Dual Fuel Backup Power for Emergencies Home or Business
SLONG LPG Generator Natural Gas Generator Portable SmartGen Control Automatic Transfer Switch
SLONG Home Standby Generator Silent Dual Fuel Backup Power for Residential Use
SLONG Home Standby Generator Residential Backup Energy Saving Low Noise Reliable Performance
SLONG Home Standby Generator High Performance Dual Fuel Compatible with LPG Gasoline and Natural Gas
Propane Gas Generator Silent 5-40kW Dual Fuel LPG NG Outdoor Backup Power System IP43 Weatherproof Industrial Use
15kW Generator Silent Dual Fuel LPG Natural Gas Home Standby Power System ATS Smart Control OEM Factory Direct Supply
SLONG Silent Natural Gas Generator Portable Backup Power Emergency Use Residential and Commercial
SLONG Gas Power Generator High Performance Dual Fuel Compatible with LPG Gasoline and Natural Gas
SLONG Residential Generator Reliable Backup Energy Saving Silent Residential and Commercial Use
SLONG LPG Generator Natural Gas Generator Residential Backup Energy Saving Low Noise Reliable
SLONG Gas NG Generator Manufacturer ChinaSLONG Gas NG Generator Manufacturer China
SLONG Home Standby Generator High Performance Dual Fuel Compatible with LPG Gasoline and Natural Gas
SLONG Home Standby 5kw 6kw 8kw 10kw 12kw 15kw 17kw 20kw 30kw With CE Certification
SLONG Home Standby Generator Custom Voltage and Phase Options Extreme Weather Ready Durable
natural gas generator home standby generator outdoor weatherproof standby generator
generator natural gas residential standby generator natural gas propane gasoline dual fuel
silent lpg generator residential standby generator propane gas generator ATS smartgen wifi
silent lpg generator residential standby power generator outdoor weatherproof standby generator
Dual Fuel Generator 15kw Generator Residential Generator Silent Natural Gas Generator Home Backup LPG Gas Generator Extreme Cold Solar Hybrid
Propane Gas Generator 16kw Generator Residential Generator Silent Gasoline Generator Dual Fuel Home Backup Outdoor Solar Hybrid
Propane Gas Generator 16kW Generator Residential Generator Silent Gasoline Generator Dual Fuel Home Backup Outdoor Solar Hybrid
LPG Gas Generator 15kw Generator Silent LPG Generator Residential Generator Dual Fuel Home Standby SmartGen Solar Ready
Silent Natural Gas Generator 18kw Generator Residential Generator Gas Power Generator Dual Fuel Home Standby ATS Solar System
Residential Generator 20kw Generator Propane Gas Generator Silent Gasoline Generator Dual Fuel Generator Natural Gas
LPG Gas Generator Silent 20kW Dual Fuel Natural Gas Compatible Residential Industrial Backup Power System Factory Direct
Silent Natural Gas Generator Outdoor Standby Power Generator For Houses
Silent Natural Gas Generator Outdoor Residential Generator For Emergency Power
Natural Gas Generator Silent 5-40kW Residential Commercial Standby Power System ATS Automatic Control OEM Manufacturer
Silent Natural Gas Generator 5-40kW Dual Fuel LPG NG Home Standby Power System ATS Smart Control OEM Manufacturer
15kW Generator Silent Dual Fuel LPG Natural Gas Home Standby Power System ATS Smart Control OEM Factory Direct Supply
Generator Dual Fuel Silent LPG Natural Gas 5-40kW Smart Control ATS Backup Power System Home Industrial OEM Manufacturer
Dual Fuel Generator Silent Gasoline Natural Gas LPG 5-40kW ATS Auto Start Backup Power System OEM Factory Direct Supply
Silent Natural Gas Generator Dual Fuel Compatible with LPG Gasoline and Natural Gas
Silent Natural Gas Generator High Performance Reliable Backup for Home and Business
Silent Gasoline Generator
Silent Inverter Generator
Silent Diesel Generator
Silent Diesel Gas Generator
Generators
Gasoline Generator
Dual Fuel Generator
Diesel Generator
Welder Generator
LPG NG Generator
Water Pumps
High Pressure Washer
Gasoline High Pressure Washer
Diesel High Pressure Washer
Popular Products
Dual Fuel Natural Gas Generator With ... Read More
Generac Type Residential Dual Fuel Pe... Read More
Air Cooling Low Noise CNG NG 18KW Nat... Read More
Search
1 / 3
Air Cooling Low Noise CNG NG 18KW Natural Gas Generator For Home Standby
This silent tri-fuel generator is specially engineered for residential use, supporting natural gas, LPG and gasoline to meet daily household electricity needs and provide reliable backup power during unexpected power outages.
Adopting an optimized four-stroke silent engine and professional fuel adaptive system, the device realizes low-noise operation without disturbing families and neighbors. It converts combustion energy into stable AC power via an alternator. The built-in pressure regulator adapts to three fuels automatically: gaseous fuel features eco-friendly and cost-efficient performance for long-time daily use, while gasoline delivers higher output for heavy-load household equipment.
Equipped with an intelligent CO detection and auto-shutdown safety system, this generator effectively prevents potential safety hazards. With simple operation, flexible fuel switching and compact structure, it is a safe, quiet and economical power backup solution for modern homes.
Send Inquiry
Description
Yancheng Slong Machinery & Electric Co., Ltd. is one of the leading manufacturers and suppliers of air cooling low noise cng ng 18kw natural gas generator for home standby in China. With abundant experience, we warmly welcome you to wholesale durable products in stock here and get quotation from our factory. All customized products are with high quality and low price.
Yancheng Slong Machinery &Electric Co., Ltd.
Yancheng Slong Machinery&Electric Co.,ltd attended the 139th Canton Fair.
From April 15 to 19, 2026, the 139th China Import and Export Fair was held in Guangzhou, Guangdong Province, China.
Main Products
Gasoline generator ,Lpg generator ,Natural gas generator,
Dual fuel generator , triple fuel generator ,5-20KW
Warranty
2 years or 1000hrs after B/L date , we offer using guide videos for all customers
Products Description
Intelligent Fuel Management&zwnj; – Automatically switches to LPG/NG when available, optimizing cost and emissions, with manual override for gasoline .
&zwnj;Advanced Noise Reduction&zwnj; – Soundproof enclosures and vibration damping achieve <69 dB, suitable for residential .
Extended Runtime&zwnj; – NG pipeline compatibility or large LPG tanks enable continuous operation for days.
High-Efficiency Engine&zwnj; – Multi-point fuel injection and adaptive combustion tech improve energy conversion
| Model | SL-JS15-T | SL-JS17-T | SL-JS20-T
| Fuel Type | LPG, NG | LPG, NG | LPG, NG
| Frequency (hz) | 50 | 60 | 50 | 60 | 50 | 60
| Voltage (v) | 220 / 380 | 127 / 220 | 220 / 380 | 127 / 220 | 220 / 380 | 127 / 220
| Rated Output LPG (kw) | 15.0 | 16.0 | 17.0 | 18.0 | 17.0 | 18.7
| Rated Output NG (kw) | 15.0 | 16.0 | 15.1 | 16.6 | 15.1 | 16.6
| Rated current LPG (A) | 28.5 | 52.5 | 32.3 | 59.0 | 32.3 | 61.3
| Rated current NG (A) | 28.5 | 52.5 | 28.7 | 54.4 | 28.7 | 54.4
| Phase | Three | Three | Three
| Power factor cos￠ | 0.8 | 0.8 | 0.8
| Noise level at 7m dB(A) | 65 | 65 | 65
| Starting system | Electric start | Electric start | Electric start
| Engine type | V-twin, 4 stroke, Air cooed, OHV | V-twin, 4 stroke, Air cooed, OHV | V-twin, 4 stroke, Air cooed, OHV
| Displacement (cc) | 999 | 999 | 999
| Oil capacity (L) | 2.5 | 2.5 | 2.5
| Packing size (mm) | 1315 × 725 × 960 | 1315 × 725 × 960 | 1315 × 725 × 960
| Net / Gross weight (kg) | 269 / 310 | 270 / 311 | 271 / 312
| 20'ft / 40'hq | 26 / 54 | 26 / 54 | 26 / 54
How to operate the gas power generator ?
Products Photos
How to get more information
| Mobile: +8613912507972 Wechat ID : doranie7972 Whatsapp ID: +8613912507972 Email: slong8@slongco.com |
About our factory
Yancheng SLONG Machinery & Electric Co. Ltd. was founded in 2007. It is located in Changzhou Hi-Tech Industrial Park, Dafeng district, Yancheng city, Jiangsu province.
Yancheng SLONG Machinery & Electric Co. Ltd. is a professional manufacturer integrated with R&D, sales and after sales services in kinds of gas generators, such as petrol generator , LPG gas generator ,natural gas home use generator ,silent dual fuel , triple fuel gas generator etc, backed up with the strong ability of Research & Development, advanced quality management system, experienced engineers and professional sales team.
Hot Tags: air cooling low noise cng ng 18kw natural gas generator for home standby, China air cooling low noise cng ng 18kw natural gas generator for home standby manufacturers, factory, 10kw Lpg Gas Generator
Previous
Generac Type Residential Dual Fuel Petrol And LPG Gas Generator
Next
10kw LPG Gasoline Generator Three Fuel DC Output Genset
You Might Also Like
SLONG LPG Generator Natural Gas Generator Portable S...
Read More
15kW Generator Silent Dual Fuel LPG Natural Gas Home...
Read More
Generac Generator Alternative Silent 5-40kW Dual Fue...
Read More
SLONG Home Standby Generator High Performance Dual F...
Read More
8kw Tri Fuel Generators For Home Use
Read More
LPG Electric Start Gasoline Generator
Read More
Send Inquiry
About Us
YANCHENG SLONG MACHINERY & ELECTRIC CO. LTD. is a professional manufacturer integrated with R&D, sales and after sales services in engines, generators, water pumps, welders, high pressure washers etc.
Quick Navigation
Home
About Us
Products
News
Knowledge
Contact Us
Showroom
Catalog
Blog
Sitemap
Contact Us
Address: Youyi road, Changzhou Hi-Tech Zone Dafeng Industrial Park, Yancheng, Jiangsu, China
Tel/ Fax: +86-515-88811626
Phone: +86-13912507972
Email: slong8@slongco.com
Web: www.slongpower.com
Web: www.slongco.com
Recommended
Copyright © Yancheng Slong Machinery & Electric Co., Ltd. All Rights Reserved. Privacy Policy
Contact Supplier
