URL: https://www.smartgen.cn/yun/data/download/HGM9510N_HGM9530N_en.pdf
Accessed: 2026-11-23

HGM9510N/HGM9530N
PARALLELED GENSET CONTROLLER
USER MANUAL
Registered trademark
No. 28 Xuemei Street, Zhengzhou, Henan, China
| Tel: +86-371-67988888/67981888/67992951/67981000 | (overseas)
Fax: +86-371-67992952
Web: www.smartgen.com.cn www.smartgen.cn
Email: sales@smartgen.cn
All rights reserved. No part of this publication may be reproduced in any material form (including
photocopying or storing in any medium by electronic means or other) without the written permission of
the copyright holder.
SmartGen reserves the right to change the contents of this document without prior notice.
Table 1 Software Version
| Date | Version
Note
| 2018-11-12 | 1.0
Original release.
| 2019-08-22 | 1.1
Fixed typical wiring diagram.
| 2019-11-04 | 1.2 | Added HGM9510N model.
| 2020-03-06 | 1.3
Fixed a translation.
| 2020-12-22 | 1.4
Added UL certification parameters; modified part description mistakes.
| 2021-08-04 | 1.5 | Changed the “Power Management Logic Diagram” of Fig.10.
| 2022-04-28 | 1.6 | Updated company logo, change GOV SW2 and AVR SW2 description.
1. Modified the parameter setting of dual 485 module address, stop bit
and baud rate, which can be configured by the controller panel;
2. Added selections of charger voltage, speed, & temperature of
engine, oil pressure, and idle speed, speed-up time of parameters
setting;
| 2023-06-29 | 1.7 | 3. Modified parameter configuration range of GOV SW1, AVR SW1;
4. Added network setting, which includes automatic IP setting and
cloud monitoring communication enabled configuration;
5. Added cloud monitoring setting;
6. Added sensor selection configuration (which can be set as input
port);
7. Added custom weekly set for cycle selection of scheduled run.
1. Added number and contents of event log, data analysis description;
2. Added the fuel output time in timer setting;
| 2024-05-25 | 1.8 | 3. Modified the default value of cloud monitoring communication as
“Disable”;
4. Updated the definable configuration of input ports: 01 “Mains Switch
| Date | Version
Note
Not Control”, “55 Mains Split Transfer to Island Mode”;
1. Added alarms related to the AIN8 sensor;
2. Updated the parameter range for active/reactive power adjustment
via analog signals;
3. Added mains power setting option: Mains Voltage Transformer
Enable;
4. Added output port definitions, including configurations such as "31
Mains Closing Output," "32 Mains Opening Output," "125 No Mains
Power," "126 Mains Overfrequency," "127 Mains Overvoltage," "128
| 2025-06-16 | 1.9 | Mains Underfrequency," "129 Mains Undervoltage," "130 Mains Phase
Sequence Wrong," and "131 Mains Loss of Phase";
5. Added input port definitions, including descriptions such as "15
Mains Closing Status Input," "16 Mains Load Inhibit," "23 Non-Parallel
Mode," "25 Power Management (No on-off Control)," "32 Remote Start
(Island Mode)," "35 Louver Closed," "45 Simulate Mains Normal," "46
Simulate Mains Abnormal," "66 Inhibit Alarm Stop," "67 Louver Open,"
"70 M-Breaker None FDBK," "71 Grid-Tied Track," and "72 Island
Parallel Mode."
| 2026-08-13 | 2.0
Added installation instructions and diagram for the fixing clips.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 3 of 126
| This manual only | suits for HGM9510N/HGM9530N paralleled genset controller.
Table 2 Symbol Instruction
| Symbol | Instruction
| NOTE | Highlights an essential element of a procedure to ensure correctness.
| Indicates a procedure or practice, which, if not strictly observed, could result | in
| CAUTION | damage or destruction of equipment.
| Indicates a procedure or practice, which could result in injury to personnel or loss | of
| WARNING | life if not followed correctly.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 4 of 126
CONTENTS
| 1 | OVERVIEW .................................................................................................................................................. 7
| 2 | PERFORMANCE AND CHARACTERISTICS.............................................................................................. 8
| 3 | SPECIFICATION ....................................................................................................................................... 10
| 4 | OPERATION..............................................................................................................................................13
4.1 INDICATORS.......................................................................................................................................13
4.2 PUSHBUTTONS..................................................................................................................................14
4.3 LCD DISPLAY......................................................................................................................................15
| 4.3.1 | MAIN DISPLAY.......................................................................................................................... 15
| 4.3.2 | USER MENU AND PARAMETER SETTING...............................................................................17
4.4 DATA ANALYSIS................................................................................................................................ 17
4.5 AUTO START/STOP OPERATION..................................................................................................... 17
4.6 MANUAL START/STOP OPERATION................................................................................................18
4.7 SWITCH CONTROL PROCEDURES....................................................................................................20
| 4.7.1 | MANUAL CONTROL PROCEDURES..........................................................................................20
| 4.7.2 | AUTOMATIC CONTROL PROCEDURES....................................................................................20
| 5 | PROTECTIONS ......................................................................................................................................... 20
5.1 CONTROLLER ALARM TYPES...........................................................................................................20
5.2 WARNING ALARMS........................................................................................................................... 21
5.3 BLOCK ALARMS.................................................................................................................................27
5.4 SAFETY TRIP ALARMS......................................................................................................................32
5.5 SAFETY TRIP AND STOP ALARMS...................................................................................................36
5.6 TRIP ALARMS.....................................................................................................................................42
5.7 TRIP AND STOP ALARM....................................................................................................................48
5.8 SHUTDOWN ALARMS........................................................................................................................54
| 6 | WIRING CONNECTION............................................................................................................................ 60
| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS......................................................63
7.1 CONTENTS AND SCOPES OF PARAMETERS.................................................................................. 63
7.2 DEFINED CONTENTS OF DIGITAL OUTPUT PORTS........................................................................86
| 7.2.1 | DEFINED CONTENTS OF DIGITAL OUTPUT PORTS...............................................................86
| 7.2.2 | DEFINED PERIOD OUTPUT.......................................................................................................94
| 7.2.3 | DEFINED COMBINATION OUTPUT...........................................................................................94
7.3 DEFINED CONTENTS OF DIGITAL INPUT PORTS............................................................................95
7.4 SELECTION OF SENSORS..................................................................................................................99
7.5 CONDITIONS OF CRANK DISCONNECT SELECTION....................................................................100
| 8 | PARAMETERS SETTING........................................................................................................................100
| 9 | SENSOR SETTING................................................................................................................................. 101
10 COMMISSIONING..................................................................................................................................102
| 10.1 | STEP 1: SINGLE UNIT DEBUGGING............................................................................................102
| 10.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD............................................................. 102
| 10.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD...............................................................102
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 5 of 126
| 10.4 | STEP 4: AUTOMATIC PARALLEL OPERATION..........................................................................103
11 TYPICAL APPLICATION........................................................................................................................104
12 POWER MANAGEMENT MODE............................................................................................................ 106
13 NEL TRIP DESCRIPTION....................................................................................................................... 107
14 DUMMY LOAD CONNECTION...............................................................................................................108
15 GROUND BREAKER CONTROL DESCRIPTION.....................................................................................109
16 PRIORITY RUNNING AND BALANCED RUNNING TIME DESCRIPTION.............................................110
17 ECONOMICAL FUEL CONSUMPTION DESCRIPTION..........................................................................111
18 STATIC PARALLEL CONNECTION........................................................................................................112
19 HEAVY LOAD REQUEST........................................................................................................................113
20 CONTROLLER REDUNDANCY...............................................................................................................114
21 INSTALLATION......................................................................................................................................116
| 21.1 | OVERALL DIMENSIONS AND CUTOUT SIZE............................................................................. 116
| 21.2 | FIXING CLIPS...............................................................................................................................116
| 21.3 | ADDITIONAL INSTALLATION NOTES........................................................................................ 117
22 CONNECTIONS OF CONTROLLER AND J1939 ENGINE.....................................................................118
| 22.1 | CUMMINS ISB/ISBE.................................................................................................................... 118
| 22.2 | CUMMINS QSL9...........................................................................................................................118
| 22.3 | CUMMINS QSM11 (IMPORT)........................................................................................................ 119
| 22.4 | CUMMINS QSX15-CM570...........................................................................................................119
| 22.5 | CUMMINS GCS-MODBUS............................................................................................................119
| 22.6 | CUMMINS QSM11.......................................................................................................................120
| 22.7 | CUMMINS QSZ13........................................................................................................................120
| 22.8 | DETROIT DIESEL DDEC III/IV......................................................................................................121
| 22.9 | DEUTZ EMR2................................................................................................................................121
22.10 JOHN DEERE................................................................................................................................121
22.11 MTU ADEC (SMART MODULE)...................................................................................................122
22.12 MTU ADEC (SAM MODULE)...........................................................................................................122
22.13 PERKINS.......................................................................................................................................122
22.14 SCANIA.........................................................................................................................................123
22.15 VOLVO EDC3................................................................................................................................123
22.16 VOLVO EDC4................................................................................................................................124
22.17 VOLVO-EMS2...............................................................................................................................124
22.18 YUCHAI.........................................................................................................................................125
22.19 WEICHAI.......................................................................................................................................125
23 FAULT FINDING.....................................................................................................................................126
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 6 of 126
| 1 | OVERVIEW
HGM9510N/HGM9530N paralleled genset controller is designed for gensets manual/auto parallel
system with similar or different capacities. Additionally, it is suitable for single unit constant power
output and mains paralleling to realize automatic start/stop, parallel running, data measurement, alarm
protection as well as remote control, remote measurement and remote communication functions. It fits
with large LCD display, optional Chinese, English and other languages interface, and it is reliable and
easy to use.
HGM9510N/HGM9530N paralleled genset controller has GOV and AVR control function, which can
synchronize and share load automatically to parallel with gensets equipped with HGM9510N/9530N
controller. Controller can precisely monitor all running status of gensets, and when abnormal occasions
occur, gensets can parallel off from the bus and stop, in which process, fault status will be displayed on
the LCD. Controller has SAE J1939 port, and can communicate with various ECU (Engine Control Unit)
with J1939.
HGM9510N/HGM9530N paralleled genset controller can handle complex applications due to its
controller redundancy function (not for HGM9510N), MSC redundancy function (not for HGM9510N),
comprehensive fault protection function and flexible scheduled start/stop functions. It can be widely
used in all types of automatic genset control system with compact structure, advanced circuits, simple
connections and high reliability.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 7 of 126
| 2 | PERFORMANCE AND CHARACTERISTICS
Main characteristics are as bellow:
| — | With ARM-based 32-bit SCM, high integration of hardware and more reliable;
| — | 240x128 LCD with backlight, multilingual interface (including English, Chinese or other languages)
which can be chosen on site, making commissioning convenient for factory personnel;
| — | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;
| — | Silicon panel and pushbuttons for better operation in high/low temperature environment;
| — | Two RS485 communication ports enable remote control, remote measuring, remote
communication via MODBUS protocol;
| — | Fitted with CANBUS port and can communicate with ECU equipped with J1939. Not only can you
monitor frequently-used data (such as water temperature, oil pressure, engine speed, fuel consumption
and so on) of ECU machine, but also control start, stop, raising speed and dropping speed via CANBUS
port;
| — | Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire systems with
voltage 120/240V and frequency 50/60Hz;
| — | Collects and shows 3-phase voltage of Bus/Gen, Bus/Gen frequency, Gen 3-phase current, Gen
power and Gen voltage harmonic parameters;
—For Bus, controller has loss of phase and reverse phase sequence detection functions; For generator,
controller has over voltage, under voltage, over frequency, under frequency, high unbalanced voltage,
high total harmonic distortion, over current, earth fault, high unbalanced current, low power factor,
over power, reverse power, loss of excitation, loss of phase, reverse phase sequence detection
functions;
| — | Synchronous parameters: voltage difference between bus and gen, frequency difference between
bus and gen, phase angle difference between bus and gen;
| — | Multiple running modes in auto state: on load running, off load running, demand parallel running;
| — | Ramp on and ramp off function in paralleling/splitting;
| — | 3 fixed analogue sensor inputs (temperature, oil pressure and fuel level);
| — | 2 configurable analogue sensor inputs can be set as sensors of temperature, oil pressure or level;
| — | Oil
| pressure | sensor
| and | configurable
| sensor | input | 1
| can | directly
| connect | with
resistive/current/voltage sensors, while other sensor inputs can directly connect with resistive sensors,
and for connecting voltage/current sensors, please make it clear before the order;
| — | More kinds of curves of temperature, oil pressure, fuel level sensors can be used directly and users
can define the sensor curves by themselves;
| — | Precisely collect various engine parameters, including temperature, engine oil pressure, fuel level,
speed, battery voltage, charger voltage, accumulated running time and accumulated start times etc.;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 8 of 126
| — | Control and protection function: automatic start/stop of the diesel genset, ATS (Auto Transfer
Switch) control and perfect 2-class fault indication and protection function etc.;
| — | Parameter setting function: parameters can be modified by users and stored in internal EEPROM
memory, and cannot be lost even in case of power outage; most of them can be adjusted from the front
panel of the controller and all of them can be modified on PC by RS485 ports;
| — | Multiple crank disconnect conditions (speed, engine oil pressure, generator frequency) are
optional;
| — | Wide power supply range DC(8~35)V, suitable for different starting battery voltage environment;
| — | Event log（max.999 items）, real-time clock, scheduled start & stop function (allowing to start the
genset once a day/week/month with load or not);
| — | Alarm data record function, which allows to record the genset data of 5 alarms;
| — | Accumulated run time of A and B and accumulated electric energy of A and B; Users can reset
them and start afresh, providing convenience for users;
| — | Heater, cooler and fuel pump control functions;
| — | Maintenance function; maintenance time due actions can be set;
| — | All parameters apply digital adjustment, getting rid of conventional analogue modulation with
normal potentiometer, and improving genset reliability and stability;
| — | IP65 waterproof level is achieved with the help of rubber-ring gasket between shell and control
panel;
| — | Metal fixing clips employed to fix the controller and make it perform better under high temperature
environment;
| — | Modular structure design, anti-flaming ABS plastic enclosure, pluggable terminal, built-in mounting,
compact structure with easy installation;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 9 of 126
| 3 | SPECIFICATION
Table 3 Technical Specification
| Parameter | Details
| Range: DC8V - DC35V continuous, limit voltage DC80V, | DC reverse
connection protection
| Working Voltage | Resolution: 0.1V
Accuracy: 1%
Range: DC12V-DC30V continuous (UL certified product)
| Overall Consumption | <7W (Standby mode: ≤2.5W)
Phase voltage
Range: AC15V - AC360V (ph-N)
Resolution: 0.1V
| AC Voltage | Accuracy: 0.5%
Wire voltage
Range: AC30V - AC620V (ph-ph)
Resolution: 0.1V
Accuracy: 0.5%
Range: 5Hz -75Hz
| AC Frequency | Resolution: 0.01Hz
Accuracy: 0.1Hz
Rated: 5A
| AC Current | Range: 0A - 10A
Resolution: 0.1A
Accuracy: 0.5%
| Speed Sensor | Voltage Range: 1.0V - 24V (RMS)
Frequency Range: 5Hz - 10,000Hz
Range: DC0V - DC60V continuous
| Charger(D+) Voltage | Resolution: 0.1V
Accuracy: 1%
Resistor Input
Range: 0Ω - 6000Ω
Resolution: 0.1
Accuracy: 1Ω (below 300Ω)
Voltage Input
| Analog Sensor | Range: 0V - 5V
Resolution: 0.001V
Accuracy: 1%
Current Input
Range: 0mA - 20mA
Resolution: 0.01mA
Accuracy: 1%
| HGM9510N/HGM9530N | Paralleled Genset Controller User Manual
| Page | 10 of 126
| Parameter | Details
16A DC24V DC power supply output (relay output)
| Fuel Output | 3A DC12V/30V power supply output (relay output) (UL certified
product)
16A DC24V DC power supply output (relay output)
| Crank Output | 3A DC12V/30V power supply output (relay output) (UL certified
product)
| Digital | Output | 1 | 8A DC30V power supply output (relay output)
5A DC24V power supply output (relay output) (UL certified product)
| Digital | Output | 2 | 8A DC30V power supply output (relay output)
5A DC24V power supply output (relay output) (UL certified product)
| Digital | Output | 3 | 8A DC30V power supply output (relay output)
5A DC24V power supply output (relay output) (UL certified product)
| Digital | Output | 4 | 8A AC250V volt-free output (relay output)
5A AC250V volt-free output (relay output) (UL certified product)
| Digital | Output | 5 | 8A AC250V volt-free output (relay output)
5A AC150V volt-free output (relay output) (UL certified product)
| Digital | Output | 6 | 8A AC250V volt-free output (relay output)
5A AC150V volt-free output (relay output) (UL certified product)
1A DC30V power supply output (transistor output)
| Digital Output | 7 | 1A DC30V/12V power supply output (transistor output) (UL certified
product)
1A DC30V power supply output (transistor output)
| Digital Output 8 | 1A DC30V/12V power supply output (transistor output) (UL certified
product)
| Digital Input 1-10 | Low limit voltage is 1.2V, high limit voltage is 60V
| RS485 | Isolated, half-duplex, 9600 baud rate, maximum communication
length 1000m
| Ethernet | Self-adapting 10/100Mbit
| MSC CAN | Isolated, maximum communication length 250m; applying Belden
9841 cable or the equivalence;
| EMC/CE Certification | EN 61326-1:2013
5 - 8 Hz: ±7.5 mm
| Vibration Test | 8 - 500 Hz: 2g
IEC 60068-2-6
50g, 11ms, half-sine, complete shock test from three directions, and
| Shock Test | 18 times shock for each test
IEC 60068-2-27
| Bump Test | 25g, 16ms, half-sine
IEC 60255-21-2
| Safety Requirements | According to EN 61010-1 installation category (over voltage category)
III, 300V, pollution class 2, altitude 3000m
| Case Dimensions | 242mm x 186mm x 49mm
| HGM9510N/HGM9530N | Paralleled Genset Controller User Manual | Page 11 of 126
| Parameter | Details
| Panel Cutout | 214mm x 160mm
| Working Temperature | (-25~+70)°C
| Working Humidity | (20~93)%RH
| Storage Temperature | (-30~+80)°C
Front Enclosure: IP65 when rubber-ring gasket is installed between
| Protection Level | the enclosure and the control panel
Rear Enclosure: IP20
| Insulation Intensity | Apply AC2.2kV voltage between high voltage terminal and low voltage
terminal and the leakage current is not more than 3mA within 1min.
| Weight | 1.1kg
| HGM9510N/HGM9530N | Paralleled Genset Controller User Manual | Page 12 of 126
| 4 | OPERATION
| 4.1 | INDICATORS
Fig.1 HGM9510N/HGM9530N Front Panel Indication
NOTE: Description for parts of indicators.
Table 4 Alarm Indicator Description
| Alarm Type | Alarm Indicator
| Warning | Slow flashing (1 time per second)
| Block | Slow flashing (1 time per second)
| Safety Trip | Fast flashing (5 times per second)
| Safety Trip and Stop | Fast flashing (5 times per second)
| Trip | Fast flashing (5 times per second)
| Trip and Stop | Fast flashing (5 times per second)
| Shutdown | Fast flashing (5 times per second)
| No Alarm | Extinguished
| Running indicator: is normally illuminated after crank disconnection and before | ETS
stop and
extinguished for other periods;
| Gen normal indicator: is normally illuminated when the generator is normal; flashing | when
generator
state is abnormal; extinguished when there is no generating power.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 13 of 126
| 4.2 | PUSHBUTTONS
Table 5 Button Function Description
| Icons | Buttons
Description
Stop the running generator in Auto/Manual mode;
Reset alarm in stop mode;
| Stop | Lamp test (press at least 3 seconds);
| During stopping process, press this button again | to
| stop | the
generator immediately.
| Start | Start the genset in Manual mode.
| Manual Mode | Press this key and the controller goes in Manual mode.
| Auto Mode | Press this key and controller goes in Auto mode.
| Mute/Reset | Alarm
Remove the alarm sound;
Remove the alarm by pressing for over 3s.
| Fn | Shortcut button by making groups with other buttons; or
other
function button (power button, stop button etc.) by setting.
| Close | Close the breaker in manual mode.
| Open | Open the breaker in manual mode.
| Up/Increase | 1) Screen scroll;
2) Move up the cursor and increase value in setting menu.
| Down/Decrease | 1) Screen scroll;
2) Move down the cursor and decrease value in setting menu.
| Left | 1) Page scroll;
2) Left move the cursor in setting menu.
| Right | 1) Page scroll;
2) Right move the cursor in setting menu.
| Set/Confirm | 1)
Enter setting screen;
| 2) | Return to previous menu
| in | setting
menu.
| Exit | 1)
Return to main menu;
| 2) | Return to previous menu
| in | setting
menu.
| NOTE: Press | and
simultaneously in manual mode and it can force the generator to crank. At this time
the controller shall not judge whether the genset start is successful or not according to the starting conditions. It is
controlled by the operator. When operator observes that the genset has started, he/she should release the button and the
start output will be deactivated. Safety on delay will be initiated.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 14 of 126
| NOTE: Regarding ECU genset, in Stop/Auto mode, Press | button and it shall power on the ECU (fuel output
and ECU power output are active.).
| CAUTION: Factory default password is “00318”, and users can change it in case others change the | advanced
| parameter settings. Please clearly remember the password after changing. If you forget it, please contact | SmartGen
services and send the PD information in the controller page of “ABOUT” to the service personnel.
4.3 LCD DISPLAY
| 4.3.1 | MAIN DISPLAY
| Paging is applied for the main screen; | is used for page scroll and
for screen scroll.
Main Screen includes the following contents:
Gen: voltage, frequency, current, active power, reactive power;
Bus: voltage, frequency;
Engine: speed, temperature, engine oil pressure, battery voltage;
Part of status displays.
Status page includes the following contents:
Genset status, and ATS status.
Engine page includes the following contents:
Engine speed, engine temperature, engine oil pressure, fuel level, configurable analog 1, configurable
analog 2, battery voltage, charger voltage, accumulated running time, accumulated start times.
NOTE: If CAN BUS is connected and engine information is read from J1939, this page also includes: coolant pressure,
coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust temperature, turbo pressure, fuel consumption,
total fuel consumption and so on. (Different engines have different parameters.)
Generator page includes the following contents:
Phase voltage, wire voltage, frequency, phase sequence, current, active power of different phases, total
active power and percentage, reactive power of different phases, total reactive power and percentage,
apparent power of different phases, total apparent power, power factor of different phases, average
power factor, accumulated electric power, total power of multi-genset; ground current and percentage,
unbalanced current and percentage, unbalanced voltage and percentage, voltage harmonic parameter.
NOTE:
NOTE:
P stands for active power;
Q stands for reactive power.
| Fig. | 2
Power Factor Display Description
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 15 of 126
Table 6 Power Factor Display Description
| Power | Conditions
| Active | Reactive
Remark
| Factor | Power | Power
| COS>0L | P>0,Q>0
| Input | Input
Load is resistive induction.
| COS>0C | P>0,Q<0
| Input | Output
Load is resistive capacitance.
| COS<0L | P<0,Q>0
| Output | Input
Load equals an under excitation generator.
| COS<0C | P<0,Q<0
| Output | Output
Load equals an over excitation generator.
NOTES:
| 1. | Input active power, and generator sends electricity to load.
| 2. | Output active power, and load supplies electricity to generator.
| 3. | Input reactive power, and generator sends reactive power to load.
| 4. | Output reactive power, and load sends reactive power to generator.
Bus page includes the following contents:
Phase voltage, wire voltage, frequency, phase sequence; available power.
Sync. page includes the following contents:
Voltage difference, frequency difference, phase difference, active power output and target percentage,
reactive power output and target percentage, GOV voltage output percentage, AVR voltage output
percentage and MSC status.
Alarm page:
Current alarm information.
NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed, check the engine according to it.
Otherwise, please check the engine manual according to SPN alarm code.
| Event | log page:
| Make | records about all start/stop
| events (alarm events except | warnings,
| manual | start/stop
| events, | ECU
| alarm | (warning)) and the real time
when events occur;
Table 7 Event Log
| Event Types | Items
Remark
Manual Start
Manual Stop
Auto Stop
Remote off-load Start
Remote On-load Start
| Start/Stop | Mains Abnormal Start of Input
Port
Mains Abnormal Start
Scheduled Off-load Start
Scheduled On-load Start
Demand Start
Island Start
| Alarm | Alarm Events Except Warnings
SPN, FMI alarm code for ECU
| ECU Alarm (Warning) | alarm records.
Others page includes the following contents:
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 16 of 126
| Time and date, maintenance countdown (if configured), | input/output
| port | status,
communication
indication and Ethernet configuration (if configured).
About page includes the following contents:
| Release software version, hardware version, and product PD | number.
| 4.3.2 | USER MENU AND PARAMETER SETTING
| Press | key for more than 1s and it enters user menu.
|  | Parameter Setting
After inputting the correct password (factory default password is 00318) you can enter the parameter
setting screen.
|  | Language
Optional Simplified Chinese, English and others.
|  | Commissioning
On load, off load and users-defined commissioning are optional. Defined commissioning can be
configured regarding load on or load off, commissioning time, and which mode it shall return after
commissioning (manual mode, auto mode and stop mode).
|  | Clear users’ accumulation
It can clear accumulated running time A and B, accumulated electric energy A and B.
|  | Main/Redundancy Controller (Not for HGM9510N)
It is optional as to whether main controller is active or redundancy controller is active.
4.4 DATA ANALYSIS
5 alarms of genset data (except warnings) can be recorded, and the interval of alarm data can be set.
50 items before alarm and 10 items after, a total of 60 real-time data can be recorded and read by PC
data analysis.
Real-time Data:
Bus phase voltage/line voltage, bus frequency, Gen phase voltage/line voltage, Gen frequency, current,
water temperature, oil pressure, fuel level, speed, battery voltage, active power/reactive power.
4.5 AUTO START/STOP OPERATION
| Press the | button and the indicator beside is illuminated, which means the genset is at Auto Start
Mode.
Automatic Start Sequence:
1) When remote start (on-load) is active, “start delay” timer is initiated;
2) “Start Delay” countdown will be displayed on genset status page;
3) When start delay is over, preheating relay is energized (if configured), “preheat delay XX s”
information will be displayed on genset status page;
4) After the above delay, the fuel relay is energized, and then one second later, the starting relay is
engaged. During the “start time”, if the genset does not start, then fuel relay and starting relay stops
outputting, and enter “crank rest time”, waiting for next crank;
5) Should the start beyond the set attempts, the controller issues “start failure” and stops the genset
and at the same time alarm page on LCD displays “start failure alarm”;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 17 of 126
| 6) | If it starts during the attempts, it enters “safety on time”, and during this period low oil pressure,
high temperature, under speed and charge alternator failure alarms are all inactive; After “safety on
time”, it enters “start idle delay” (if configured);
| 7) | During “start idle delay”, under speed, under frequency, under voltage alarms are inhibited. When
this delay is over, “warming up delay” is initiated (if configured);
| 8) | When single genset is running and “warming up delay” is over, if generator status is normal, its
indicator will be illuminated. If generator voltage and frequency have reached on-load requirements,
then the generator close relay will be energized; the genset will take load and generator power
indicator will be illuminated, and generator will enter normal running status. If voltage or frequency
is abnormal, the controller will initiate alarm (alarm information will be displayed on LCD);
| 9) | When the gensets is running in parallel and warming up delay is over:
a) If bus has no voltage signal, then the controller will issue a close status signal to other gensets
waiting for combination in parallel. Then generator close relay will output, avoiding to close the
breaker at the same time;
b) If bus has voltage or other gensets are already closed, the controller will adjust speed and
voltage through GOV and AVR to synchronize the gensets to the bus; when synchronization
requirements have been achieved, breaker close signal will be initiated and the genset will be
paralleled with the bus. Once they are paralleled, the controller will control the generator to
gradually accelerate and share load with other paralleled gensets.
NOTE: When remote start is applied to start (off load), the procedure is the same as the above. But generator close
relay is deactivated, and moreover, genset is off load. When remote start is used to start, the genset will start based on
the set priority sequence, and then synchronize, put them in parallel and share the load in the bus automatically.
Automatic Stop Sequence:
| 1) | When the remote start signal is removed, the “stop delay” is initiated;
| 2) | Once this “stop delay” has expired, the controller will ramp the load from the generator to other
sets and issue breaker open signal. The “cooling delay” is then initiated. During this time if the remote
start signal is active again, then the controller enters paralleled status again; When “cooling delay” is
over, it the genset enters “stop idle delay”;
| 3) | During “stop idle delay” (if configured), the idle relay is energized;
| 4) | “ETS solenoid hold” begins, ETS relay is energized while fuel relay is de-energized, and complete
stop is detected automatically;
| 5) | “Fail to stop delay” begins, and complete stop is detected automatically;
| 6) | When generator is stopped completely, “after stop delay” will be initiated. Otherwise, “fail to stop”
alarm is initiated and the corresponding alarm information is displayed on LCD. (If generator stops
successfully after “fail to stop” alarm has initiated, “after stop delay” will be initiated and the alarm will
be removed.);
| 7) | Generator is placed into its standby mode after its “after stop delay”;
4.6 MANUAL START/STOP OPERATION
| 1) MANUAL START: Manual mode is selected by pressing the | button; a LED beside the button
| will be illuminated to confirm the operation; then press | button
to start the genset; it can detect
| crank disconnect condition and generator accelerates to high-speed | running automatically. With high
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 18 of 126
temperature, low oil pressure, over speed and abnormal voltage during generator running, controller can
protect genset to stop quickly (please refer to No.3~9 of Automatic Start Sequence for detailed
procedures).
| 2) MANUAL STOP: Press | and it can shut down the running generators. (Please refer to No.2~7
| of Automatic Start | Sequence for detailed procedures).
| NOTE: In “manual | mode”, for the procedures of ATS please
| refer | to
| Switch | Control
| Procedures | of
| generator | in
this
manual.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 19 of 126
4.7 SWITCH CONTROL PROCEDURES
| 4.7.1 | MANUAL CONTROL PROCEDURES
| When controller is in Manual mode, the switch control procedures will start through | manual transfer
| procedures. Users can control the loading transfer of ATS via pressing button to switch | on or off.
| Breaker Close Operation: During genset normal running, press | if generator voltage and frequency
have reached on-load requirements.
1) When single genset is running, generator closing relay outputs;
2) When gensets are running in parallel,
a) If bus has no voltage signal, then the controller will issue a close status signal to other gensets
waiting for combination in parallel. Then generator close relay will output, avoiding to close the
breaker at the same time;
b) If bus has voltage or other gensets are already closed, the controller will adjust speed and
voltage through GOV and AVR to synchronize the gensets to the bus; when synchronization
requirements have been achieved, breaker close signal will be initiated and the genset will be
paralleled with the bus. Once they are paralleled, the controller will control the generator to
gradually accelerate and share load with other paralleled gensets.
| Breaker Open Operation: Press the | button,
1) When single genset is running, the controller sends open breaker signal.
| 2) When gensets are running in parallel, the controller shall transfer the load to other gensets | and
then issue open signal.
| 4.7.2 | AUTOMATIC CONTROL PROCEDURES
When controller is in Auto mode, the switch control procedure is automatic control procedure.
NOTE: The auxiliary close input should be configured necessarily and make sure the connection is correct.
| 5 | PROTECTIONS
5.1 CONTROLLER ALARM TYPES
Table 8 Controller Alarm Types
| Alarm | Open Breaker | Open Breaker
| Stop | Directly
| Stop After | Reset Alarm
| Type/Action | Directly
| After Unloading | Cooling
| Warning | - | - | - | -
Auto
| Block | - | - | - | -
Manual
| Safety Trip | -
| ● | - | -
Manual
| Safety Trip and | -
| ● | -
| ● | Manual
Stop
| Trip | ●
| - | - | -
Manual
| Trip and Stop | ●
| - | -
| ● | Manual
| Alarm Shutdown | ●
| - | ●
| - | Manual
| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 20 of 126
5.2 WARNING ALARMS
When controller detects the warning alarm, it only issues warning, and the genset does not open and
shut down. When the warning signal disappears, it is removed automatically.
Table 9 Warning Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate a warning.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate a warning.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue a
| 3 | Loss of Speed Signal
warning.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the frequency is above
| 4 | Gen Over Frequency
the preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue a warning.
It is detected after “warming up” before “stop idle”.
When this is enabled, and the controller detects the voltage is above the
| 6 | Gen Over Voltage
preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue a warning.
It is detected after “warming up” before “stop idle”.
When this is enabled, and the controller detects the current is above the
| 8 | Gen Over Current
preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the value is above the
| 9 | Unbalanced Current
preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue a warning.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue a warning.
It is always detected.
| 13 | Loss Excitation Fault
When this is enabled, and the controller detects the genset reactive
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 21 of 126
| No | Type
Description
power (negative) is above the preset limit, it shall issue a warning.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue a warning.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 15 | Temp. Sensor Open
warning.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue a warning.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 17 | Engine Temp Low
preset limit, it shall issue a warning.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue a
| 18 | Open
warning.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue a warning.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue a warning, and meanwhile the curve is transferred to resistor type
to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 21 | Fuel Level Sensor Open
warning.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue a warning.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 23 | Flex. Sensor 1 Open
warning.
It is always detected.
When over high warning is enabled, and the controller detects the
sensor value is above the preset upper limit, it shall issue a warning.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low warning is enabled, and the controller detects the
| 25 | Flex. Sensor 1 Low
sensor value is below the preset low limit, it shall issue a warning.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 22 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex. | Sensor 1
| Wrong | issue a warning, and meanwhile the curve is transferred to resistor type
to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 27 | Flex. | Sensor 2
| Open | warning.
It is always detected.
When over high warning is enabled, and the controller detects the
sensor value is above the preset upper limit, it shall issue a warning.
| 28 | Flex. | Sensor 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low warning is enabled, and the controller detects the
sensor value is below the preset low limit, it shall issue a warning.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
After "fail to stop delay" is over, if the genset does not stop completely,
| 30 | Fail to Stop
it will initiate a warning alarm.
It is detected when the genset is normally running.
| Charge Alternator | When this is enabled and the controller detects that charger voltage is
| 31 | Failure
below the pre-set limit, it will initiate a warning alarm.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Over Voltage
above the preset limit, it shall issue a warning signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 33 | Battery Under Voltage
below the preset limit, it shall issue a warning signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 34 | Fail to Sync.
initiate a warning alarm.
It is detected when breaker closes.
When the controller’s GOV output reaches the upper limit or lower limit,
| 35 | GOV Reach Limit
it will initiate a warning alarm.
It is detected when the genset is normally running.
When the controller’s AVR output reaches the high limit or low limit, it
| 36 | AVR Reach Limit
will initiate a warning alarm.
It is detected when the genset is normally running.
When “Gen Closed Aux” is not set for the controller input port, the
| 37 | Gen Breaker Alarm
controller will initiate a warning alarm.
It is always detected.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 23 of 126
| No | Type
Description
When the controller detects that the mains frequency is above the
| 38 | Mains Over Freq
pre-set value, it will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects the mains frequency has fallen below the
| 39 | Mains Under Freq
pre-set value, it will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects that the mains voltage has exceeded the
| 40 | Mains Over Voltage
pre-set value, it will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects that the mains voltage has fallen below the
| 41 | Mains Under Voltage
pre-set value, it will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects mains ROCOF is above the pre-set value, it
| 42 | Mains ROCOF
will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects mains voltage vector shift is above the
| 43 | Mains Vector Shift
pre-set value, it will initiate a warning alarm.
It is detected after “Mains Parallel Mode” is active and after “Gen
closed”.
When the controller detects the generator frequency and busbar
| 44 | Freq. Error Too High | frequency is above 8Hz, it will initiate a warning alarm.
It is detected during synchronous close.
When the controller detects the number of the parallel gensets is
smaller than the set minimum parallel number, it will initiate a warning
| 45 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) controller of parallel gensets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate a warning
| 46 | Maintenance Due
alarm.
It is detected when the genset is running.
When the controller detects there is data losing of other gensets in
| 47 | MSC1 Comm. Failure | MSC1 bus, it will initiate a warning alarm.
It is always detected.
When the controller detects there is data losing of other gensets in
| 48 | MSC2 Comm. Failure | MSC2 bus, it will initiate a warning alarm.
It is always detected.
| 49 | Digital Input Alarm
When the digital input port is set users-defined and if it is active, the
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 24 of 126
| No | Type
Description
controller will initiate a warning for the input port.
It is detected in the detection range set for the input port.
When PLC function is set users-defined and if it is active, the controller
| 50 | PLC Function Alarm
will initiate a warning.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 51 | DIN16 Comm. Failure
receive the communication data, it will initiate a warning.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 52 | DIN16 Input Alarm
will initiate a warning.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 53 | Failure
receive the communication data, it will initiate a warning.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 54 | AIN24 Comm. Failure
receive the communication data, it will initiate a warning.
It is always detected.
| AIN24 | Cylinder
| Temp. | When this is enabled and the controller detects cylinder temperature
| 55 | High
has exceeded the pre-set value, it will initiate a warning alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 | Exhaust
| Temp. | When this is enabled and the controller detects exhaust temperature
| 56 | High
has exceeded the pre-set value, it will initiate a warning alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled and the controller detects cylinder temp.
| 57 | AIN24 Cylinder Temp.
difference has exceeded the pre-set value, it will initiate a warning
| Difference High | alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects the sensor circuit is open, it shall issue a
| 58 | AIN24 Sensor Open
warning.
It is always detected.
When over high warning is enabled, and the controller detects the
sensor value is above the preset upper limit, it shall issue a warning.
| 59 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low warning is enabled, and the controller detects the
sensor value is below the preset lower limit, it shall issue a warning.
| 60 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 61 | Power Factor Low
power factor has fallen below the pre-set value, it will initiate a warning
alarm.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 25 of 126
| No | Type
Description
It is always detected.
When this is enabled and the controller detects that the THD has
| 62 | THD High
exceeded the pre-set value, it will initiate a warning alarm.
It is always detected.
When this is enabled and the controller detects that the voltage
| 63 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set value, it will initiate a
warning alarm.
It is always detected.
When controller detects that ground relay close failure, that is, breaker
| 64 | Ground
| Relay | Close
close input is inactive after ground relay close outputs, and then it will
| Failure | initiate a warning alarm.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 65 | Ground
| Relay | Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate a warning alarm.
It is detected when ground relay is opening.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 26 of 126
5.3 BLOCK ALARMS
When the controller detects block signals, it only issues warning and the genset does not shut down
and not open. Users need to reset alarms manually.
Table 10 Block Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate a block alarm.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate a block alarm.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue a block
| 3 | Loss of Speed Signal
alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 4 | Gen Over Frequency
above preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue a block alarm.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 6 | Gen Over Voltage
above preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue a block alarm.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset current is
| 8 | Gen Over Current
above preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 9 | Unbalanced Current
is above preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue a block alarm.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue a block alarm.
It is always detected.
| 13 | Loss Excitation Fault
When this is enabled, and the controller detects the genset reactive
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 27 of 126
| No | Type
Description
power (negative) is above the preset limit, it shall issue a block alarm.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue a block alarm.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 15 | Temp. Sensor Open
block alarm.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 17 | Engine Temp Low
preset limit, it shall issue a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue a
| 18 | Open
block alarm.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue a block alarm, and meanwhile the curve is transferred to resistor
type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 21 | Fuel Level Sensor Open
block alarm.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue a block alarm.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 23 | Flex. Sensor 1 Open
block alarm.
It is always detected.
When over high block alarm is enabled, and the controller detects the
sensor value is above the preset upper limit, it shall issue a block alarm.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low block alarm is enabled, and the controller detects the
| 25 | Flex. Sensor 1 Low
sensor value is below the preset low limit, it shall issue a block alarm.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 28 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex. | Sensor 1
| Wrong | issue a block alarm, and meanwhile the curve is transferred to resistor
type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 27 | Flex. | Sensor 2
| Open | block alarm.
It is always detected.
When over high block alarm is enabled, and the controller detects the
sensor value is above the preset upper limit, it shall issue a block alarm.
| 28 | Flex. | Sensor 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low block alarm is enabled, and the controller detects the
sensor value is below the preset low limit, it shall issue a block alarm.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 30 | Failure
value is below the preset limit, it shall issue a block alarm.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 31 | Battery
| Over Voltage | above the preset limit, it shall issue a block signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Under Voltage
below the preset limit, it shall issue a block signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 33 | Fail to Sync.
initiate a block alarm.
It is detected when breaker closes.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate a block
| 34 | MSC Too Few Sets | alarm. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gensets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate a block
| 35 | Maintenance Due
alarm.
It is detected when the genset is running.
When the digital input port is set users-defined and if it is active, the
| 36 | Digital Input Alarm
controller will initiate a block signal for the input port.
It is detected in the detection range set for the input port.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 29 of 126
| No | Type
Description
When PLC function is set users-defined and if it is active, the controller
| 37 | PLC Function Alarm
will initiate a block signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 38 | DIN16 Comm. Failure
receive the communication data, it will initiate a block signal.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 39 | DIN16 Input Alarm
will initiate a block signal.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 40 | Failure
receive the communication data, it will initiate a block signal.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 41 | AIN24 Comm. Failure
receive the communication data, it will initiate a block signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 42 | High
has exceeded the pre-set value, it will initiate a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 43 | High
has exceeded the pre-set value, it will initiate a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 44 | Difference High
difference has exceeded the pre-set value, it will initiate a block alarm.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects the sensor circuit is open, it shall issue a
| 45 | AIN24 Sensor Open
block alarm.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue a block alarm.
| 46 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue a block alarm.
| 47 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 48 | AIN8 Comm. Failure
the communication data, it will initiate a block signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue a
| 49 | AIN8 Sensor Open
block alarm.
It is always detected.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 30 of 126
| No | Type
Description
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue a block alarm.
| 50 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue a block alarm.
| 51 | AIN8 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 52 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate a block
alarm.
It is always detected.
When this is enabled and the controller detects that the THD has
| 53 | THD High
exceeded the pre-set limit, it will initiate a block alarm.
It is always detected.
When this is enabled and the controller detects that the voltage
| 54 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate a block
alarm.
It is always detected.
When controller detects that ground relay close failure, that is, breaker
| 55 | Ground Relay Close
close input is inactive after ground relay close outputs, and then it will
| Failure | initiate a block alarm.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 56 | Ground Relay Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate a block alarm.
It is detected when ground relay is opening.
| 57 | Main Controller Failure
When the controller detects the main controller fails, it will initiate a
block alarm.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 31 of 126
5.4 SAFETY TRIP ALARMS
When controller detects safety trip signals, it will open breaker after soft unloading but not stop the
genset. Users need to reset alarms manually.
Table 11 Safety Trip Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate an alarm signal.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue an
| 3 | Loss of Speed Signal
alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 4 | Gen Over Frequency
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 6 | Gen Over Voltage
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset current is
| 8 | Gen Over Current
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 9 | Unbalanced Current
is above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue an alarm signal.
It is always detected.
| 13 | Loss Excitation Fault
When this is enabled, and the controller detects the genset reactive
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 32 of 126
| No | Type
Description
power (negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 15 | Temp. Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 17 | Engine Temp Low
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an
| 18 | Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 21 | Fuel Level Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 23 | Flex. Sensor 1 Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
| 25 | Flex. Sensor 1 Low
value is below the preset low limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 33 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex. | Sensor 1
| Wrong | issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 27 | Flex. | Sensor 2
| Open | alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 28 | Flex. | Sensor 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 30 | Failure
value is below the preset limit, it shall issue an alarm signal.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 31 | Battery
| Over Voltage | above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Under Voltage
below the preset limit, it shall issue an alarm signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 33 | Fail to Sync.
initiate an alarm signal.
It is detected when breaker closes.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate an alarm
| 34 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gen-sets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate an alarm
| 35 | Maintenance Due
signal.
It is detected when the genset is running.
When the digital input port is set users-defined and if it is active, the
| 36 | Digital Input Alarm
controller will initiate an alarm signal for the input port.
It is detected in the detection range set for the input port.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 34 of 126
| No | Type
Description
When PLC function is set users-defined and if it is active, the controller
| 37 | PLC Function Alarm
will initiate an alarm signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 38 | DIN16 Comm. Failure
receive the communication data, it will initiate an alarm signal l.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 39 | DIN16 Input Alarm
will initiate an alarm signal.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 40 | Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 41 | AIN24 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 42 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 43 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 44 | Difference High
difference has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects the sensor circuit is open, it shall issue an
| 45 | AIN24 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 46 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 47 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 48 | AIN8 Comm. Failure
the communication data, it will initiate an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 49 | AIN8 Sensor Open
alarm signal.
It is always detected.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 35 of 126
| No | Type
Description
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 50 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 51 | AIN8 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 52 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When this is enabled and the controller detects that the THD has
| 53 | THD High
exceeded the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the voltage
| 54 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When controller detects that ground relay close failure, that is, breaker
| 55 | Ground
| Relay | Close
close input is inactive after ground relay close outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 56 | Ground
| Relay | Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is opening.
5.5 SAFETY TRIP AND STOP ALARMS
When controller detects safety trip and stop signals, it will open breaker after soft unloading and genset
stops after cooling. Users need to reset alarms manually.
Table 12 Safety Trip and Stop Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate an alarm signal.
It is detected after “warming up” and before “stop idle”.
| 3 | Loss of Speed Signal | When the controller detects the genset speed is 0, it shall issue an
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 36 of 126
| No | Type
Description
alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 4 | Gen Over Frequency
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 6 | Gen Over Voltage
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset current is
| 8 | Gen Over Current
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 9 | Unbalanced Current
is above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset reactive
| 13 | Loss Excitation Fault
power (negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 15 | Temp. Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| 17 | Engine Temp Low
When this is enabled, and the controller detects the temp. is below the
preset limit, it shall issue an alarm signal.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 37 of 126
| No | Type
Description
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an
| 18 | Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 21 | Fuel Level Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 23 | Flex. Sensor 1 Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 25 | Flex. Sensor 1 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex.
| Sensor | 1
| Wrong | issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 27 | Flex.
| Sensor | 2
| Open | alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
| 28 | Flex.
| Sensor | 2
| High | value is above the preset upper limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 38 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 30 | Failure
value is below the preset limit, it shall issue an alarm signal.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 31 | Battery
| Over Voltage | above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Under Voltage
below the preset limit, it shall issue an alarm signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 33 | Fail to Sync.
initiate an alarm signal.
It is detected when breaker closes.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate an alarm
| 34 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gen-sets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate an alarm
| 35 | Maintenance Due
signal.
It is detected when the genset is running.
When the digital input port is set users-defined and if it is active, the
| 36 | Digital Input Alarm
controller will initiate an alarm signal for the input port.
It is detected in the detection range set for the input port.
When PLC function is set users-defined and if it is active, the controller
| 37 | PLC Function Alarm
will initiate an alarm signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 38 | DIN16 Comm. Failure
receive the communication data, it will initiate an alarm signal l.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 39 | DIN16 Input Alarm
will initiate an alarm signal.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 40 | Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| 41 | AIN24 Comm. Failure | When AIN24 communication is enabled and the controller cannot
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 39 of 126
| No | Type
Description
receive the communication data, it will initiate an alarm signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 42 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 43 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 44 | Difference High
difference has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects the sensor circuit is open, it shall issue an
| 45 | AIN24 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 46 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 47 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 48 | AIN8 Comm. Failure
the communication data, it will initiate an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 49 | AIN8 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 50 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 51 | AIN8 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 52 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate an alarm
signal.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 40 of 126
| No | Type
Description
It is always detected.
When this is enabled and the controller detects that the THD has
| 53 | THD High
exceeded the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the voltage
| 54 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When controller detects that ground relay close failure, that is, breaker
| 55 | Ground
| Relay | Close
close input is inactive after ground relay close outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 56 | Ground
| Relay | Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is opening.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 41 of 126
5.6 TRIP ALARMS
When controller detects trip alarms, it will open breaker directly but not stop the genset. Users need to
reset alarms manually.
Table 13 Trip Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate an alarm signal.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue an
| 3 | Loss of Speed Signal
alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 4 | Gen Over Frequency
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 6 | Gen Over Voltage
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset current is
| 8 | Gen Over Current
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 9 | Unbalanced Current
is above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue an alarm signal.
It is always detected.
| 13 | Loss Excitation Fault
When this is enabled, and the controller detects the genset reactive
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 42 of 126
| No | Type
Description
power (negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 15 | Temp. Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 17 | Engine Temp Low
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an
| 18 | Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 21 | Fuel Level Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 23 | Flex. Sensor 1 Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
| 25 | Flex. Sensor 1 Low
value is below the preset low limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 43 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex. | Sensor 1
| Wrong | issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 27 | Flex. | Sensor 2
| Open | alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 28 | Flex. | Sensor 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 30 | Failure
value is below the preset limit, it shall issue an alarm signal.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 31 | Battery
| Over Voltage | above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Under Voltage
below the preset limit, it shall issue an alarm signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 33 | Fail to Sync.
initiate an alarm signal.
It is detected when breaker closes.
After gen is closed, the voltage difference between busbar and
| 34 | Volt. Asynchrony
generator is above the preset synchronous voltage, the controller shall
issue an alarm signal.
It is detected after breaker is closed.
After gen is closed, the frequency difference between busbar and
| 35 | Freq. Asynchrony
generator is above the preset synchronous frequency, the controller
shall issue an alarm signal.
It is detected after breaker is closed.
After gen is closed, the voltage phase difference between busbar and
| 36 | Phase Asynchrony
generator is above the preset synchronous phase, the controller shall
issue an alarm signal.
It is detected after breaker is closed.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 44 of 126
| No | Type
Description
When the controller detects gen close failure, that is, after close output
| 37 | Gen Close Failure
the close status input is inactive, it will initiate an alarm signal.
It is detected after breaker is closed.
When the controller detects gen open failure, that is, after open output
| 38 | Gen Open Failure
the open status input is inactive, it will initiate an alarm signal.
It is detected after breaker is closed.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate an alarm
| 39 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gen-sets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate an alarm
| 40 | Maintenance Due
signal.
It is detected when the genset is running.
When the digital input port is set users-defined and if it is active, the
| 41 | Digital Input Alarm
controller will initiate an alarm signal for the input port.
It is detected in the detection range set for the input port.
When PLC function is set users-defined and if it is active, the controller
| 42 | PLC Function Alarm
will initiate an alarm signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 43 | DIN16 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 44 | DIN16 Input Alarm
will initiate an alarm signal.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 45 | Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 46 | AIN24 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 47 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 48 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 49 | Difference High
difference has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| 50 | AIN24 Sensor Open
When the controller detects the sensor circuit is open, it shall issue an
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 45 of 126
| No | Type
Description
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 51 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 52 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 53 | AIN8 Comm. Failure
the communication data, it will initiate an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 54 | AIN8 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 55 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 56 | AIN8 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 57 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When this is enabled and the controller detects that the THD has
| 58 | THD High
exceeded the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the voltage
| 59 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When controller detects that ground relay close failure, that is, breaker
| 60 | Ground Relay Close
close input is inactive after ground relay close outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is closing.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 46 of 126
| No | Type
Description
| When controller detects that ground relay open failure, | that
is, breaker
| 61 | Ground Relay Open
| open input is inactive after ground relay open outputs, | and
then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is opening.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 47 of 126
5.7 TRIP AND STOP ALARM
When the controller detects trip and stop signals, it will open breaker directly and stop the genset after
cooling. Users need to reset alarms manually.
Table 14 Trip and Stop Alarms
| No | Type
Description
When this is enabled, and the controller detects that the genset speed
| 1 | Over Speed
is above the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 2 | Under Speed
below the pre-set limit, it will initiate an alarm signal.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue an
| 3 | Loss of Speed Signal
alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 4 | Gen Over Frequency
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 5 | Gen Under Frequency
the preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 6 | Gen Over Voltage
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 7 | Gen Under Voltage
preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset current is
| 8 | Gen Over Current
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 9 | Unbalanced Current
is above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 10 | Earth Fault
above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the reverse power
| 11 | Reverse Power
(negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset power
| 12 | Over Power
(positive) is above the preset limit, it shall issue an alarm signal.
It is always detected.
| 13 | Loss Excitation Fault
When this is enabled, and the controller detects the genset reactive
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 48 of 126
| No | Type
Description
power (negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 14 | ECU Alarm
shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 15 | Temp. Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 16 | Engine Temp High
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 17 | Engine Temp Low
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an
| 18 | Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the pressure is below
| 19 | Oil Pressure Low
the preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 20 | Wrong
issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 21 | Fuel Level Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 22 | Fuel Level Low
preset limit, it shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 23 | Flex. Sensor 1 Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 24 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
| 25 | Flex. Sensor 1 Low
value is below the preset low limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 49 of 126
| No | Type
Description
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 26 | Flex. | Sensor 1
| Wrong | issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 27 | Flex. | Sensor 2
| Open | alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 28 | Flex. | Sensor 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 29 | Flex. Sensor 2 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 30 | Failure
value is below the preset limit, it shall issue an alarm signal.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 31 | Battery
| Over Voltage | above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 32 | Battery Under Voltage
below the preset limit, it shall issue an alarm signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 33 | Fail to Sync.
initiate an alarm signal.
It is detected when breaker closes.
When the controller detects mains frequency is above the set limit, it
| 34 | Mains Over Freq.
shall issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
When the controller detects mains frequency is below the set limit, it
| 35 | Mains Under Freq.
shall issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
When the controller detects mains voltage is above the set limit, it shall
| 36 | Mains Over Voltage
issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
When the controller detects mains voltage is below the set limit, it shall
| 37 | Mains Under Voltage
issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 50 of 126
| No | Type
Description
When the controller detects mains ROCOF is above the set limit, it shall
| 38 | Mains
| ROCOF | issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
When the controller detects mains voltage vector change is above the
| 39 | Mains
| Vector Shift | set limit, it shall issue an alarm signal.
It is detected after mains parallel mode is active and gen is closed.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate an alarm
| 40 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gen-sets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate an alarm
| 41 | Maintenance Due
signal.
It is detected when the genset is running.
When the digital input port is set users-defined and if it is active, the
| 42 | Digital Input Alarm
controller will initiate an alarm signal for the input port.
It is detected in the detection range set for the input port.
When PLC function is set users-defined and if it is active, the controller
| 43 | PLC Function Alarm
will initiate an alarm signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 44 | DIN16 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When DIN16 input is set users-defined and if it is active, the controller
| 45 | DIN16 Input Alarm
will initiate an alarm signal.
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 46 | Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 47 | AIN24 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 48 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 49 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 50 | Difference High
difference has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| 51 | AIN24 Sensor Open
When the controller detects the sensor circuit is open, it shall issue an
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 51 of 126
| No | Type
Description
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 52 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 53 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 54 | AIN8 Comm. Failure
the communication data, it will initiate an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 55 | AIN8 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 56 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 57 | AIN8 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 58 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When this is enabled and the controller detects that the THD has
| 59 | THD High
exceeded the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the voltage
| 60 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When the controller receives “MSC Mains Decoupling” alarm, it shall
| 61 | MSC Mains Decoupling
issue an alarm signal.
It is always detected.
| 62 | Ground Relay Close
When the controller detects that ground relay close failure, that is,
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 52 of 126
| No | Type
Description
| Failure | breaker close input is inactive after ground relay close outputs, and
then it will initiate an alarm signal.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 63 | Ground Relay Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is opening.
After the controller starts the genset, if it doesn’t reach the load speed
| 64 | Static Parallel Failure
in the preset delay, the controller shall issue an alarm signal.
It is detected when static parallel mode is active.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 53 of 126
5.8 SHUTDOWN ALARMS
When controller detects shutdown alarms, it will send signal to open breaker and shut down the
generator. Users need to reset alarms manually.
Table 15 Shutdown Alarms
| No | Type
Description
When the controller detects emergency stop signals, it will initiate a
| 1 | Emergency Stop
shutdown alarm.
It is always detected.
When this is enabled, and the controller detects that the genset speed
| 2 | Over Speed
is above the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the genset speed is
| 3 | Under Speed
below the pre-set limit, it will initiate an alarm signal.
It is detected after “warming up” and before “stop idle”.
When the controller detects the genset speed is 0, it shall issue an
| 4 | Loss of Speed Signal
alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the genset frequency is
| 5 | Gen Over Frequency
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the frequency is below
| 6 | Gen Under Frequency
the preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
When this is enabled, and the controller detects the genset voltage is
| 7 | Gen Over Voltage
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the voltage is below the
| 8 | Gen Under Voltage
preset limit, it shall issue an alarm signal.
It is detected after “warming up” and before “stop idle”.
| 9 | Fail to Start
If the genset doesn’t start during the start attempts, the controller shall
issue an alarm signal.
When this is enabled, and the controller detects the genset current is
| 10 | Gen Over Current
above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the unbalanced current
| 11 | Unbalanced Current
is above preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the earth current is
| 12 | Earth Fault
above the preset limit, it shall issue an alarm signal.
It is always detected.
| 13 | Reverse Power
When this is enabled, and the controller detects the reverse power
(negative) is above the preset limit, it shall issue an alarm signal.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 54 of 126
| No | Type
Description
It is always detected.
When this is enabled, and the controller detects the genset power
| 14 | Over Power
(positive) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the genset reactive
| 15 | Loss Excitation Fault
power (negative) is above the preset limit, it shall issue an alarm signal.
It is always detected.
When the controller doesn’t receive the engine alarm signal from
| 16 | ECU Comm. Failure | J1939, it shall issue an alarm signal.
It is always detected.
When the controller receives the engine alarm signal from J1939, it
| 17 | ECU Alarm
shall issue an alarm signal.
It is always detected.
When the controller detects that this alarm in the input port is active, it
| 18 | Aux High Temp Alarm
shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects that this alarm in the input port is active, it
| 19 | Aux Low OP Alarm
shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects MSC bus has the same IDs, it shall issue
| 20 | MSC ID Error
shutdown alarm signal.
It is always detected.
When the controller detects other genset are closed, but busbar voltage
| 21 | Volt Bus Error
is below the uncharged busbar voltage, it shall issue an alarm signal.
It is detected when gen is closed.
When the controller detects phase sequence error, it shall issue an
| 22 | Gen Phase Seq Wrong
alarm signal.
It is always detected.
When the controller detects busbar sequence error, it shall issue an
| 23 | Bus Phase Seq Wrong
alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 24 | Temp. Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the temp. is above the
| 25 | Engine Temp High
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When this is enabled, and the controller detects the temp. is below the
| 26 | Engine Temp Low
preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| Oil Pressure Sensor | When the controller detects the sensor circuit is open, it shall issue an
| 27 | Open
alarm signal.
It is always detected.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 55 of 126
| No | Type
Description
When this is enabled, and the controller detects the pressure is below
| 28 | Oil Pressure Low
the preset limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When voltage or current input is selected for the curve type of the
| Oil Pressure Sensor | controller, and the controller detects input signal is abnormal, it shall
| 29 | Wrong
issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 30 | Fuel Level Sensor Open
alarm signal.
It is always detected.
When this is enabled, and the controller detects the level is below the
| 31 | Fuel Level Low
preset limit, it shall issue an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 32 | Flex. Sensor 1 Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 33 | Flex. Sensor 1 High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset low limit, it shall issue an alarm signal.
| 34 | Flex. Sensor 1 Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When voltage or current input is selected for the curve type of the
controller, and the controller detects input signal is abnormal, it shall
| 35 | Flex.
| Sensor | 1
| Wrong | issue an alarm signal, and meanwhile the curve is transferred to
resistor type to prevent damaging the controller.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 36 | Flex.
| Sensor | 2
| Open | alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 37 | Flex.
| Sensor | 2
| High | It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
| 38 | Flex.
| Sensor | 2
| Low | value is below the preset low limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 56 of 126
| No | Type
Description
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
| Charge | Alternator
When this is enabled, and the controller detects the charger voltage
| 39 | Failure
value is below the preset limit, it shall issue an alarm signal.
It is detected when the genset is normally running.
When this is enabled, and the controller detects the battery voltage is
| 40 | Battery
| Over Voltage | above the preset limit, it shall issue an alarm signal.
It is always detected.
When this is enabled, and the controller detects the battery voltage is
| 41 | Battery Under Voltage
below the preset limit, it shall issue an alarm signal.
It is always detected.
If the controller doesn’t detect sync. signal within the pre-set time, it will
| 42 | Fail to Sync.
initiate an alarm signal.
It is detected when closes.
When the controller detects the number of the paralleled gensets is
smaller than the set minimum paralleled number, it will initiate an alarm
| 43 | MSC Too Few Sets | signal. There are 2 possible reasons: a) the communication wire
between the controllers is detached, leading to communication
interrupt. b) the controller of paralleled gen-sets is not powered on.
It is always detected.
When this is enabled and countdown time is 0, it will initiate an alarm
| 44 | Maintenance Due
signal.
It is detected when the genset is running.
When the controller detects Low Coolant Level in the input port is
| 45 | Low Coolant Level
active, it shall issue an alarm signal.
It is always detected.
When the controller detects Detonation Alarm in the input port is active,
| 46 | Detonation Alarm
it shall issue an alarm signal.
It is always detected.
When the controller detects Gas Leakage Alarm in the input port is
| 47 | Gas Leakage Alarm
active, it shall issue an alarm signal.
It is always detected.
When the digital input port is set users-defined and if it is active, the
| 48 | Digital Input Alarm
controller will initiate an alarm signal for the input port.
It is detected in the detection range set for the input port.
When PLC function is set users-defined and if it is active, the controller
| 49 | PLC Function Alarm
will initiate an alarm signal.
It is detected in the detection range set by the PLC function.
When DIN16 communication is enabled and the controller cannot
| 50 | DIN16 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| 51 | DIN16 Input Alarm | When DIN16 input is set users-defined and if it is active, the controller
will initiate an alarm signal.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 57 of 126
| No | Type
Description
It is detected in the detection range set in the input.
| DOUT16 | Comm. | When DOUT16 communication is enabled and the controller cannot
| 52 | Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
When AIN24 communication is enabled and the controller cannot
| 53 | AIN24 Comm. Failure
receive the communication data, it will initiate an alarm signal.
It is always detected.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temperature
| 54 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
| AIN24 Exhaust Temp. | When this is enabled and the controller detects exhaust temperature
| 55 | High
has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after ‘safety on time’ before ‘ETS solenoid hold’.
| AIN24 Cylinder Temp. | When this is enabled and the controller detects cylinder temp.
| 56 | Difference High
difference has exceeded the pre-set value, it will initiate an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold”.
When the controller detects the sensor circuit is open, it shall issue an
| 57 | AIN24 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 58 | AIN24 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
value is below the preset lower limit, it shall issue an alarm signal.
| 59 | AIN24 Sensor Low
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When AIN8 communication is enabled and the controller cannot receive
| 60 | AIN8 Comm. Failure
the communication data, it will initiate an alarm signal.
It is always detected.
When the controller detects the sensor circuit is open, it shall issue an
| 61 | AIN8 Sensor Open
alarm signal.
It is always detected.
When over high alarm is enabled, and the controller detects the sensor
value is above the preset upper limit, it shall issue an alarm signal.
| 62 | AIN8 Sensor High
It is detected after “safety on time” before “ETS solenoid hold” when the
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When over low alarm is enabled, and the controller detects the sensor
| 63 | AIN8 Sensor Low
value is below the preset lower limit, it shall issue an alarm signal.
It is detected after “safety on time” before “ETS solenoid hold” when the
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 58 of 126
| No | Type
Description
sensor is selected as temperature sensor and pressure sensor;
It is always detected when the sensor is selected as fuel level sensor.
When this is enabled and the controller detects that the generator
| 64 | Power Factor Low
power factor has fallen below the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When this is enabled and the controller detects that the THD has
| 65 | THD High
exceeded the pre-set limit, it will initiate an alarm signal.
It is always detected.
When this is enabled and the controller detects that the voltage
| 66 | Gen Volt Unbalance
unbalanced value has exceeded the pre-set limit, it will initiate an alarm
signal.
It is always detected.
When the controller detects that ground relay close failure, that is,
| 67 | Ground
| Relay | Close
breaker close input is inactive after ground relay close outputs, and
| Failure | then it will initiate an alarm signal.
It is detected when ground relay is closing.
When controller detects that ground relay open failure, that is, breaker
| 68 | Ground
| Relay | Open
open input is inactive after ground relay open outputs, and then it will
| Failure | initiate an alarm signal.
It is detected when ground relay is opening.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 59 of 126
| 6 | WIRING CONNECTION
Fig. 3 HGM9530N Controller Rear Panel
Table 16 Terminal Connection Description
| No. | Functions
| Cable Size | Remark
| 1 | B- | 2.5mm2
Connect with starter battery negative.
Connect with starter battery positive. If wire length is
| 2 | B+ | 2.5mm2 | over 30m, it’s better to double wires in parallel. Max. 20A
fuse is recommended.
| 3 | Emergency stop | 2.5mm2
Connect with B+ via emergency stop button.
| 4 | Fuel relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A.
| 5 | Crank relay | 1.5mm2 | B+ is supplied by 3 points, rated 16A.
Connect to starter coil.
| 6 | Digi.
| output | 1 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.
| 7 | Digi.
| output | 2 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.
| 8 | Digi.
| output | 3 | 1.5mm2 | B+ is supplied by 2 points, rated 5A.
| 9 | Digi.
| output | 7 | 1.5mm2 | B+ is supplied by 2 points, rated 1A.
| 10 | Digi.
| output | 8 | 1.5mm2 | B+ is supplied by 2 points, rated 1A.
| 11 | Charger (D+) | 1.0mm2
Connect with Charger D+ (WL) terminal. If this terminal
doesn’t exist, hang it in the air.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 60 of 126
| No. | Functions
| Cable Size | Remark
| 12 | Digi. input 1 | 1.0mm2
Ground connected is active (B-).
| 13 | Digi. input 2 | 1.0mm2
Ground connected is active (B-).
| 14 | Digi. input 3 | 1.0mm2
Ground connected is active (B-).
| 15 | Digi. input 4 | 1.0mm2
Ground connected is active (B-).
| 16 | Digi. input 5 | 1.0mm2
Ground connected is active (B-).
| 17 | Digi. input 6 | 1.0mm2
Ground connected is active (B-).
| 18 | Magnetic pickup shield
Connect with speed sensor, and shielding line is
| 19 | MP2 | 0.5mm2
recommended. B- is already connected with speed
| 20 | MP1 | sensor input 2 in the inside controller.
| 21 | Digi. input 7 | 1.0mm2
Ground connected is active (B-).
| 22 | Normally close output, rated 8A.
| 23 | Digi. output 4 | 1.5mm2
Public points of relay.
| 24 | Normally open output, rated 8A.
| 25 | ECU TR
| / | Impedance-120Ω shielding wire is recommended, and
| 26 | ECU CAN H | 0.5mm2
the single-end shall be earth connected. Short connect
| 27 | ECU CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.
| 28 | MSC(1) TR
| / | Impedance-120Ω shielding wire is recommended, and
| 29 | MSC(1) CAN H | 0.5mm2
the single-end shall be earth connected. Short connect
| 30 | MSC(1) CAN L | 0.5mm2 | TR with H and then connect to 120Ω terminal resistor.
| 31 | GOV B(+) | 0.5mm2
Shielding wire is recommended. Shielding layer shall be
| 32 | GOV A(-) | 0.5mm2
earth connected at GOV end.
| 33 | AVR B(+) | 0.5mm2
Shielding wire is recommended. Shielding layer shall be
| 34 | AVR A(-) | 0.5mm2
earth connected at AVR end.
| 35 | RS485(1) TR
| / | Impedance-120Ω shielding wire is recommended, and
| 36 | RS485(1) A(+) | 0.5mm2
the single-end shall be earth connected. Short connect
| 37 | RS485(1) B(-) | 0.5mm2 | TR with A(+) and then connect to 120Ω terminal resistor.
| 38 | 1.5mm2 | Normally close output, rated 8A.
| 39 | Digi. output 5 | 1.5mm2 | Normally open output, rated 8A.
| 40 | 1.5mm2
Public points of relay.
| 41 | Digi. output 6 | 1.5mm2 | Normally open output, rated 8A.
| 42 | 1.5mm2
Public points of relay.
| 43 | Bus A-phase voltage | 1.0mm2 | Connect to A-phase of bus (2A fuse is recommended).
input
| 44 | Bus B-phase voltage | 1.0mm2 | Connect to B-phase of bus (2A fuse is recommended).
input
| 45 | Bus C-phase voltage | 1.0mm2
| Connect to C-phase of bus | (2A
fuse is recommended).
input
| 46 | Bus N-wire input | 1.0mm2
Connect to N-wire of bus.
| 47 | Genset A-phase voltage | 1.0mm2
| Connect | to
| A-phase | of
| genset | (2A
| fuse | is
| input | recommended).
| 48 | Genset B-phase voltage | 1.0mm2
| Connect | to
| B-phase | of
| genset | (2A
| fuse | is
| input | recommended).
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 61 of 126
| No. | Functions
| Cable Size | Remark
| 49 | Genset C-phase voltage | 1.0mm2
| Connect | to
| C-phase | of
| genset | (2A
| fuse | is
| input | recommended).
| 50 | Genset N-wire input | 1.0mm2
Connect to N-wire of genset.
| 51 | CT A-phase input | 1.5mm2
| Outside | connect
| to | secondary
| coil | of
current
| 52 | 1.5mm2 | transformer (rated 5A).
| 53 | CT B-phase input | 1.5mm2
| Outside | connect
| to | secondary
| coil | of
current
| 54 | 1.5mm2 | transformer (rated 5A).
| 55 | CT C-phase input | 1.5mm2
| Outside | connect
| to | secondary
| coil | of
current
| 56 | 1.5mm2 | transformer (rated 5A).
| 57 | Earth CT input | 1.5mm2
| Outside | connect
| to | secondary
| coil | of
current
| 58 | 1.5mm2 | transformer (rated 5A).
| 59 | Digi. input 8 | 1.0mm2
Ground connected is active (B-).
| 60 | Digi. input 9 | 1.0mm2
Ground connected is active (B-).
| 61 | Digi. input 10 | 1.0mm2
Ground connected is active (B-).
| 62 | Engine Temperature | 1.0mm2
Connect to temperature resistance sensor.
Connect to engine oil pressure sensor. Voltage type
| 63 | Oil pressure | 1.0mm2 | (0-5V), current type (4mA-20mA) and resistance sensor
can be chosen.
| 64 | Fuel level | 1.0mm2
Connect to fuel level resistance sensor.
Connect to temp./fuel level/pressure type sensor.
| 65 | Flex. sensor 1 | 1.0mm2 | Voltage type (0-5V), current type (4-20mA) and
resistance sensor can be chosen.
| 66 | Flex. sensor 2 | 1.0mm2
Connect to temp./fuel level/pressure type sensor.
| 67 | VOUT(+5V) | 1.0mm2 | Provide +5V voltage for voltage type sensor, and current
is below 50mA.
| 68 | Sensor COM.
| / | Sensor public terminal, and B- is already connected in
the controller.
| 69 | RS485(2) B(-) | 0.5mm2 | Impedance-120Ω shielding wire is recommended, and
| 70 | RS485(2) A(+) | 0.5mm2
the single-end shall be earth connected. Short connect
| 71 | RS485(2) TR
| / | TR with A(+) and then connect to 120Ω terminal resistor.
| 72 | MSC(2) CAN L | 0.5mm2 | Impedance-120Ω shielding wire is recommended, and
| 73 | MSC(2) CAN H | 0.5mm2
the single-end shall be earth connected. Short connect
| 74 | MSC(2) TR
| / | TR with H and then connect to 120Ω terminal resistor.
(Not available for HGM9510N)
| NOTE: USB ports on the controller rear panel are configurable parameter ports, and | users can directly program
the
| controller on PC. ETHERNET port on the controller rear panel is parameter programming | and monitoring port, and it
can
be programmed and monitored on PC.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 62 of 126
| 7 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS
7.1 CONTENTS AND SCOPES OF PARAMETERS
Table 17 Parameter Configuration
| No. | Items
| Parameters | Defaults
Description
Module Setting
0: Stop Mode
| 1. | Power On Mode | (0-2) | 0 | 1: Manual Mode
2: Auto Mode
| (0-3) | 2 | 0：2400bps; 1：4800bps; 2：9600bps;
3：19200bps.
| 2. | RS485(1) | (1-254) | 1
Controller address for remote monitoring
| (0-1) | 0 | 0: 2-bit Stop Bit
1: 1-bit Stop Bit
0: Simplified Chinese
| 3. | Language | (0-2) | 0 | 1: English
2: Other
| 4. | Password | (0-65535) | 00318
It is used to enter advanced parameter
setting.
| 5. | Daylight Saving | (0-1) | 0 | 0: Disable | 1: Enable
| Time | Start and end time for this can be set.
| 6. | Date and Time
It is used for date and time settings.
| 7. | Temperature Unit | (0-1) | 0 | 0: °C; 1: °F
| 8. | Pressure Unit | (0-2) | 0 | 0: kPa; 1: psi ; 2: bar
| 9. | Backlight Time | (0-3600)s | 300
| 10. | Non-parallel Mode | (0-1) | 0 | 0: Disable | 1: Enable
| 11. | J1939-75 | (0-1) | 0 | 0: Disable | 1: Enable
| 12. | Alarm Data Interval | (0-60.0)s | 0.1
| 0: Disable | 1: Enable
| 13. | MSC2 | (0-1) | 0 | When it is enabled, MSC1 works
| with | MSC2
in parallel.
(Not available for HGM9510N)
0: Single Controller
| 14. | Main/Redundancy | (0-2) | 0 | 1: Main Controller
2: Redundancy Controller
(Not available for HGM9510N)
0: Fn Button
1: Stop Button
| 15. | Fn Function | (0-10) | 0 | 2: Start Button
3: Manual Button
4: Auto Button
5: Close Button
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 63 of 126
| No. | Items
| Parameters | Defaults
Description
6: Open Button
7: Power Output
8: Tier4 Control
9: Reserved
10: Reserved
| 16. | Start Interface | (0-1) | 0 | 0: Disable | 1: Enable
| (0-3) | 2 | 0：2400bps; 1：4800bps; 2：9600bps;
3：19200bps.
| 17. | RS485(2) | (1-254) | 1
Controller address for remote monitoring
| (0-1) | 0 | 0: 2-bit Stop Bit
1: 1-bit Stop Bit
| Timer | Setting
| 1. | Start Delay | (0-3600)s | 5
Time from mains abnormal or remote start
signal is active to genset is starting.
| 2. | Stop Delay | (0-3600)s | 30
Time from mains normal or remote start
signal is inactive to genset is stopping.
| 3. | Preheat Delay | (0-3600)s | 0
Time for pre-powering the heat plug before
starter is powered up.
| 4. | Cranking Time | (3-60)s | 8
Time for starter power on each time.
| 5. | Crank Rest Time | (3-60)s | 10
The waiting time before second power up
when engine start fails.
| Alarms | for
| low | oil
| pressure, | high
| 6. | Safety On Delay | (0-3600)s | 10
| temperature, | under
| speed, | under
frequency/voltage, charging failure are
inactive.
| 7. | Start Idle Time | (0-3600)s | 10
Running time for genset idling when the
genset is starting.
| 8. | Warming Up Time | (0-3600)s | 30
Warming up time between genset switch on
and high speed running.
| 9. | Cooling Time | (0-3600)s | 60
Radiating time before genset stop, after it
unloads.
| 10. | Stop Idle Time | (0-3600)s | 10
Running time for genset idling speed when
the genset is stopping.
| 11. | ETS Solenoid Hold | (0-3600)s | 20
| Time | for
| the | stop
electromagnet
energization as the genset is stopping.
Time after “idle delay” is over before the
complete stop when “ETS Solenoid Hold” is
| 12. | Fail to Stop Delay | (0-3600)s | 0 | set “0”; time after “ETS Solenoid Hold” delay
is over before the complete stop when it is
set other than “0”.
| 13. | After Stop Time | (0-3600)s | 0
Time between a complete stop and
standby.
| 14. | Gas Timers Enable | (0-1) | 0 | 0: Disable | 1: Enable
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 64 of 126
| No. | Items
| Parameters | Defaults
Description
When gas timer is enabled, fuel output is
used for controlling gas valve.
| 15. | Choke On Time | (0-60)s | 0
Output time for gas thickening after the
engine starts.
| 16. | Gas On Delay | (0-60)s | 0
After this period, gas valve control outputs
after the engine starts.
| 17. | Ignition Off Delay | (0-60)s | 0
After this period, gas ignition control stops
outputting after the gas valve is closed.
| 0: Disable | 1: Enable
| (0-1) | 0
Sensor is pre-set correlation sensor.
| 18. | Smart Pre-heat | (0-4) | 0
Set value is sensor threshold at period end.
| (0-1000) | 40
When it is enabled, if selected sensor value
is above the set value, it shall end the
pre-heating.
| 0: Disable | 1: Enable
| (0-1) | 0
Sensor is pre-set correlation sensor.
| 19. | Smart Start Idle | (0-4) | 0
Set value is sensor threshold at period end.
| (0-1000) | 50
When it is enabled, if selected sensor value
is above the set value, it shall end the start
idle.
| 20. | Fuel Output Time | (1-60)s | 1
Time for fuel output.
Engine Setting
Default: conventional engine (not ECU)
| 1. | Engine Type | (0-69) | 0 | When the controller is connected to J1939
engine, choose the corresponding type.
Tooth number of the engine, for judging of
| 2. | Flywheel Teeth | (10-300) | 118
| starter | separation
| conditions | and
inspecting of engine speed. See the
installation instructions.
| 3. | Rated Speed | (0-6000)r/min | 1500
Offer standard to judge over/under/loading
speed.
Set value is percentage of rated speed.
| 4. | Loading Speed | (0-100.0)% | 90.0
Controller detects when it is ready to load.
It won’t switch on when speed is under
loading speed.
| 5. | Loss
| of | Speed | (0-3600)s | 5 | Time from detecting speed is 0 to action
| Signal Delay | confirm.
| Loss | of
| Speed | 0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 6. | Signal Action | (0~7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| (0-1) | 1 | 0: Disable | 1: Enable
| 7. | Over Speed 1 Set | (0-200.0)% | 114.0
Set value is rated speed percentage.
| (0-200.0)% | 112.0
Return value is rated speed percentage.
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 65 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-3600)s | 2
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 110.0
Set value is rated speed percentage.
| 8. | Over Speed 2 Set | (0-200.0)% | 108.0
Return value is rated speed percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 80.0
Set value is rated speed percentage.
| 9. | Under Speed 1 Set | (0-200.0)% | 82.0
Return value is rated speed percentage.
| (0-3600)s | 3
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 86.0
Set value is rated speed percentage.
| 10. | Under Speed 2 Set | (0-200.0)% | 90.0
Return value is rated speed percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| 11. | Battery
| Rated | (0-60.0)V | 24.0
Standard for detecting of over/under
| Voltage | voltage of battery.
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 120.0
Set value is batt. rated volt percentage.
| 12. | Battery Over Volt 1 | (0-200.0)% | 115.0
Return value is batt. rated volt percentage.
| (0-3600)s | 60
Delay value
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| (0-200.0)% | 120.0
Set value is batt. rated volt percentage.
| 13. | Battery | Over Volt 2 | (0-200.0)% | 115.0
Return value is batt. rated volt percentage.
| (0-3600)s | 60
Delay value
| (0-7) | 0
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Battery | Under Volt | (0-200.0)% | 85.0
Set value is batt. rated volt percentage.
| 14. | 1 | (0-200.0)% | 90.0
Return value is batt. rated volt percentage.
| (0-3600)s | 60
Delay value
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| Battery | Under Volt | (0-200.0)% | 85.0
Set value is batt. rated volt percentage.
| 15. | 2 | (0-200.0)% | 90.0
Return value is batt. rated volt percentage.
| (0-3600)s | 60
Delay value
| (0-7) | 0
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| 16. | Charge
| Alt Failure | (0-60.0)V | 8.0
Set value
| (0-60.0)V | 10.0
Return value
| (0-3600)s | 10
Delay value
| HGM9510N/HGM9530N Paralleled Genset | Controller User
| Manual | Page 66 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-7) | 1
Action
Maximum crank times for start failures;
| 17. | Start Attempts | (1-10)times | 3
when it reaches this, controller will send
start failure signal.
There are 3 conditions of disconnecting
starter with engine. Each condition can be
| 18. | Crank Disconnect | (0-6) | 2
used alone and simultaneously to separate
the start motor and engine as soon as
possible.
| Percentage | of
| the | generating
rated
| Disconnect | frequency; when generator frequency is
| 19. | Generator Freq | (0-200.0)% | 24.0
higher than the set value, starter will be
disconnected. See the below installation
instruction.
Percentage of the rated speed; when
| 20. | Disconnect
| Engine | (0-200.0)% | 24.0
generator speed is higher than the set
| Speed | value, starter will be disconnected. See the
installation instruction.
| Disconnect | Oil
When oil pressure is higher than the set
| 21. | Pressure | (0-1000)kPa | 200
value, starter will be disconnected. See the
installation instruction.
| 22. | ECU Fault Lamp | (0-7) | 1 | 0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 23. | ECU Stop Lamp | (0-7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
| 24. | ECU Warning Lamp | (0-7) | 1 | Stop; 7: Shutdown.
| 25. | ECU Protect Lamp | (0-7) | 1
| 26. | Charger Volt. | (0-1) | 0 | 0: Controller; | 1: ECU.
Selection
| 27. | Engine Speed | (0-1) | 1 | 0: Controller; | 1: ECU.
Selection
| 28. | Engine Temp. | (0-1) | 1 | 0: Controller; | 1: ECU.
Selection
| 29. | Engine Oil Pressure | (0-1) | 1 | 0: Controller; | 1: ECU.
Selection
| 30. | Idle Speed | (0-6000)r/min | 750 | When selecting J1939 unit,
it can control
the idle speed.
| For J1939 unit, the time | of raising to
| 31. | Speed-up Time | (0-3600)s | 10
| high-speed (For all engines | using TSC1 to
adjust speed).
Generator Setting
| 1. | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W;
2: 2P3W; 3: 1P2W.
| 2. | Poles | (2-64) | 4
| Numbers of generator | pole,
used for
| calculating engine speed | when
there is no
| HGM9510N/HGM9530N | Paralleled
| Genset | Controller
| User | Manual
| Page | 67 of 126
| No. | Items
| Parameters | Defaults
Description
speed sensor.
To offer standards for detecting of gens’
over/under voltage and loading voltage. (It
| 3. | Rated
| Voltage | (30-30000)V | 230
is primary voltage when using voltage
transformer; it is line voltage when AC
system is 3P3W while it is phase voltage
when using other AC system).
Percentage of generator rated voltage; it is
detected when the controller prepares to
| 4. | Loading Voltage | (0-200.0)% | 90.0
load; when the generating voltage is below
the load voltage. It won’t enter normally
running period.
| 5. | Gen Rated Freq. | (10.0-75.0)Hz | 50.0
| Offer | standards
| for | detecting
over/under/load frequency.
Percentage of generator rated frequency;
| 6. | Loading Frequency | (0-200.0)% | 90
when generator frequency is under load
frequency, it won’t enter normal running.
| (0-1) | 0 | 0: Disable; | 1:Enable
| 7. | Volt. Trans.(PT) | (30-30000) | 100
Primary voltage is PT’s primary voltage.
| (30-1000) | 100
Secondary voltage is PT’s secondary
voltage.
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 120.0
Set value is gen rated volt percentage.
| 8. | Gen | Over Volt 1 Set | (0-200.0)% | 118.0
Return value is gen rated volt percentage.
| (0-3600)s | 3
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 110.0
Set value is gen rated volt percentage.
| 9. | Gen | Over Volt 2 Set | (0-200.0)% | 108.0
Return value is gen rated volt percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Gen | Under Volt 1 | (0-200.0)% | 80.0
Set value is gen rated volt percentage.
| 10. | Set | (0-200.0)% | 82.0
Return value is gen rated volt percentage.
| (0-3600)s | 3
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Gen | Under Volt | 2 | (0-200.0)% | 84.0
Set value is gen rated volt percentage.
| 11. | Set | (0-200.0)% | 86.0
Return value is gen rated volt percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| 12. | Gen
| Over Freq. | 1 | (0-1) | 1 | 0: Disable | 1: Enable
| Set | (0-200.0)% | 114.0
Set value is gen rated freq. percentage.
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 68 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-200.0)% | 112.0
Return value is gen rated freq. percentage.
| (0-3600)s | 2
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Gen | Over
| Freq. | 2 | (0-200.0)% | 110.0
Set value is gen rated freq. percentage.
| 13. | Set | (0-200.0)% | 108.0
Return value is gen rated freq. percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Gen Under Freq. | 1 | (0-200.0)% | 80.0
Set value is gen rated freq. percentage.
| 14. | Set | (0-200.0)% | 82.0
Return value is gen rated freq. percentage.
| (0-3600)s | 3
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Gen Under Freq. | 2 | (0-200.0)% | 84.0
Set value is gen rated freq. percentage.
| 15. | Set | (0-200.0)% | 86.0
Return value is gen rated freq. percentage.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| 16. | Harmonic Display | (0-1) | 0 | 0: Disable | 1: Enable
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 10.0
Set value is gen unbalance degree.
| 17. | Volt Unbalance 1 | (0-200.0)% | 5.0
Return value is gen unbalance degree.
| (0-3600)s | 5
Delay value
| (0-7)(0-1) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| (0-200.0)% | 10.0
Set value is gen unbalance degree.
| 18. | Volt Unbalance 2 | (0-200.0)% | 5.0
Return value is gen unbalance degree.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| (0-200.0)% | 10.0
Set value is gen distortion degree.
| 19. | THD Alarm 1 | (0-200.0)% | 5.0
Return value is gen distortion degree.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| (0-200.0)% | 10.0
Set value is gen distortion degree.
| 20. | THD Alarm 2 | (0-200.0)% | 5.0
Return value is gen distortion degree.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
| 21. | CT Ratio | (5-6000)/5 | 500
Ratio of external connected current
transformer.
| 22. | Rated Current | (5-6000)A | 500
It is rated current of generator and used for
loading current standard.
| HGM9510N/HGM9530N | Paralleled Genset
| Controller User | Manual | Page 69 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 120.0
Set value is percentage of rated current.
| 23. | Over Current 1 | (0-200.0)% | 118.0
Return value is percentage of rated current.
| (0-3600)s | 3
Delay value
| (0-7) | 6
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 110.0
Set value is percentage of rated current.
| 24. | Over Current 2 | (0-200.0)% | 108.0
Return value is percentage of rated current.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Unbalanced | Current | (0-200.0)% | 20.0
Set value is percentage of rated current.
| 25. | 1 | (0-200.0)% | 18.0
Return value is percentage of rated current.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| Unbalanced | Current | (0-200.0)% | 20.0
Set value is percentage of rated current.
| 26. | 2 | (0-200.0)% | 18.0
Return value is percentage of rated current.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-200.0)% | 20.0
Set value is percentage of rated current.
| 27. | Earth Fault 1 | (0-200.0)% | 18.0
Return value is percentage of rated current.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| (0-200.0)% | 20.0
Set value is percentage of rated current.
| 28. | Earth Fault 2 | (0-200.0)% | 18.0
Return value is percentage of rated current.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
| 29. | Rated Active Power | (0-6000)kW | 276
Genset rated active power, which is
standard of loading active power.
| 30. | Rated
| Reactive | (0-6000)kvar | 210
Genset rated reactive power, which is
| Power | standard of loading reactive power.
| 31. | Load Ramp Rate | (0-100.0)%/s | 3.0
Load ramp delay point power of every
| 32. | Load Ramp Delay | (0.1-40.0)% | 10.0
genset load setting, after the pre-set load
| Point | ramp delay, genset will continue to load to
| 33. | Load Ramp Delay | (0-30)s | 0
the target power according to the pre-set
load ramp.
| 34. | Unload Ramp Rate | (0-100.0)%/s | 3.0
Genset unloading speed
| (0-1) | 1 | 0: Disable | 1: Enable
| 35. | Over Power 1 Set | (0-200.0)% | 120.0
Set value is percentage of rated active
| (0-200.0)% | 118.0
power.
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 70 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-3600)s | 3
Return value is percentage of rated active
| (0-7) | 6
power.
Delay value
Action
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is percentage of rated active
| (0-200.0)% | 110.0
power.
| 36. | Over Power 2 Set | (0-200.0)% | 108.0
Return value is percentage of rated active
| (0-3600)s | 5
power.
| (0-7) | 1
Delay value
Action
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is percentage of rated active
| Reverse | Power | 1 | (0-200.0)% | 10.0
power.
| 37. | Set | (0-200.0)% | 8.0
Return value is percentage of rated active
| (0-3600)s | 3
power.
| (0-7) | 7
Delay value
Action
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is percentage of rated active
| Reverse | Power | 2 | (0-200.0)% | 5.0
power.
| 38. | Set | (0-200.0)% | 3.0
Return value is percentage of rated active
| (0-3600)s | 5
power.
| (0-7) | 1
Delay value
Action
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is percentage of rated reactive
| Loss | Excitation | (0-200.0)% | 20.0
power.
| 39. | Fault 1 | (0-200.0)% | 18.0
Return value is percentage of rated reactive
| (0-3600)s | 5
power.
| (0-7) | 1
Delay value
Action
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is percentage of rated reactive
| Loss | Excitation | (0-200.0)% | 20.0
power.
| 40. | Fault 2 | (0-200.0)% | 18.0
Return value is percentage of rated reactive
| (0-3600)s | 5
power.
| (0-7) | 0
Delay value
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| 41. | Power
| Factor | Low | (0-1.00) | 0.70
Set value is gen power factor.
| 1 | (0-1.00) | 0.75
Set value is gen power factor.
| (0-3600)s | 5
Delay value
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 71 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| Power | Factor
| Low | (0-1.00) | 0.70
| Set value is | gen power factor.
| 42. | 2 | (0-1.00) | 0.75
| Set value is | gen power factor.
| (0-3600)s | 5
Delay value
| (0-7) | 0
Action
Switch Setting
| 1. | Close Time | (0-20.0)s | 5.0 | Pulse width of switch on. When it is 0, it
means output constantly.
| 2. | Open Time | (0-20.0)s | 3.0 | Pulse width of switch off. When it is 0, it
means output constantly.
| 3. | Check Time | (0-20.0)s | 5.0
Feedback and check time of breaker close
status input.
Analog Sensor Setting
Temperature Sensor
| 1. | Sensor Selection | (0-1) | 0 | 0: Temp. Sensor; | 1: Aux. Input Port 11.
| 2. | Curve Type | (0-15) | 8
SGD
| Open Circuit | 0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 3. | Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| (0-1) | 1 | 0: Disable | 1: Enable
| High | Temp.
| Alarm | ((-50)-300)°C | 98
Set value is engine temperature value.
| 4. | 1 Set | ((-50)-300)°C | 96
Set value is engine temperature value.
| (0-3600)s | 3
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| High | Temp.
| Alarm | ((-50)-300)°C | 95
Set value is engine temperature value.
| 5. | 2 Set | ((-50)-300)°C | 93
Set value is engine temperature value.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| Low | Temp.
| Alarm | ((-50)-300)°C | 70
Set value is engine temperature value.
| 6. | Set | ((-50)-300)°C | 75
Set value is engine temperature value.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
0: Disabled; 1: Enabled.
Set value is the turn-on temperature of the
| (0-1) | 0
heater.
| 7. | Heater Control | ((-50)-300)ºC | 50
Set value is the turn-off temperature of the
| ((-50)-300)ºC | 55
heater.
| (0-3600)min | 60
Maximum Heating Duration.
(This parameter is configured by the PC
software.)
| HGM9510N/HGM9530N Paralleled Genset | Controller User
| Manual | Page 72 of 126
| No. | Items
| Parameters | Defaults
Description
0: Disabled; 1: Enabled.
| Set value is the turn-on temperature of | the
| (0-1) | 0
cooler.
| 8. | Cooler Control | ((-50)-300)ºC | 80
| Set value is the turn-off temperature of | the
| ((-50)-300)ºC | 75
cooler.
| (0-3600)min | 60
Maximum Cooling Duration.
| (This parameter is configured by the | PC
software.)
| Oil | Pressure Sensor
| 1. | Sensor Selection | (0-1) | 0 | 0: Pressure Sensor; 1. Aux. Input Port 12.
| 2. | Curve Type | (0-15) | 8
SGD
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 3. | Open Circuit Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| (0-1) | 1 | 0: Disable | 1: Enable
| Low | OP
| Alarm | 1 | (0-1000)kPa | 103
Set value is engine oil pressure value.
| 4. | Set | (0-1000)kPa | 117
Set value is engine oil pressure value.
| (0-3600)s | 2
Delay value
| (0-7) | 7
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| Low | OP
| Alarm | 2 | (0-1000)kPa | 124
Set value is engine oil pressure value.
| 5. | Set | (0-1000)kPa | 138
Set value is engine oil pressure value.
| (0-3600)s | 5
Delay value
| (0-7) | 1
Action
| Fuel | Level Sensor
| 1. | Sensor Selection | (0-1) | 0 | 0: Level Sensor; 1. Aux. Input Port 13.
| 2. | Curve Type | (0-15) | 0
Not used.
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 3. | Open Action | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 0: Disable | 1: Enable
| (0-1) | 1
Set value is the percentage of engine fuel
| (0-100)% | 103
level.
| 4. | Low Alarm 1 Set | (0-100)% | 117
Return value is the percentage of engine
| (0-3600)s | 2
fuel level.
| (0-7) | 7
Delay value
Action
| (0-1) | 1 | 0: Disable | 1: Enable
| (0-100)% | 103
Set value is the percentage of engine fuel
| 5. | Low Alarm 2 Set | (0-100)% | 117
level.
| (0-3600)s | 2
Return value is the percentage of engine
| (0-7) | 7
fuel level.
Delay value
| HGM9510N/HGM9530N | Paralleled Genset
| Controller | User
| Manual | Page 73 of 126
| No. | Items
| Parameters | Defaults
Description
Action
| 0: Disable | 1: Enable
| Set value is the percentage | of
| fuel | pump
| (0-1) | 0
turn-on level.
| 6. | Fuel Pump Output | (0-100)% | 10
| Set value is the percentage | of
| fuel | pump
| (0-100)% | 80
turn-off level.
| (0-60000)s | 60
Max. output delay.
| (This parameter is configured | by
the PC
software.)
Flexible Sensor 1
| Flexible | Sensor | 1 | 0: Disable 1: Temperature Sensor; 2:
| 1. | Setting | (0~4) | 0 | Pressure Sensor; 3: Level Sensor; 4: Aux.
Input Port 14.
Chinese: (0-6)
| 2. | Custom Sensor
| characters. | Null
Sensor name, defaults to null.
| Name | English: (0-19)
characters.
| 3. | Curve Type | (0-15) | 0
Not used.
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Open Action | (0-7) | 0 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 100
Set value is engine temperature value.
| 5. | High Alarm 1 Set | ((-50)-300)ºC | 90
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 7
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 90
Set value is engine temperature value.
| 6. | High Alarm 2 Set | ((-50)-300)ºC | 80
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 1
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 10
Set value is engine temperature value.
| 7. | Low Alarm 1 Set | ((-50)-300)ºC | 20
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 7
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| 8. | Low Alarm 2 Set | ((-50)-300)ºC | 20
Set value is engine temperature value.
| ((-50)-300)ºC | 30
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| HGM9510N/HGM9530N | Paralleled Genset
| Controller | User
| Manual | Page 74 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-7) | 1
Delay value
Action
Flexible Sensor 2
| Flexible | Sensor | 2 | 0: Disable 1: Temperature Sensor; 2:
| 1. | Setting | (0~4) | 0 | Pressure Sensor; 3: Level Sensor; 4: Aux.
Input Port 15.
Chinese: (0-6)
| 2. | Custom Sensor
| characters. | Null
Sensor name, defaults to null.
| Name | English: (0-19)
characters.
| 3. | Curve Type | (0-15) | 0
Not used.
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Open Action | (0-7) | 0 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 100
Set value is engine temperature value.
| 5. | High Alarm 1 Set | ((-50)-300)ºC | 90
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 7
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 90
Set value is engine temperature value.
| 6. | High Alarm 2 Set | ((-50)-300)ºC | 80
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 1
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 10
Set value is engine temperature value.
| 7. | Low Alarm 1 Set | ((-50)-300)ºC | 20
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 7
Delay value
Action
| (0-1) | 0 | 0: Disable | 1: Enable
| ((-50)-300)ºC | 20
Set value is engine temperature value.
| 8. | Low Alarm 2 Set | ((-50)-300)ºC | 30
Set value is engine temperature value
| (0-3600)s | 5
required to return to the normal state.
| (0-7) | 1
Delay value
Action
Digital Input Ports
Digital Input Port 1
| 1. | Contents Setting | (0-72) | 31
| Remote | start (on demand).
| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open
Digital Input Port 2
| HGM9510N/HGM9530N | Paralleled
| Genset | Controller
| User | Manual
| Page | 75
| of | 126
| No. | Items
| Parameters | Defaults
Description
| 1. | Contents Setting | (0-72) | 27
Low oil pressure shutdown input
| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open
Digital Input Port 3
| 1. | Contents Setting | (0-72) | 26
High temperature shutdown input
| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open
Digital Input Port 4
| 1. | Contents Setting | (0-72) | 13
Gen close status input
| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open
Digital Input Port 5
| 1. | Contents Setting | (0-72) | 0
Users-defined
| 2. | Active Type | (0-1) | 0 | 0: Close
1: Open
| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting
2: Always 3: Never
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 5. | Active Delay | (0-20.0)s | 2.0
Time from detecting active to confirm
| 6. | Description
LCD displays detailed contents when the
input is active.
Digital Input Port 6
| 1. | Contents Setting | (0-72) | 44
Master choice
| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open
Digital Input Port 7
| 1. | Contents Setting | (0-72) | 0
Users-defined.
| 2. | Active Type | (0-1) | 0 | 0: Close 1: Open
| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting
2: Always 3: Never
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 5. | Active Delay | (0-20.0)s | 2.0
Time from detecting active to confirm
| 6. | Description
LCD displays detailed contents when the
input is active.
Digital Input Port 8
| 1. | Contents Setting | (0-72) | 0
User defined.
| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open
| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting
2: Always 3: Never
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| HGM9510N/HGM9530N | Paralleled
| Genset | Controller
| User | Manual | Page 76 of 126
| No. | Items
| Parameters | Defaults
Description
| 5. | Active Delay | (0-20.0)s | 2.0
Time from detecting active to confirm
| 6. | Description
| LCD displays detailed contents when | the
input is active.
Digital Input Port 9
| 1. | Contents Setting | (0-72) | 0
Users-defined
| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open
| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting
2: Always 3: Never
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 5. | Active Delay | (0-20.0)s | 2.0
Time from detecting active to confirm
| 6. | Description
LCD displays detailed contents when the
input is active.
Digital Input Port 10
| 1. | Contents Setting | (0-72) | 0
Users-defined
| 2. | Active Type | (0-1) | 0 | 0: Close | 1: Open
| 3. | Active Range | (0-3) | 3 | 0: From safety on 1: From starting
2: Always 3: Never
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 4. | Active Actions | (0-7) | 4 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 5. | Active Delay | (0-20.0)s | 2.0
Time from detecting active to confirm
| 6. | Description
LCD displays detailed contents when the
input is active.
Digital Output Ports
Digital Output Port 1
| 1 | Contents Setting | (0-471) | 44
| Normal generating | output
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally
close
Digital Output Port 2
| 1 | Contents Setting | (0-471) | 48
Common Alarm
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally
close
Digital Output Port 3
| 1 | Contents Setting | (0-471) | 38
Energize to Stop
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally
close
Digital Output Port 4
| 1 | Contents Setting | (0-471) | 35
Idle Control
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally
close
Digital Output Port 5
| 1 | Contents Setting | (0-471) | 30
Open Gen Output
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally
close
Digital Output Port 6
| HGM9510N/HGM9530N | Paralleled Genset
| Controller | User
| Manual | Page 77 of 126
| No. | Items
| Parameters | Defaults
Description
| 1 | Contents Setting | (0-471) | 29
Close Gen Output
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally close
Digital Output Port 7
| 1 | Contents Setting | (0-471) | 0
Not Used
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally close
Digital Output Port 8
| 1 | Contents Setting | (0-471) | 0
Not Used
| 2 | Active Type | (0-1) | 0 | 0: Normally open; | 1: Normally close
Scheduled Run
0: Disable; 1: Enable
| Circular setting (monthly, | weekly, daily,
| 1 | Scheduled Run | (0-1) | 0
| self-defined weekly), start | time setting,
| continuous time setting and | loading setting
are available.
Scheduled Not Run
0: Disable; 1: Enable
| 1 | Scheduled Not Run | (0-1) | 0
Circular setting (monthly, weekly, daily,
self-defined weekly), non-start time setting
and continuous time setting are available.
Maintenance Setting
| 1 | Maintenance | (0-1) | 0 | 0: Disable; 1: Enable
Maintenance time, alarm action can be set.
Alternative Configuration
0: Disable; 1: Enable
| Power supply system, rated voltage, | rated
| 1 | Alt. Config. 1 | (0-1) | 0
| frequency, rated speed, rated current, | rated
| active power, rated reactive power, | GOV
SW1, AVR SW1 can be set.
| 2 | Alt. Config. 2 | (0-1) | 0 | 0: Disable; | 1: Enable
| 3 | Alt. Config. 3 | (0-1) | 0 | 0: Disable; | 1: Enable
Sync Setting
Auto Sync
| 1 | GOV Output Type | (0-1) | 1 | 0: Internal Relays; 1: Internal Analogue
| 2 | GOV Reverse | (0-1) | 0 | 0: Disable; | 1: Enable
| 3 | GOV Action | (0-2) | 1 | 0: None; 1: Adjust to Rated; 2: Adjust
to
Center Point
| 4 | AVR Output Type | (0-2) | 2 | 0: None 1: Internal Relays;
2: Internal Analogue
| 5 | AVR Reverse | (0-1) | 0 | 0: Disable; | 1: Enable
| 6 | AVR Action | (0-2) | 1 | 0: None; 1: Adjust to Rated; 2: Adjust
to
Center Point
| Sync | Check
| HGM9510N/HGM9530N | Paralleled
| Genset | Controller
| User | Manual | Page 78 of 126
| No. | Items
| Parameters | Defaults
Description
| 1 | Dead Bus Volt | (10-50)V | 30
It is considered Bus no power when Bus
voltage is lower than dead Bus voltage.
It is considered voltage synchronization
| 2 | Check
| Volt | (0-30)V | 3
when the voltage difference between
| Generator | and
| Bus | is
| lower | than
synchronization voltage difference.
| 3 | Check
| Pos. | Freq. | (0-2.00)Hz | 0.20
It is considered frequency synchronization
when the frequency difference between
| 4 | Check
| Neg. | Freq. | (0-2.00)Hz | 0.10
Generator and Bus is less than “Check Pos.
Freq.” but more than “Check Neg. Freq.”.
It is considered “Check Phase” when the
| 5 | Check Phase | (0-20)° | 10
initial phase difference is lower than
synchronization phase difference.
| 6 | Phase Angle Offset | (0-360)° | 0
Gen initial phase will add pre-set phase
offset based on the sampling initial phase.
| 7 | Fail Sync Delay | (5.0-300.0)
| s | 60.0
If sync signals are not detected during the
set “Fail Sync Delay”, controller will initiate
| 8 | Fail Sync Action | (0-7) | 1
corresponding alarms based on the “Fail
Sync Action”.
| Multi | Sync
| 1. | Num. On MSC Bus | (1-32) | 2
It is the minimum MSC number.
0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 2. | MSC Fail Act | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| 3. | MSC Baud Rate | (0-3) | 1 | 0: 500kBit/s; 1: 250kBit/s;
2: 125kBit/s; 3: 50kBit/s.
| 4. | Starting Option | (0-1) | 1 | 0: Start All; 1: Start Sets on demand
When starting option is set as “start all”,
| 5. | Start All Time | (0-3600)s | 120
controller will stop corresponding gensets
as required after “Start All Time” delay.
| 6. | Balance Enable | (0-1) | 0 | 0: Disable; | 1: Enable
When the input is active, the controller will
| start/stop | the
| genset | automatically
| 7. | Balance Hours | (1-1000)h | 1
according to the running time and the
pre-set balanced running time.
| Balance | running
| gensets | should
be
configured as the same priority.
| 8. | Sets on Bus | (1-32) | 1
Set the number of closed gensets on the
bus.
| 9. | Scheduling Sets | (0-1) | 0 | 0: Gen Power (%); 1: Available Power.
Mode
| 10. | Scheduling Start | (0-100)% | 80
Schedule the load value of other gensets
| PCT | when start the genset on demand.
| HGM9510N/HGM9530N | Paralleled Genset
| Controller | User
| Manual | Page 79 of 126
| No. | Items
| Parameters | Defaults
Description
| 11. | Scheduling Stop | (0-100)% | 50
Schedule the load value of other genset
| PCT | when start the genset on demand.
| 12. | Scheduling Start | (0-6000)kW | 200
Schedule the available power value of other
| Power | genset when start the genset on demand.
| 13. | Scheduling Stop | (0-6000)kW | 400
Schedule the available power value of other
| Power | genset when start the genset on demand.
| 14. | Freq Coefficient | (0-200)% | 10
It is frequency feedback coefficient in
configuring active power distribution.
| 15. | Volt Coefficient | (0-200)% | 10
It is voltage feedback coefficient in
configuring reactive power distribution.
| Ground Relay Close | 0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 16. | Failure | (0-7) | 7 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| Ground Relay Open | 0: None; 1: Warning; 2: Block; 3: Safety Trip;
| 17. | Failure | (0-7) | 1 | 4: Safety Trip and Stop; 5: Trip; 6: Trip and
Stop; 7: Shutdown.
| Static Parallel | If static paralleling is not completed during
| 18. | Delay | (0-600)s | 60
“Static Parallel Delay”, controller will initiate
alarm information.
| 0: Disable; | 1: Enable
| 19. | Economy Fuel | (0-1) | 0
All gensets should be configured the same
economy fuel value.
| 20. | Economy Fuel (%) | (0-100)% | 60
It is the economy fuel percentage of genset.
| Economy | fuel
| consumption | starts
exchange if difference value of the total
rated power of the exchange gensets and
| 21. | Economy Swap(W) | (0-6000)kW | 200
the total power of the current loading
gensets is greater than the set exchange
| power, | otherwise
| no | exchange
is
performed.
| 22. | (0-1) | 0 | 0: Disable; | 1: Enable
| 23. | (0-200.0)% | 101.0
It is the percentage of no-load frequency
| GOV Droop | and rated frequency.
| 24. | (0-200.0)% | 100.0
It is the percentage of full-load frequency
and rated frequency.
| 25. | (0-1) | 0 | 0: Disable; | 1: Enable
| 26. | (0-200.0)% | 101.0
It is the percentage of no-load voltage and
| AVR Droop | rated voltage.
| 27. | (0-200.0)% | 100.0
It is the percentage of full-load voltage and
rated voltage.
NEL Settings
| 1. | NEL Number | (1-3) | 3
Details of function description please see
| 2. | NEL Trip | (0-1) | 0
the following description.
| HGM9510N/HGM9530N | Paralleled Genset
| Controller | User
| Manual | Page 80 of 126
| No. | Items
| Parameters | Defaults
Description
| 3. | NEL Trip Set Value | (0-200)% | 90
1
| 4. | NEL Trip Delay 1 | (0-3600)s | 5
| 5. | NEL Trip Set Value | (0-200)% | 100
2
| 6. | NEL Trip Delay 2 | (0-3600)s | 1
| 7. | NEL
| Auto | (0-1) | 0
Reconnection
| NEL | Auto
| 8. | Reconnection
| Set | (0-200)% | 50
Value
| 9. | NEL
| Auto | (0-3600)s | 5
Reconnection Delay
Dummy Load Setting
| 1. | DL Number | (1-3) | 3
| 2. | DL Connection | (0-1) | 0
| 3. | DL
| Connection | (0-200)% | 20
Value 1
| 4. | DL
| Connection | (0-3600)s | 5
| Delay 1 | Details of function description please see
| 5. | DL
| Connection | (0-200)% | 10
the following description.
Value 2
| 6. | DL
| Connection | (0-3600)s | 1
Delay 2
| 7. | DL Auto Trip | (0-1) | 0
| 8. | DL Trip Set Value | (0-200)% | 50
| 9. | DL Trip Delay | (0-3600)s | 5
HC Setting
| 1. | HC 1 Request Load | (0-6000)kW | 400
| 2. | HC 1 Rated Load | (0-6000)kW | 200
| 3. | HC 1 Stable Delay | (0-3600)s | 5
| 4. | HC 1 Resp. Delay | (0-3600)s | 5
Details of function description please see
| 5. | HC 2 Request Load | (0-6000)kW | 400
the following description.
| 6. | HC 2 Rated Load | (0-6000)kW | 200
| 7. | HC 2 Stable Delay | (0-3600)s | 5
| 8. | HC 2 Resp. Delay | (0-3600)s | 5
Sync Calibration
MSC
It is the ID in the MSC communication
| 1. | MSC ID | (0-31) | 1
network, which indicates that the MSC ID in
the entire communication network should
be unique.
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 81 of 126
| No. | Items
| Parameters | Defaults
Description
| 0: Disable; | 1: Enable
| 2. | Smart MSC ID | (0-1) | 0
When it is enabled, the controller randomly
selects an available ID based on the current
bus unit ID at each power-up.
| 3. | Module Priority | (0-31) | 0
Smaller the value, higher the priority.
| Sync | Control
Adjust generator frequency so that gen
frequency is greater than slip frequency.
| 1. | Slip Freq. | (0-1.00)Hz | 0.10
| Phase | synchronization
| adjustment | is
| conducted | when
| the | sync
difference
frequency is set to 0.
| (0-6000)% | 20
Gain(P)
| 2. | Sync Freq. (Volt) | (0-6000))% | 20
Stability(I)
| (0-6000))% | 0
Rate of change (D)
| (0.25-4.00)Hz/s | 1.20
Response
| 3. | Sync Freq. (Relay) | (0.05-1.60)s | 0.20
Stability
| (0-100)% | 10
Gain
| (0-10.0)% | 1.0
Dead area
| (0-56000))% | 20
Gain(P)
| 4. | Sync Volt (Volt) | (0-6000))% | 20
Stability(I)
| (0-6000))% | 0
Rate of change (D)
| (0.25-4.00)Hz/s | 1.20
Response
| 5. | Sync Volt (Relay) | (0.05-1.60)s | 0.20
Stability
| (0-100)% | 10
Gain
| (0-10.0)% | 1.0
Dead area
| 6. | Sync Phase
| (Stable | (0-20.0)s | 2.0
Sync. confirmation time during phase sync
| Time) | adjustment
| (0-6000))% | 20
Gain(P)
| 7. | Sync Phase
| (Volt) | (0-6000))% | 20
Stability(I)
| (0-6000))% | 0
Rate of change (D)
| (0.25-4.00)Hz/s | 1.20
Response
| 8. | Sync Phase (Relay) | (0.05-1.60)s | 0.20
Stability
| (0-100)% | 10
Gain
| (0-10.0)% | 1.0
Dead area
| Load | Control
| (0-6000))% | 20
Gain(P)
| 1. | kW Control (Volt) | (0-6000))% | 20
Stability(I)
| (0-6000))% | 0
| Rate of change | (D)
| (0.25-4.00)Hz/s | 1.20
Response
| 2. | kW Control (Relay) | (0.05-1.60)s | 0.20
Stability
| (0-100)% | 10
Gain
| (0-10.0)% | 1.0
Dead area
| HGM9510N/HGM9530N Paralleled Genset Controller | User
| Manual | Page 82 of 126
| No. | Items
| Parameters | Defaults
Description
| (0-6000))% | 20
Gain(P)
| 3. | kvar Control (Volt) | (0-6000))% | 20
Stability(I)
| (0-6000))% | 0
| Rate of change | (D)
| (0.25-4.00)Hz/s | 1.20
Response
| 4. | kvar Control (Relay) | (0.05-1.60)s | 0.20
Stability
| (0-100)% | 10
Gain
| (0-10.0)% | 1.0
Dead area
Load
| 1. | Load Minimum | (0-100.0)% | 1.0
It is the load percentage when the soft
| PCT | unload is opened.
| 2. | Load Mode | (0-3) | 0 | 0: Gen; 1: Mains;
2: Takeover; 3: Load Control.
0: Fixed Power; 1: Frequency-Power.
| 3. | Active Output Mode | (0-1) | 0
It is active when Load mode is Gen control
mode.
| Reactive | Output | 0: Fixed Power; 1: Voltage-Power.
| 4. | Mode | (0-1) | 0
It is active when Load mode is Gen control
mode.
| 5. | Output Active | (0-100.0)% | 30.0
It is used to load control.
Power
| 6. | Output
| Reactive | (0-1) | 0 | 0: kvar Reactive Power Control;
| Power Option | 1: PF Power Factor Control.
| 7. | Output
| Reactive | (0-100.0)% | 8.0
It is used to load control.
Power
0: Disable; 1: Flex. Sensor 1; 2: Flex. Sensor
| 8. | Analogue Adjust | (0-1) | 0 | 2.
| (kW) | It is active when active power output mode
is configured as Fixed Power.
0: Disable; 1: Flex. Sensor 1; 2: Flex. Sensor
| 9. | Analogue Adjust | (0-1) | 0 | 2.
| (kvar) | It is active when reactive power output
mode is configured as Fixed Power.
| Configure | gen
| frequency-active | power
| 10. | Active Output
curve.
| Curve | It is active when active power output mode
is configured as Frequency-Power.
| Reactive | Output
Configure gen voltage-reactive power curve.
| 11. | Curve
It is active when reactive power output
mode is configured as Voltage-Power.
GOV/AVR
| 1. | GOV SW1 | (-20.00-20.00) | 0 | Center voltage, default 0V.
| 2. | GOV SW2 | (0-10.00) | 2.00 | Voltage range, default (-1.5~+1.5V).
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 83 of 126
| No. | Items
| Parameters | Defaults
Description
| 3. | AVR SW1 | (-20.00-20.00) | 0 | Center voltage, default 0V.
| 4. | AVR SW2 | (0-10.00) | 2.0 | Voltage range, default (-1.5~+1.5V).
Mains Setting
| 1. | AC System | (0-3) | 0 | 0: 3P4W; 1: 3P3W;
2: 2P3W; 3: 1P2W.
| Offer | standards
| for | detecting
mains’
over/under voltage. It is primary voltage
| 2. | Rated Voltage | (30-30000)V | 230
when voltage transformer is used.
It is wire voltage when AC system is 3P3W
while it is phase voltage when other AC
system is used.
| 3. | Mains
| Rated | (10.0-75.0)Hz | 50.0
Offer standards for detecting over/under
| Frequency | frequency.
| 4. | Volt. Trans.(PT) | (0-1) | 0 | 0: Disable ; | 1: Enable
| 5. | Mains Split Action | (0-1) | 0 | 0: Trip and Stop; 1: Aux. Mains Failure.
| (0-1) | 1
| 6. | Mains Over Volt. | (0-200.0)% | 110.0
| (0-20.0)s | 0.1
| Set value | is
| percentage | of
| mains | rated
| (0-1) | 1
voltage.
| 7. | Mains Under Volt. | (0-200.0)% | 90.0
| (0-20.0)s | 0.1
| (0-1) | 1
| 8. | Mains Over Freq. | (0-200.0)% | 101.0
| (0-20.0)s | 0.1
| Set value is | mains
| rated | frequency’s
| (0-1) | 1
percentage.
| 9. | Mains Under Freq. | (0-200.0)% | 99.0
| (0-20.0)s | 0.1
| (0-1) | 1
Set value is frequency change rate of mains
| 10. | ROCOF | (0-1.00)Hz/s | 0.20
(ROCOF).
| (0-20.0)s | 0.1
| (0-1) | 1
Set value is phase angle’s change rate of
| 11. | Vector Shift | (0-20.0)° | 6.0
mains voltage waveform (VECTOR SHFT).
| (0-20.0)s | 0.1
Expansion Module
| 1. | Expand DIN16 | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
| 2. | Expand DOUT16 | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
| 3. | Expand AIN24 1 | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
| 4. | Expand AIN24 2 | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
| 5. | Expand AIN8 | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
Network Setting
| 1. | Network Comm. | (0-1) | 1 | 0:
| Disable | ; | 1:
Enable
| 2. | Auto IP | (0-1) | 0 | 0:
| Disable | ; | 1:
Enable
| HGM9510N/HGM9530N Paralleled Genset | Controller
| User | Manual | Page 84 of 126
| No. | Items
| Parameters | Defaults
Description
| 3. | TCP/IP Modbus | (0-1) | 1 | 0:
| Disable ; | 1: Enable
| 4. | Cloud
| Monitoring | (0-1) | 0 | 0:
| Disable ; | 1: Enable
Comm.
| Cloud | Setting
| 1. | Server Setting | (0-2) | 0 | 0:
| SmartGen Cloud Plus; | 1: IOTEYUN
| 2: | Self-defined Cloud Platform.
| HGM9510N/HGM9530N Paralleled Genset | Controller User
| Manual | Page 85 of 126
7.2 DEFINED CONTENTS OF DIGITAL OUTPUT PORTS
| 7.2.1 | DEFINED CONTENTS OF DIGITAL OUTPUT PORTS
Table 18 Defined Contents of Digital Output Ports
| No. | Type
Description
| 0 | Not Used
| 1 | Custom Period 1
| 2 | Custom Period 2
| 3 | Custom Period 3
| 4 | Custom Period 4
| 5 | Custom Period 5
| 6 | Custom Period 6
| Details of function | description please
| see | the
following
| 7 | Custom Combined 1
description.
| 8 | Custom Combined 2
| 9 | Custom Combined 3
| 10 | Custom Combined 4
| 11 | Custom Combined 5
| 12 | Custom Combined 6
| 13 | Reserved
| 14 | Reserved
| 15 | Gas Choke On Control
Act in cranking, action time is the preset time for it.
| 16 | Gas Ignition Control
Act when engine is starting, and disconnect when engine is
stopped.
| 17 | Air Flap Control
Act on over speed shutdown and emergence stop. Air inflow
can be closed to stop the engine quicker.
Act on warning, shutdown, and trips. An annunciator can be
| 18 | Audible Alarm
connected externally. If “alarm mute” configurable input port
is active, this is prohibited.
| 19 | Louver Control
Act when genset is starting and disconnect when genset is
stopped completely.
| 20 | Fuel Pump Control
It is controlled by limit values of level sensor fuel pump.
| 21 | Heater Control
It is controlled by heating limit values of temperature sensor.
| 22 | Cooler Control
It is controlled by cooler limit values of temperature sensor.
| 23 | Oil Pre-supply Output
Act from “crank on” to “safety on”.
| 24 | Generator Excite
Output in start process. If there is no generator frequency
during high-speed running, it shall output for 2 seconds again.
| 25 | Pre-Lubricate
Act from pre-heating to safety run.
| 26 | Remote Control Output
This port is controlled by communication (PC).
| 27 | Reserved
| 28 | Sync Indication
| 29 | Close Gen Output
It can control generating switch to take load.
| 30 | Open Gen Output
It can control generating switch to take off load.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 86 of 126
| No. | Type
Description
| 31 | Close Mains Output
It can control mains switch to take load.
| 32 | Open Mains Output
It can control mains switch to take off load.
| 33 | Crank Relay
Act when genset is starting and disconnect when stop is
| 34 | Fuel Relay
completed.
When gas timer is enabled, fuel relay output is used to control
gas valve.
It is used for genset with idling control. Close before starting
| 35 | Idle Control
and open in warming up delay; Close during stopping idle
mode and open when stop is completed.
| 36 | Speed Raise Output
Act during warming up time.
| 37 | Speed Drop Output
Act between the period “stop idle” and “failed to stop”.
| 38 | Energize to Stop
It is used for engines with ETS electromagnet. Close when
stop idle is over and open when pre-set “ETS delay” is over.
| 39 | Speed Drop Pulse | Act for 0.1s when controller enters “stop idle”, used for control
parts of ECU dropping to idle speed.
| 40 | ECU Stop
Used for ECU engine and control its stop.
| 41 | ECU Power Supply
Used for ECU engine to control its power.
| 42 | Speed Raise Pulse | Act for 0.1s when controller enters warming up delay; used for
control parts of ECU raising to normal speed.
| 43 | Crank Success
Close when a successful start signal is detected.
| 44 | Gen OK
Act when generator is normally running.
| 45 | Gen Load Available
Act between normal running and high-speed cooling.
| 46 | Reserved
| 47 | Synchronizing
Act when controller is synchronizing.
| 48 | Common Alarm
Act when genset common warning, common shutdown,
common trip alarms occur.
| 49 | Common Trip and Stop
Act when common trip and stop alarm occurs.
| 50 | Common Shutdown
Act when common shutdown alarm occurs.
| 51 | Common Trip
Act when common trip alarm occurs.
| 52 | Common Warn
Act when common warning alarm occurs.
| 53 | Common Block
Act when common block alarm occurs.
| 54 | Battery Over Voltage
Act when battery’s over voltage warning alarm occurs.
| 55 | Battery Under Voltage
Act when battery’s low voltage warning alarm occurs.
| 56 | Charge Alternator Failure
Act when charging failure warning alarm occurs.
| 57 | Common Safety Stop
Act when common safety stop alarm occurs.
| 58 | Common Safety Trip
Act when common safety trip alarm occurs.
| 59 | Reserved
| 60 | ECU Warning
Indicates ECU sends a warning signal.
| 61 | ECU Shutdown
Indicates ECU sends a shutdown signal.
| 62 | ECU Comm. Failure
Indicates controller cannot communicating with ECU.
| 63 | PWM Voltage Raise
When output type of AVR is set as “Relay output”, controller
| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 87 of 126
| No. | Type
Description
| 64 | PWM Voltage Drop
adjusts voltage and reactive power via “Sync Raise Volt” and
“Sync Drop Volt”.
| 65 | PWM Speed Raise
When output type of GOV is set as “Relay output”, controller
| 66 | PWM Speed Drop
adjusts speed and power via “Sync Raise Speed” and “Sync
Drop Speed”.
| 67 | Reserved
| 68 | Reserved
| 69 | Digital Input 1 Active
| Act | when
| input | port | 1 is active.
| 70 | Digital Input 2 Active
| Act | when
| input | port | 2 is active.
| 71 | Digital Input 3 Active
| Act | when
| input | port | 3 is active.
| 72 | Digital Input 4 Active
| Act | when
| input | port | 4 is active.
| 73 | Digital Input 5 Active
| Act | when
| input | port | 5 is active.
| 74 | Digital Input 6 Active
| Act | when
| input | port | 6 is active.
| 75 | Digital Input 7 Active
| Act | when
| input | port | 7 is active.
| 76 | Digital Input 8 Active
| Act | when
| input | port | 8 is active.
| 77 | Digital Input 9 Active
| Act | when
| input | port | 9 is active.
| 78 | Digital Input 10 Active
| Act | when
| input | port | 10 is active.
| 79 | Reserved
| 80 | Reserved
| 81 | Exp. DI Input 1 Active
| Act | when
| expansion | digital
| input | 1 is active.
| 82 | Exp. DI Input 2 Active
| Act | when
| expansion | digital
| input | 2 is active.
| 83 | Exp. DI Input 3 Active
| Act | when
| expansion | digital
| input | 3 is active.
| 84 | Exp. DI Input 4 Active
| Act | when
| expansion | digital
| input | 4 is active.
| 85 | Exp. DI Input 5 Active
| Act | when
| expansion | digital
| input | 5 is active.
| 86 | Exp. DI Input 6 Active
| Act | when
| expansion | digital
| input | 6 is active.
| 87 | Exp. DI Input 7 Active
| Act | when
| expansion | digital
| input | 7 is active.
| 88 | Exp. DI Input 8 Active
| Act | when
| expansion | digital
| input | 8 is active.
| 89 | Exp. DI Input 9 Active
| Act | when
| expansion | digital
| input | 9 is active.
| 90 | Exp. DI Input 10 Active
| Act | when
| expansion | digital
| input | 10 is active.
| 91 | Exp. DI Input 11 Active
| Act | when
| expansion | digital
| input | 11 is active.
| 92 | Exp. DI Input 12 Active
| Act | when
| expansion | digital
| input | 12 is active.
| 93 | Exp. DI Input 13 Active
| Act | when
| expansion | digital
| input | 13 is active.
| 94 | Exp. DI Input 14 Active
| Act | when
| expansion | digital
| input | 14 is active.
| 95 | Exp. DI Input 15 Active
| Act | when
| expansion | digital
| input | 15 is active.
| 96 | Exp. DI Input 16 Active
| Act | when
| expansion | digital
| input | 16 is active.
| 97-98 | Reserved
| 99 | Emergency Stop
| Act | when
emergency stop alarm occurs.
| 100 | Fail to Start
| Act | when
start failure alarm occurs.
| 101 | Fail to Stop
| Act | when
stop failure alarm occurs.
| 102 | Under Speed Warn
| Act | when
under speed alarm occurs.
| 103 | Under Speed Alarm
| Act | when
| under speed alarm (except warning) | occurs.
| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 88 of | 126
| No. | Type
Description
| 104 | Over Speed Warn
Act when over speed warning occurs.
| 105 | Over Speed Alarm
Act when over speed alarm (except warning) occurs.
| 106 | Reserved
| 107 | Reserved
| 108 | Reserved
| 109 | Gen Over Freq. Warn
Act when generator over frequency warning occurs.
| 110 | Gen Over Freq. Alarm
Act when generator over frequency alarm (except warning)
occurs.
| 111 | Gen Over Volt Warn
Act when generator over voltage warning occurs.
| 112 | Gen Over Volt Alarm
Act when generator over voltage alarm (except warning)
occurs.
| 113 | Gen Under Freq. Warn
Act when generator low frequency warning occurs.
| 114 | Gen Under Freq. Alarm
Act when generator low frequency alarm (except warning)
occurs.
| 115 | Gen Under Volt. Warn
Act when generator low voltage warning occurs.
| 116 | Gen Under Volt. Alarm
Act when generator low voltage alarm (except warning)
occurs.
| 117 | Gen Loss of Phase
Act when generator loss phase occurs.
| 118 | Gen Reverse Phase Seq.
Act when generator reverse phase occurs.
| 119 | Over Power Warn
Act when gen over power warning occurs.
| 120 | Over Power Alarm
Act (except warning) when over power warning occurs.
| 121 | Reverse Power Warn
Act when gen inverse power warning occurs.
| 122 | Reverse Power Alarm
Act except warning) when controller detects generator have
reverse power.
| 123 | Over Current Warn
Act when over current warning occurs.
| 124 | Over Current Alarm
Act when gen over current alarm (except warning) occurs.
| 125 | No Mains | Act when Mains voltage is 0.
| 126 | Mains Over Frequency
Act when Mains over frequency occurs.
| 127 | Mains Over Voltage
Act when Mains over voltage occurs.
| 128 | Mains Under Frequency
Act when Mains under frequency occurs.
| 129 | Mains Under Voltage
Act when Mains under voltage occurs.
| 130 | Mains
| Phase | Sequence
Act when Mains phase sequence is wrong.
Wrong
| 131 | Mains Loss of Phase
Act when Mains loss of phase occurs.
| 132 | Reserved
| 134 | NEL1 Trip
| Details of function | description
| please | see
| the | following
| 135 | NEL2 Trip
description.
| 136 | NEL3 Trip
| 137-138 | Reserved
| 139 | High Temp Warn
Act when hi-temperature warning occurs.
| 140 | Low Temp Warn
Act when low temperature warning occurs.
| 141 | High Temp Alarm
Act when hi-temperature alarm (except warning) occurs.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 89 of 126
| No. | Type
Description
| 142 | Reserved
| 143 | Low OP Warn
Act when low oil pressure warning occurs.
| 144 | Low OP Alarm
Act when low oil pressure alarm (except warning) occurs.
| 145 | OP Sensor Open Circuit
Act when oil pressure sensor is open circuit.
| 146 | Reserved
| 147 | Low Fuel Level Warn
Act when controller has low fuel level warning alarm.
| 148 | Low Fuel Level Alarm
Act when controller has low fuel level alarm (except warning).
| 149 | Reserved
| 150 | Flexible Sensor 1 High Warn | Act when controller has flexible sensor 1 high warning alarm.
| 151 | Flexible Sensor 1 Low Warn | Act when controller has flexible sensor 1 low warning alarm.
| 152 | Flexible Sensor 1 High Alarm | Act when controller has flexible sensor 1 high alarm (except
warning).
| 153 | Flexible
| Sensor | 1
| Low Alarm | Act when controller has flexible sensor 1 low alarm (except
warning).
| 154 | Flexible
| Sensor | 2
| High Warn | Act when controller has flexible sensor 2 high warning alarm.
| 155 | Flexible
| Sensor | 2
| Low Warn | Act when controller has flexible sensor 2 low warning alarm.
| 156 | Flexible
| Sensor | 2
| High Alarm | Act when controller has flexible sensor 2 high alarm (except
warning).
| 157 | Flexible Sensor 2 Low Alarm | Act when controller has flexible sensor 2 low alarm (except
warning).
| 158-161 | Reserved
| 162 | Exp1 Ch15 High Alarm | Act when expansion AIN24 1 sensor 15 high alarm (except
warning) occurs.
| 163 | Exp1 Ch15 High Warn | Act when expansion AIN24 1 sensor 15 high warning occurs.
| 164 | Exp1 Ch15 Low Alarm | Act when expansion AIN24 1 sensor 15 low alarm (except
warning) occurs.
| 165 | Exp1 Ch15 Low Warn | Act when expansion AIN24 1 sensor 15 low warning occurs.
| 166 | Exp1 Ch16 High Alarm | Act when expansion AIN24 1 sensor 16 high alarm (except
warning) occurs.
| 167 | Exp1 Ch16 High Warn | Act when expansion AIN24 1 sensor 16 high warning occurs.
| 168 | Exp1 Ch16 Low Alarm | Act when expansion AIN24 1 sensor 16 low alarm (except
warning) occurs.
| 169 | Exp1 Ch16 Low Warn | Act when expansion AIN24 1 sensor 16 low warning occurs.
| 170 | Exp1 Ch17 High Alarm | Act when expansion AIN24 1 sensor 17 high alarm (except
warning) occurs.
| 171 | Exp1 Ch17 High Warn | Act when expansion AIN24 1 sensor 17 high warning occurs.
| 172 | Exp1 Ch17 Low Alarm | Act when expansion AIN24 1 sensor 17 low alarm (except
warning) occurs.
| 173 | Exp1 Ch17 Low Warn | Act when expansion AIN24 1 sensor 17 low warning occurs.
| 174 | Exp1 Ch18 High Alarm | Act when expansion AIN24 1 sensor 18 high alarm (except
warning) occurs.
| 175 | Exp1 Ch18 High Warn | Act when expansion AIN24 1 sensor 18 high warning occurs.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 90 of 126
| No. | Type
Description
| 176 | Exp1 | Ch18 Low Alarm | Act when expansion AIN24 1 sensor 18 low alarm (except
warning) occurs.
| 177 | Exp1 | Ch18 Low Warn | Act when expansion AIN24 1 sensor 18 low warning occurs.
| 178 | Exp1 | Ch19 High Alarm | Act when expansion AIN24 1 sensor 19 high alarm (except
warning) occurs.
| 179 | Exp1 | Ch19 High Warn | Act when expansion AIN24 1 sensor 19 high warning occurs.
| 180 | Exp1 | Ch19 Low Alarm | Act when expansion AIN24 1 sensor 19 low alarm (except
warning) occurs.
| 181 | Exp1 | Ch19 Low Warn | Act when expansion AIN24 1 sensor 19 low warning occurs.
| 182 | Exp1 | Ch20 High Alarm | Act when expansion AIN24 1 sensor 20 high alarm (except
warning) occurs.
| 183 | Exp1 | Ch20 High Warn | Act when expansion AIN24 1 sensor 20 high warning occurs.
| 184 | Exp1 | Ch20 Low Alarm | Act when expansion AIN24 1 sensor 20 low alarm (except
warning) occurs.
| 185 | Exp1 | Ch20 Low Warn | Act when expansion AIN24 1 sensor 20 low warning occurs.
| 186 | Exp1 | Ch21 High Alarm | Act when expansion AIN24 1 sensor 21 high alarm (except
warning) occurs.
| 187 | Exp1 | Ch21 High Warn | Act when expansion AIN24 1 sensor 21 high warning occurs.
| 188 | Exp1 | Ch21 Low Alarm | Act when expansion AIN24 1 sensor 21 low alarm (except
warning) occurs.
| 189 | Exp1 | Ch21 Low Warn | Act when expansion AIN24 1 sensor 21 low warning occurs.
| 190 | Exp1 | Ch22 High Alarm | Act when expansion AIN24 1 sensor 22 high alarm (except
warning) occurs.
| 191 | Exp1 | Ch22 High Warn | Act when expansion AIN24 1 sensor 22 high warning occurs.
| 192 | Exp1 | Ch22 Low Alarm | Act when expansion AIN24 1 sensor 22 low alarm (except
warning) occurs.
| 193 | Exp1 | Ch22 Low Warn | Act when expansion AIN24 1 sensor 22 low warning occurs.
| 194 | Exp1 | Ch23 High Alarm | Act when expansion AIN24 1 sensor 23 high alarm (except
warning) occurs.
| 195 | Exp1 | Ch23 High Warn | Act when expansion AIN24 1 sensor 23 high warning occurs.
| 196 | Exp1 | Ch23 Low Alarm | Act when expansion AIN24 1 sensor 23 low alarm (except
warning) occurs.
| 197 | Exp1 | Ch23 Low Warn | Act when expansion AIN24 1 sensor 23 low warning occurs.
| 198 | Exp1 | Ch24 High Alarm | Act when expansion AIN24 1 sensor 24 high alarm (except
warning) occurs.
| 199 | Exp1 | Ch24 High Warn | Act when expansion AIN24 1 sensor 24 high warning occurs.
| 200 | Exp1 | Ch24 Low Alarm | Act when expansion AIN24 1 sensor 24 low alarm (except
warning) occurs.
| 201 | Exp1 | Ch24 Low Warn | Act when expansion AIN24 1 sensor 24 low warning occurs.
| 202 | AIN8 | Ch1 High Alarm | Act when expansion AIN8 sensor 1 high alarm (except
warning) occurs.
| 203 | AIN8 | Ch1 High Warn | Act when expansion AIN8 sensor 1 high warning occurs.
| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 91 of 126
| No. | Type
Description
| 204 | AIN8 Ch1 Low Alarm | Act when expansion AIN8 sensor 1 low alarm (except
warning) occurs.
| 205 | AIN8 Ch1 Low Warn | Act when expansion AIN8 sensor 1 low warning occurs.
| 206 | AIN8 Ch2 High Alarm | Act when expansion AIN8 sensor 2 high alarm (except
warning) occurs.
| 207 | AIN8 Ch2 High Warn | Act when expansion AIN8 sensor 2 high warning occurs.
| 208 | AIN8 Ch2 Low Alarm | Act when expansion AIN8 sensor 2 low alarm (except
warning) occurs.
| 209 | AIN8 Ch2 Low Warn | Act when expansion AIN8 sensor 2 low warning occurs.
| 210 | AIN8 Ch3 High Alarm | Act when expansion AIN8 sensor 3 high alarm (except
warning) occurs.
| 211 | AIN8 Ch3 High Warn | Act when expansion AIN8 sensor 3 high warning occurs.
| 212 | AIN8 Ch3 Low Alarm | Act when expansion AIN8 sensor 3 low alarm (except
warning) occurs.
| 213 | AIN8 Ch3 Low Warn | Act when expansion AIN8 sensor 3 low warning occurs.
| 214 | AIN8 Ch4 High Alarm | Act when expansion AIN8 sensor 4 high alarm (except
warning) occurs.
| 215 | AIN8 Ch4 High Warn | Act when expansion AIN8 sensor 4 high warning occurs.
| 216 | AIN8 Ch4 Low Alarm | Act when expansion AIN8 sensor 4 low alarm (except
warning) occurs.
| 217 | AIN8 Ch4 Low
| Warn | Act when expansion AIN8 sensor 4 low warning occurs.
| 218-219 | Reserved
| 220 | DL1 Connect
| Details of function | description
| please | see
| the | following
| 221 | DL2 Connect
description.
| 222 | DL3 Connect
| 223 | Ground Relay Output
| Details of function description | please
| see | the
following
description.
| 224 | Redundancy Active
| Details of function description | please
| see | the
following
description. (Not for HGM9510N)
| 225 | HC1 Response
| Details of function description | please
| see | the
following
description.
| 226 | HC2 Response
| Details of function description | please
| see | the
following
description.
| 227-229 | Reserved
| 230 | Stop Mode
| Act when | the
| system | is
| in | Stop mode.
| 231 | Manual Mode
| Act when | the
| system | is
| in | Manual mode.
| 232 | Reserved | Reserved
| 233 | Auto Mode
| Act when | the
| system | is
| in | Auto mode.
| 234 | Gen load Indication
| 235-239 | Reserved
| 240-279 | PLC Flag1-40
PLC flag output.
| 280-299 | Reserved
| HGM9510N/HGM9530N Paralleled | Genset Controller User Manual | Page 92 of 126
| No. | Type
Description
| 300 | Exp2 Ch15 High Alarm | Act when expansion AIN24 2 sensor 15 high alarm (except
warning) occurs.
| 301 | Exp2 Ch15 High Warn | Act when expansion AIN24 2 sensor 15 high warning occurs.
| 302 | Exp2 Ch15 Low Alarm | Act when expansion AIN24 2 sensor 15 low alarm (except
warning) occurs.
| 303 | Exp2 Ch15 Low Warn | Act when expansion AIN24 2 sensor 15 low warning occurs.
| 304-307 | Exp1 Ch16 Related Alarm | Act when expansion AIN24 2 sensor 16 alarm occurs.
| 308-311 | Exp1 Ch17 Related Alarm | Act when expansion AIN24 2 sensor 17 alarm occurs.
| 312-315 | Exp1 Ch18 Related Alarm | Act when expansion AIN24 2 sensor 18 alarm occurs.
| 316-319 | Exp1 Ch19 Related Alarm | Act when expansion AIN24 2 sensor 19 alarm occurs.
| 320-323 | Exp1 Ch20 Related Alarm | Act when expansion AIN24 2 sensor 20 alarm occurs.
| 324-327 | Exp1 Ch21 Related Alarm | Act when expansion AIN24 2 sensor 21 alarm occurs.
| 328-331 | Exp1 Ch22 Related Alarm | Act when expansion AIN24 2 sensor 22 alarm occurs.
| 332-335 | Exp1 Ch23 Related Alarm | Act when expansion AIN24 2 sensor 23 alarm occurs.
| 336-339 | Exp1 Ch24 Related Alarm | Act when expansion AIN24 2 sensor 24 alarm occurs.
| 340-391 | 23-1-Sensor11~23-1-Sensor | Act when 23-1-Sensor11~23-1-Sensor 23 alarm occurs.
23 Related Alarm
| 392-443 | 23-2-Sensor11~23-2-Sensor
| Act | when | 23-2-Sensor11~23-2-Sensor 23 alarm
occurs.
23 Related Alarm
| 444-449 | MIO14-1 Input 1~6 Active
| Act | when | MIO14-1
| input is | active.
| 450-455 | MIO14-2 Input 1~6 Active
| Act | when | MIO14-2
| input is | active.
| 456-463 | MIO14-1 Sensor1& 2 Alarm
| Act | when | MIO14-1
| Sensor | 1&2 alarm
occurs
| 464-471 | MIO14-2 Sensor1& 2 Alarm
| Act | when | MIO14-2
| Sensor | 1&2 alarm
occurs
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 93 of 126
| 7.2.2 | DEFINED PERIOD OUTPUT
Defined period output is composed by 2 parts, period output S1 and condition output S2.
While S1 and S2 are TRUE synchronously, OUTPUT;
While S1 or S2 is FALSE, NOT OUTPUT.
| Period output S1 can set generator’s one or more period output | freely,
| can | set
| the | delayed
| time | and
output time after enter into period.
Condition output S2 can set as any conditions in output ports.
| NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this | period.
For example:
Output period: start
Delay output time: 2s
Output time: 3s
Condition output contents: input port 1 is active
Close when condition output active/inactive: close when active (disconnect when inactive);
| Input port 1 active, after enter “starts time” and delay 2s, this defined period output | is outputting,
| after | 3s,
stop
outputting;
Input port 1 inactive, defined output period is not outputting.
| 7.2.3 | DEFINED COMBINATION OUTPUT
Defined combination output is composed by 3 parts, or condition output S1, or condition output S2,
and condition output S3.
S1 or S2 is TRUE, and S3 is TRUE, defined combination output is outputting;
S1 and S2 are FALSE, or S3 is FALSE, defined combination output is not outputting.
NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” in the output setting.
NOTE: 3 parts of defined combination output (S1, S2, S3) couldn’t include or recursively include themselves.
For example:
Contents of or condition output S1: input port 1 is active;
Close when or condition output S1 is active/inactive: close when active (disconnect when inactive);
Contents of or condition output S2, input port 2 is active;
Close when or condition output S2 is active/inactive: close when active (disconnect when inactive);
Contents of and condition output S3: input port 3 is active;
Close when and condition output S3 is active/inactive: close when active (disconnect when inactive);
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 94 of | 126
When input port 1 active or input port 2 active, if input port 3 is active, defined combination output is outputting; If input
port 3 inactive, defined combination output is not outputting;
When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not, defined combination output is
not outputting.
7.3 DEFINED CONTENTS OF DIGITAL INPUT PORTS
Table 19 Defined Contents of Digital Input Ports
| No. | Type
Description
Users-defined alarm.
Active range:
| 0 | Users
| Configured | Never: input inactive.
Always: input is active all the time.
From crank: detecting as soon as start.
From safety on: detecting after safety on run delay.
Mains closed feedback is judged according to voltage when input is
| 1 | Mains
| Switch | Not
active. If mains and gens are in grid at the same time, when mains
| Control | split signal is detected, the mains closed feedback signal will be
canceled, gens control transfers to island mode.
| 2 | Alarm Mute
Can prohibit “Audible Alarm” output when input is active.
| 3 | Reset Alarm
Can reset shutdown alarm and trip alarm when input is active.
| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when input is active.
| 5 | Lamp Test
All LED indicators are illuminating when input is active.
| 6 | Panel Lock
All buttons in panel is inactive except navigation buttons and there is
in the right top corner in LCD when input is active.
| 7 | Redundancy Active | Not available for HGM9510N.
| 8 | Idle Control Mode
Under voltage/frequency/speed protection is inactive.
| 9 | Inhibit Auto Stop
In Auto mode, during generator normal running, when input is active,
prohibit generator shutdown automatically.
| 10 | Inhibit Auto Start
In Auto mode, prohibit generator start automatically when input is
active.
| 11 | Inhibit Scheduled Start
In Auto mode, prohibit scheduled start genset when input is active.
| 12 | Gen Close Inhibit
When input is active and “Gen Close” needs to be output, “Gen Close”
process will wait and will not close genset.
| 13 | Gen Closed Input
Connect generator loading switch’s auxiliary point.
| 14 | Inhibit Gen Load
Prohibit genset switch on when input is active.
| 15 | Mains Closed Input
Connect Mains loading switch's auxiliary point.
| 16 | Inhibit Mains Load
Prohibit Mains to take load when input is active, and Mains close
process won't be conducted.
| 17 | Auto Mode Lock
When input is active, controller enters into Auto mode.
| 18 | Auto Mode Invalid
When input is active, controller won’t work under Auto mode. Auto
key and simulate auto key input do not work.
| 19 | Static Parallel Mode
When the input is active, the breaker will be closed before the
generator set starts up, followed by the startup of all units. The
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 95 of 126
| No. | Type
Description
controller determines that the unit has reached the on-load speed and
provides the DVR excitation output. The DVR then achieves the rated
voltage through the voltage building curve to meet the requirement
for rapid load application.
| 20 | Black Start Input
When the input is active, the breaker will be closed first, and then the
unit will start up normally.
| 21 | Inhibit Alarm Stop
All shutdown alarms are prohibited except emergence stop.(Means
battle mode)
| 22 | Instrument Mode
All outputs are prohibited in this mode.
| 23 | Non-Parallel Mode
No parallel process when load is transferred under this mode.
| 24 | Reset Maintenance
Controller will set maintenance time and date as default when input is
active.
When the input is active, the controller will automatically determine
| 25 | Power Mode (No on-off)
the start/stop status of the generator set. Start/stop control can be
performed via the fuel output port, but the start relay will not output.
| 26 | Aux. High Temp
Connected sensor digital input.
| 27 | Aux. Low OP
Connected sensor digital input.
| 28 | Remote Start (On Load)
In Auto mode, when input active, genset can be started and with load
after genset is OK; when input inactive, genset will stop automatically.
In Auto mode, when input active, genset can be started and without
| 29 | Remote Start (Off Load)
load after genset is OK; when input inactive, genset will stop
automatically.
| 30 | Manual Start
In Auto mode, when input active, genset will start automatically; when
input inactive, genset will stop automatically
| Remote Start | In Auto mode, when input active, all genset that need to be paralleled
| 31 | (On Demand)
will start according to the priority and calling other generator
according to the load.
| 32 | Remote Start (Island) | (Only available for HGM9520N.)
| 33 | Simulate Stop key
An external button (Not Self-locking) can be connected and pressed
| 34 | Simulate Manual key
as simulate panel.
| 35 | Louver Closed
Louver closed feedback.
| 36 | Simulate Auto key
An external button (Not Self-locking) can be connected and pressed
| 37 | Simulate Start key
as simulate panel.
| 38 | Simulate Gen C/O key
This is simulate G-close key.
| 39 | Simulate Mains C/O key
This is simulate G-open key.
| 40 | NEL Manual Trip
An external button (Not Self-locking) can be connected. Details of
| 41 | NEL Manual
function description please see the following.
Re-connection
| 42 | Power
| Management | When the input is active, start/stop control can be performed via the
| Mode | fuel output port, and the start relay will not output.
| 43 | Mains Parallel Mode
The genset will output constant power and not share load with other
units when the input is active.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 96 of 126
| No. | Type
Description
| 44 | First Priority
| It is the highest priority when the input is active. | Used
for
main/standby genset selection.
| 45 | Simulate Mains Normal
When the input is active, normal mains power is simulated.
| 46 | Simulate
| Mains | When the input is active, abnormal mains power is simulated.
Abnormal
| 47 | Alternative Config 1
The alternative configuration is active when the input is active. Users
| 48 | Alternative Config 2
can set different parameters to make it easy to select current
| 49 | Alternative Config 3
configuration via input port.
| 50 | Balance Test
When the input is active, the balanced operating time of the current
generator set is calculated at a rate of one hour for every 60s.
When the input is active, in constant active power mode and with
| 51 | Speed Raise
analog adjustment of active power disabled, increase the active
power.
When the input is active, in constant active power mode and with
| 52 | Speed Drop
analog adjustment of active power disabled, decrease the active
power.
When the input is active, in constant reactive power mode and with
| 53 | Voltage Raise
analog adjustment of reactive power disabled, increase the active
power.
When the input is active, in constant reactive power mode and with
| 54 | Voltage Drop
analog adjustment of reactive power disabled, decrease the active
power.
It is inactive when mains parallel mode of controller is inactive.
When mains parallel mode of controller is active, and the input port is
configured and active, controller will run in normal mains parallel
| 55 | Mains Split Transfer to
mode with constant power.
| Island | When mains split is detected, the controller will transfer to island
mode running directly.
When genset stops or opens, the controller will return to mains
parallel mode.
| 56 | Low Water Level
Connect with water level sensor digital input port.
| 57 | Detonation Shutdown
Connect with detection module alarm input port.
| 58 | Gas Leakage Shutdown
Connect with detection module alarm input port.
| 59 | DL Manual Connect
An external button (Not Self-locking) can be connected. Details of
| 60 | DL Manual Trip
function description please see the following.
| 61 | HC1 Request
| 62 | HC1 Feedback
| 63 | HC2 Request
| 64 | HC2 Feedback
| 65 | Ground Relay Closed
| 66 | Inhibit Alarm Stop
When “Inhibit Alarm Stop” input is active, the unit will not shut down
or trip in response to any alarms except for Emergency Stop Alarm
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 97 of 126
| No. | Type
Description
and Overspeed Alarms (Overspeed Shutdown Alarm, Overspeed Trip
Shutdown Alarm, Overspeed Trip Without Shutdown Alarm).
| 67 | Louver Open
Louver open feedback.
| 68 | After Regen Inhibit
When the input is active, a command of “Aftertreatment Regeneration
Inhibit” is sent to the ECU.
| 69 | After Regen Force
When the input is active, a command of “Aftertreatment Regeneration
Force” is sent to the ECU.
When the input is active, the mains closing operation on the main
screen is determined based on the mains normal status and the
| 70 | M-Breaker None
| FDBK | mains closing feedback input. If both mains and generator are
connected to the grid simultaneously, and a mains disconnection
signal is detected, the mains closing feedback signal will be removed,
and generator control will switch to island mode.
| 71 | Grid-Tied Track | (Only available for HGM9520N.)
| 72 | Island Parallel | (Only available for HGM9520N.)
| 73-7 | Reserved
9
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 98 of 126
| 7.4 SELECTION | OF SENSORS
Table 20 Sensor Selection
| No. | Items
| Description | Remark
0 Not used
1 Custom Res Curve
2 Custom (4-20)mA curve
3 Custom (0-5)V curve
4 VDO
5 CURTIS
| 1 | Temperature Sensor | 6 DATCON
| Defined | resistance’s
| range | is
| 7 SGX | (0~6)kΩ.
8 SGD
9 SGH
10 PT100
11 SUSUKI
12 PRO
13-15 Reserved
0 Not used
1 Custom Res Curve
2 Custom (4-20)mA curve
3 Custom (0-5)V curve
4 VDO 10Bar
5 CURTIS
6 DATCON 10Bar
| 2 | Pressure Sensor | 7 SGX
| Defined | resistance’s
| range | is
| 8 SGD | (0~6)kΩ.
9 SGH
10 VDO 5Bar
11 DATCON 5Bar
12 DATCON 7Bar
13 SUSUKI
14 PRO
15 Reserved
0 Not used
1 Custom Res Curve
| 2 Custom (4-20)mA curve | Defined
| resistance’s | range
is
| 3 | Level Sensor | 3 Custom (0-5)V curve | (0~6)kΩ.
4 SGD
5 SGH
6~15 Reserved
| NOTE: User should make special declare when order controller if your engine | temperature
| sensor, fuel level | sensor
or flexible sensor 2 uses non-resistance sensor.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 99 of | 126
7.5 CONDITIONS OF CRANK DISCONNECT SELECTION
Table 21 Crank Disconnect Conditions
| No. | Setting
Description
| 0 | Gen frequency
| 1 | Speed sensor
| 2 | Speed sensor + Gen frequency
| 3 | Oil pressure
| 4 | Oil pressure + Gen frequency
| 5 | Oil pressure + Speed sensor
| 6 | Oil pressure + Speed sensor + Gen
frequency
NOTES:
1) There are 3 conditions to make starter disconnected with engine, that is, speed sensor, generator frequency and
engine oil pressure. They all can be used separately. We recommend that engine oil pressure should be used with speed
sensor and generator frequency together, in order to make the starter motor separated with engine as soon as possible.
2) Speed is the collected signal by magnetic sensor and magnetic sensor is the magnetic equipment installed in starter
for detecting flywheel teeth.
3) When speed is selected, users must ensure that the number of flywheel teeth is the same with setting, otherwise,
“over speed stop” or “under speed stop” may be caused.
4) If genset is without magnetic sensor, please don’t select corresponding items, otherwise, “start failure” or “loss speed
signal” may be caused.
5) If genset is without oil pressure sensor, please don’t select corresponding items.
6) If speed is not selected in crank disconnect setting, the speed displayed on controller is calculated by generating
signals.
| 8 | PARAMETERS SETTING
CAUTION: Please change the controller parameters when generator is in standby mode only (e. g. Start conditions
selection, configurable input, configurable output, various delay etc.), otherwise, alarming to stop and other abnormal
conditions may happen.
NOTE: Maximum set value must over minimum set value in case that the condition of too high as well as too low will
happen.
NOTE: When the warning alarm is set, please set the correct return value; otherwise, maybe there is abnormal alarm.
When the maximum value is set, the return value must be less than the set value; when the minimum value is set, the
return value must be over the set value.
NOTE: Please set the generator frequency value as low as possible when the genset is cranking, in order to make the
starter be separated quickly as soon as crank disconnection happens.
NOTE: Configurable input could not be set as the same items (except for user-defined); otherwise, there are
abnormal functions. However, the configurable output can be set as the same items.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 100 of 126
| 9 | SENSOR SETTING
1) When sensors are reselected, the sensor curves will be transferred into the standard value. For
example, if temperature sensor is SGX (120°C resistor type), its sensor curve is SGX (120°C resistor
type); if select the SGH (120°C resistor type), the temperature sensor curve is SGH curve.
2) When there is difference between standard sensor curves and used sensor curves, users can
adjust it in the “sensor curve type”.
3) When the sensor curve is inputted, x value (resistor) must be inputted from small to large,
otherwise, mistake occurs.
4) If sensor type is selected as “none”, sensor curve is not working.
5) If the corresponding sensor has alarm switch only, users must set this sensor as “none”, otherwise,
shutdown or warning may occur.
6) The headmost or backmost values in the vertical coordinates can be set as the same as below.
Fig. 4 Sensor Curve Diagram
Table 22 Normal Pressure Unit Conversion Form
| Item | N/m2 Pa | kgf/cm2
| bar | psi
| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4
| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2
| 1bar | 1x105 | 1.02 | 1 | 14.5
| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 101 of 126
10 COMMISSIONING
| 10.1 | STEP 1: SINGLE UNIT DEBUGGING
1) Check the parameter configurations of the controller;
2) Check the genset wiring connections and MSC CAN wiring connection between the units. (e.g. if 3
generators are correctly connected, SYNC screen will display Module Number: 3);
3) In manual mode, check whether engine and generator data are normal;
4) In manual mode check whether switch open and close are normal;
5) In manual mode, after closing the breaker check whether generator frequency can be adjusted to
the rated frequency (e.g. set the rated frequency as 52Hz/48Hz);
6) In manual mode, after closing the breaker check whether generator voltage can be adjusted to the
rated voltage (e.g. set the rated voltage as 240V/220V);
7) Activate manual start on-load, and check whether power factor, active power and reactive power
are normal; if negative value occurs, check generator voltage and current phase sequences, the
incoming line direction of current transformer, and secondary current dotted terminal of current
transformer;
8) In manual mode do performance tests according to the national standards.
NOTE: Please refer to HGM9500 SYNCHRONIZATION PLAN LIST for more information on GOV and AVR settings.
| 10.2 | STEP 2: MANUAL PARALLEL OPERATION OFF-LOAD
1) Manually close parallel sets, and check whether the parallel synchronization is steady and whether
the close impulse current is too high or not;
2) After the genset is connected in parallel off-load, check whether the current display has very big
loop current;
3) After the genset is connected in parallel off-load, observe whether the active power, reactive power
outputs are “0”; if they are not 0, observe whether there is power oscillation; if they are 0, users can
properly modify the gain and stability values, or adjust the engine GOV or generator AVR gain and
stability potentiometer, in order to avoid active and reactive power oscillation and make output close to
0.
| 10.3 | STEP 3: MANUAL PARALLEL OPERATION ON-LOAD
1) After the gensets are connected in parallel manually, perform on-load test and check whether
active and reactive power are evenly distributed between all gensets;
2) After the gensets are connected in parallel manually, perform ramp on-load test to see if there is
high overshoot or power oscillation during this period; if there is, regulate load ramp;
3) After the gensets are connected in parallel manually on-load, perform ramp off-load test to see if
genset breaker opens after reaching minimum set value (%);
4) After the gensets are connected in parallel manually, perform impact load test and damp load test
to check if there is power oscillation.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 102 of 126
10.4 STEP 4: AUTOMATIC PARALLEL OPERATION
When the controller is in auto status, if digital input “remote start on-load (on demand)” is active, it will
carry out automatic parallel, start and stop operation. There are 3 ways of automatic parallel operation:
1) Start on demand: the module with the highest priority starts firstly. When load exceeds the pre-set
start maximum percentage, the second according to the priority module will start the genset.
Synchronize the gensets and make them share load. When load is lower than the preset minimum
stop percentage, after stop delay the second module breaker will be open and the module will be
cooled down and stopped.
2) Start all sets initially: all the modules start at the same time; the first module to reach load
condition closes first; when other modules reach load condition, they synchronize one by one. After
that the modules monitor the load. If load value falls below module pre-set shutdown minimum
percentage, the module with lowest priority enters stop delay and then cools down and stops. If load
exceeds the preset start maximum percentage, the generators that are at rest will all start again.
3) Balanced engine running time: Engine with the lowest total running time B starts first. When the
running genset total running time exceeds the other genset balanced running time B, then the genset
with the next lowest total running time starts (both “start on demand” or “start all sets initially” modes
are possible); after other gensets are connected and synchronized in parallel, breaker open and
unloading are performed automatically. All the gensets are circularly started and stopped according to
their total running time.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 103 of 126
11 TYPICAL APPLICATION
Fig. 5 HGM9510N/HGM9530N 3-Phase 4-Wire Typical Application Diagram
| NOTE: Fuse | F1: min. 2A; max. 20A. Fuse F2: max. 32A. Users should select the suitable fuse depending
| on | practical
application.
Fig. 6 3-Phase 3-Wire Typical Application Diagram
Fig. 7 2-Phase 3-Wire Typical Application Diagram
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 104 of 126
Fig. 8 Single Phase 2-Wire Typical Application Diagram
Fig. 9 HGM9510N/HGM9530N Multi-genset Parallel Application Diagram
NOTE: Mains parallel function for HGM9510N/9530N controller can be selected via configurable input port. In mains
parallel mode, generator will run in parallel with mains and it will only be able to output a fixed amount of power. (Set
load mode as Gen control mode).
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 105 of 126
12 POWER MANAGEMENT MODE
Power management mode is to be selected via a digital input port.
Fig.10 Power Management Logic
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 106 of 126
| 13 | NEL TRIP DESCRIPTION
Non-essential Load----NEL is the abbreviation.
The controller can control the NEL1, NEL2 and NEL3 to trip separately. The order of the essentiality is:
NEL3 > NEL2 > NEL1
 Auto Trip
When NEL auto trip is enabled:
If the genset power has exceed the NEL trip value, after the trip delay, NEL1 will trip earliest, and then is
NEL2, NEL3;
When NEL auto reconnection is enabled:
If the genset power has fallen below the auto reconnection set value, after the auto reconnection delay,
NEL3 will reconnect earliest, and then is NEL2, NEL1.
Fig.11 NEL Sequence
 Manual Trip
If NEL manual trip input is active (earthed falling edge is active), NEL1 will trip without delay; If NEL
manual trip input is active again, NEL2 will trip; If NEL manual trip input is active the third time, NEL3 will
trip;
If NEL manual reconnection input is active (earthed falling edge is active), NEL3 will reconnect without
delay; If NEL manual reconnection input is active again, NEL2 will reconnect; If NEL manual
reconnection input is active the third time, NEL1 will reconnect. During this process, the controller
detects the genset power: if the genset power has fallen below the NEL reconnection value, then the
input is active; if it doesn’t, the input is deactivated.
NOTE: When auto trip and auto reconnection are enabled, manual trip is still active.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 107 of 126
14 DUMMY LOAD CONNECTION
Dummy Load ---- DL for short.
The controller can control the 3 ways of DL connect separately. The order of the essentiality is: DL1 >
DL2 > DL3
 Auto operation
When DL auto connect is enabled:
If the genset power has fallen below the DL connection value, after the connection delay, DL1 will
connect the earliest, and then is DL2, DL3;
When DL auto disconnect is enabled:
If the genset power has exceed the DL disconnect value, after the disconnect delay, DL3 will disconnect
the earliest, and then is DL2, DL1.
Fig.12 DL Sequence
 Manual Operation
If manual DL connect input is active (earthed falling edge is active), DL1 will connect without delay; If
manual DL connect input is active again, DL2 will connect; If manual DL connect input is active the third
time, DL3 will connect. During this process, the controller will detect if the genset power has fallen the
DL connection value or not. If genset power is below DL connection value, this input is active, otherwise,
it will be ignored;
If manual DL disconnect input is active (earthed falling edge is active), DL3 will disconnect without
delay; If manual DL disconnect input is active again, DL2 will disconnect; If manual DL disconnect input
is active the third time, DL1 will disconnect.
NOTE: When auto connection and auto disconnection are enabled, manual operation is still active.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 108 of 126
15 GROUND BREAKER CONTROL DESCRIPTION
This function can be realized via configuring ground breaker of controller output port.
Priority of closing ground breaker: in the closed gensets, the genset with the biggest rated power has
the highest priority to close ground breaker. If genset rated power is the same, it is chosen based on the
module priority. When the ground breaker of the highest priority genset fails to close, the second
highest priority will be chosen. When there is a grounding breaker open fault in the closed gensets, the
other units are prohibited from closing the grounding breaker.
Ground breaker action:
| a. | Genset stop: ground breaker opened.
| b. | Genset is normal running and gen opened: ground breaker closed.
| c. | Genset is normal running and gen closed: ground breaker closed when this genset with the highest
priority, otherwise, ground breaker opened.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 109 of 126
16 PRIORITY RUNNING AND BALANCED RUNNING TIME DESCRIPTION
Different module IDs must be configured for the controller, but the module priority can be the same (the
smaller number with the higher priority). Balanced Running Time function is enabled by the controller
“Balance Hours” function. All gensets that need to have balanced running time shall set the same
module priority.
Scheduling running principles:
| a. | Genset with the higher priority starts firstly and stop lastly.
| b. | Gensets with the same priority:
If “Balance Hours” function is enabled, the unit with less running time has higher priority, otherwise,
the unit with the smaller module ID has higher priority. Running time is user accumulated running time
B.
| c. | When “Call Sets Mode” is genset power percentage, if gen load (%) exceeds pre-set “Call More Sets
(%)” limit, the standby genset with higher priority will start up; if gen load (%) falls below pre-set “Call
Less Sets (%)” limit after one genset stopped, the genset with lower priority will stop.
| d. | When “Call Sets Mode” is available power, if bus available power (difference value of rated power
of closed gensets and current loading power) falls below “Call More Sets (W)”, the standby genset with
higher priority will start up; if bus available power exceeds pre-set “Call Less Sets (W)” limit, the genset
with lower priority will stop.
| e. | If “Sets on Bus” is the minimum scheduled sets, the number of genset on the bus is prioritized.
| f. | “Economy Fuel” scheduling function cannot work together with “Balance Hours” scheduling
function. If “Economy Fuel” scheduling is enabled, “Balance Hours” scheduling function will not work
any longer.
e.g.: Rated power of genset 1 is 100kW, module ID is 1 and priority is 1; rated power of genset 2 is 100kW, module ID is 2
and priority is 2; rated power of genset 3 is 100kW, module ID is 3 and priority is 2, and geset 2 has the same running
time with genset 3. The three gensets settings are: “Balance Hours” is enabled, and “Balance Hours” is set as 1 hour,
“Call Sets Mode” is genset power percentage and set scheduling start genset percentage is 80% and scheduling stop
genset percentage is 50%, “Sets on Bus” number is 1.
Three gensets are in auto mode, and “start on demand” is active, then genset 1 starts and takes load.
Current load is 85kW, genset 1 load percentage is 85%, which is above “Call More Sets (80%)”. Since genset 2 has the
same running time with genset 3, but genset 2 ID is smaller than genset 3, so genset 2 will start and take on load.
After running for 1 hour, current load is 90kW, genset 2 load percentage is 45%, running time of genset 2 is longer than
genset 3, and then genset 3 will start and take on load. If it meets “Call Less Sets (%)” condition, genset 2 will ramp-off
load and stop.
Current load is 166kW, start genset percentage is 83%, which is above “Call More Sets (80%)”, other gensets will request
to start, and then genset 2 will start and take on load.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 110 of 126
17 ECONOMICAL FUEL CONSUMPTION DESCRIPTION
Economical fuel consumption function is enabled by “Economy Fuel” setting of the controller. All sets
shall be set as the same economical fuel consumption parameters, including “Economy Fuel”,
“Economy Fuel (%)”, and “Economy Swap (W)”.
Scheduling running principles:
| a. | First of all, use the fewest parallel sets if it is possible. If one set is enough to satisfy the running
conditions, don’t use two. The rest can be done in the same manner.
| b. | Secondly, satisfy economical fuel consumption percentage. The load percentage of the chosen
running plan shall not be bigger than and shall be closest to the economical fuel consumption
percentage.
| c. | It shall be satisfied that the total difference of the two plans’ rated powers shall be bigger than the
exchange power when the better running plan is employed.
| d. | Start/stop scheduling parameters (scheduling start percentage, scheduling stop percentage,
scheduling start available power, scheduling stop available power, online unit number) shall still work
when the economical fuel consumption enable is active.
| e. | “Economy Fuel” and “Balance Hours” scheduling cannot be used at the same time. When
“Economy Fuel” is enabled, “Balance Hours” shall not be active.
e.g. The rated power of Genset 1 is 100kW, Genset 2 300kW, Genset 3 500kW. Settings: “Economy Fuel” enabled,
“Economy Swap (W)” 200kW, “Economy Fuel (%)” 50%, “Call More Sets (%)” 85%, “Call Less Sets (%)” 50%.
Current load is 0kW and all of them are power-off. Then Genset 1 starts and loads.
Current load is 60kW, and Genset 1 loading percentage is 60%, which is bigger than “Economy Fuel (%)” 50%. Choose the
best running plan Genset 2. Previous plan’s rated power is 100kW and the best plan’s is 300kW, so the exchange power
is not less than 200kW. Genset 2 starts and loads, and Genset 1 unloads and stops.
Current load is 160kW, and Genset 2 loading percentage is 53.3%, which is bigger than “Economy Fuel (%)” 50%. Choose
the best running plan Genset 3 and it satisfies the exchange power. Genset 3 starts and loads, and Genset 2 unloads and
stops.
Current load is 260kW, and Genset 3 loading percentage is 52%, which is bigger than “Economy Fuel (%)” 50%. Then
choose the best plan Genset 1 + Genset 3. Previous plan’s rated power is 500kW and this one is 600kW, so the exchange
power is less than 200kW, genset 3 still takes loads separately.
Current load is 310kW, and Genset 3 loading percentage is 62%, which is bigger than “Economy Fuel (%)” 50%. Then
choose the best plan Genset 2 + Genset 3. Previous plan’s rated power is 500kW and this one is 800kW, which conforms
to the exchange power. Genset 2 starts and loads with Genset 3 together.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 111 of 126
18 STATIC PARALLEL CONNECTION
Static parallel connection function can be chosen by a digital input port.
It applies to fast parallel connection occasions. All gensets disconnect generator excitation and close
the switch to start at the same time. After all the generators’ speed is up to the loading speed and
meanwhile excitation signals are issued. At this time the generator voltage is formed and the genset
parallel connection is completed. This procedure spares the time used in the normal parallel connection
process when the genset is waiting for all synchronous conditions are satisfied and then close the
switch to start. If the genset cannot realize the excitation output condition during the “Static Parallel
Delay” period, it exits from “Static Parallel” mode and changes to normal parallel connection mode. The
genset opens the switch and excitation outputs. It will wait and until all synchronous conditions are
satisfied it closes and starts to work.
This function applies to soft-start loading occasion. For example: when the genset connects to the
transformer.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 112 of 126
19 HEAVY LOAD REQUEST
Each controller can deal with two heavy load requests: HC 1 and HC 2, and HC1 > HC 2. The priority of
the controller decides the priority of its heavy load request. That is heavy load request of high priority
controllers is prior to response.
When a HC is asking the controller for starting request, the system shall remain the demanded capacity
in the busbar until the system predicts that the capacity left in the busbar satisfies the demand after the
HC starts.
Fig. 13 HC Sequence Graph
HC Sequence Graph Description:
| a. | HC 1 request power 300kW; HC 1 rated power 150kW;
| b. | Left power 300kW for HC 1 in the busbar; if the current genset cannot provide, the spare genset
starts.
| c. | There is enough left power in the busbar and “HC Steady Delay” starts.
| d. | After “HC Steady Delay”, the controller starts to output answer signal.
| e. | During/after the “Answer Delay”, according to the different status of the feedback and request
signal, the busbar has different resolution for HC 1.
| f. | If the feedback is valid, the busbar shall not remain power for HC 1.
| g. | If the feedback is invalid, the busbar only reserves HC 1 rated power when HC request is valid.
| h. | If the feedback is invalid, the busbar will not reserve any power when HC request is invalid.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 113 of 126
20 CONTROLLER REDUNDANCY
It is not available for HGM9510N.
Controller redundancy system is consisted of two controllers. They shall be set as the same MSC ID. It
shall be set to main controller, redundancy controller respectively at main/redundancy setting.
When the redundancy controller detects the main controller breakdown (redundancy controller does not
receive data frames from the main controller in MSC communication, or the redundancy controller
receives active redundancy output messages from the main controller.), it will take over the genset
controlling, and outputs redundancy controller active messages to the main controller and meanwhile
change over controlling signals.
Fig. 14 Redundancy Controller Connection
Two methods of GOV, AVR controlling:
Method 1: Using electronic potentiometer HEP300. Main controller and redundancy controller are
connected to the digital input ports of speed increase/decrease (voltage rise/drop) in the HEP300, and
then analog signal outputs of HEP300 are connected to the GOV (AVR). By using this method when the
main controller and the redundancy controller are switching, the voltage signal outputs to the GOV (AVR)
shall not be intercepted and the genset will change over and be controlled by the redundancy controller
smoothly.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 114 of 126
Method 2: Using a relay to directly switch two controllers’ GOV, AVR controlling outputs. Its circuit is
simple, but when the main controller and the redundancy controller are switching, the voltage signal
outputs to the GOV could be interrupted and it may arise fluctuation on parts of the genset.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 115 of 126
21 INSTALLATION
| The controller is panel built-in design; it is fixed by | clips
| when | installed.
21.1 OVERALL DIMENSIONS AND CUTOUT SIZE
Unit: mm
Fig. 15 Dimension and Cutout Size
21.2 FIXING CLIPS
Fig. 16 Fixing Clips Installation
| HGM9510N/HGM9530N | Paralleled
| Genset Controller User Manual | Page | 116 of 126
Installation Steps:
——Turn the screws counterclockwise to disengage them from the module base, ensuring that the
base can move freely up and down;
——Compress the module slightly, then place it into the groove on the front housing;
——Repeat the above steps for all clips;
——Before tightening the screws, adjust the position of each fixing clip so that it is perpendicular to
and firmly seated against the housing;
——Pre- tighten all screws, then use a torque screwdriver to tighten them to the specified torque
of 2.75 kgf·cm (0.27 N·m).
21.3 ADDITIONAL INSTALLATION NOTES
| 1) | Battery Voltage Input
NOTE: HGM9510N/9530N controller can suit for wide range of battery voltage (8~35) VDC. Battery negative
electrode must be connected with the engine shell stably. The wire area connecting controller power B+/B- with negative
and positive electrodes must be over 2.5mm2. If floating charge is configured, please firstly connect output wires of
charger to battery’s positive and negative directly, and then connect wires from battery’s positive and negative to
controller’s positive and negative input ports separately in order to prevent the charge from disturbing the controller’s
normal working.
| 2) | Speed Sensor Input
NOTE: Speed sensor is the magnetic equipment installed in the engine body to detect flywheel teeth number. The
wires used to connect with the controller shall be 2-core shielding wires. The shielding layer shall be connected to No. 18
terminal on the controller, and meanwhile the other terminal shall be hanging in the air. Another two signal wires shall be
connected to No.19 and No.20 terminals on the controller. The output voltage of the speed sensor shall be within (1~24)
VAC (effective value) in the range of full speed and 12VAC is recommended (at rated speed). As to speed sensor
installation, the sensor can firstly be spun to the connection flywheel, then invert 1/3 lap, and finally tighten up the screw
on the sensor.
| 3) | Output and Expand Relays
CAUTION: All controller outputs are relay contact outputs. If the expansion relay is needed, freewheel diode (relay
coil is DC) and resistor and capacitor circuit (relay coil is AC) shall be added to the two ends of the relay coils in order to
prevent disturbing the controller or others equipment.
| 4) | AC Current Input
Controller current input must be connected to outside current transformer. The secondary side current
of the current transformer must be 5A and at the same time current transformer phase and input
voltage phase must be correct, otherwise the collected current and active power maybe not correct.
NOTE: ICOM port must be connected to negative pole of battery.
WARNING! When there is load current, transformer’s secondary side is prohibited open circuit.
| 5) | Withstand Voltage Test
| CAUTION! When controller had been installed in | control panel, if need the
| high voltage test, | please
disconnect
| controller’s all terminal connections, in order to prevent | high voltage into controller
and damage it.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 117 of 126
22 CONNECTIONS OF CONTROLLER AND J1939 ENGINE
22.1 CUMMINS ISB/ISBE
Table 23 Connector B
| Terminals of controller | Connector B
Remark
| Fuel relay output | 39
| Starting relay output | -
Connected with starter coil directly.
| Expansion | 30A
| relay; | ECU power;
| Auxiliary output port 1 | providing battery voltage for | Set output 1 as “ECU power”.
terminal 01, 07, 12, 13.
Table 24 9-Pin Connector
| Terminals of controller | 9 pins connector
Remark
| CAN GND | SAE | J1939 shield
| CAN | communication
| shielding | line
(connected with ECU terminal only).
| CAN(H) | SAE | J1939 signal
| Impedance | 120Ω
| connecting | line
is
recommended.
| CAN(L) | SAE | J1939 return
| Impedance | 120Ω
| connecting | line
is
recommended.
Engine type: Cummins ISB.
22.2 CUMMINS QSL9
Suitable for CM850 engine control module.
Table 25 50-Pin Connector
| Terminals of controller | 50 pins connector
Remark
| Fuel relay output | 39
| Starting relay output | -
Connected to starter coil directly.
Table 26 9-Pin Connector
| Terminals | of controller | 9 pins connector
Remark
| CAN GND | SAE | J1939 shield-E
| CAN | communication
| shielding | line
(connected with ECU terminal only).
| CAN(H) | SAE | J1939 signal-C | Using impedance 120Ω connecting line.
| CAN(L) | SAE | J1939 return-D | Using impedance 120Ω connecting line.
| Engine type: | Cummins-CM850.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 118 of 126
22.3 CUMMINS QSM11 (IMPORT)
It is suitable for CM570 engine control module. Engine type is QSM11 G1, QSM11 G2.
Table 27 C1 Connector
| Terminals of controller | C1 connector
Remark
External expansion relay; on fuel output,
| Fuel relay output | 5&8 | make port 5 and port 8 of C1 connector be
connected.
| Starting relay output | -
Connected to starter coil directly.
Table 28 3-Pin Data Link Connector
| Terminals of controller | 3
| pins | data
| link | connector
Remark
| CAN GND | C
| CAN | communication
| shielding | line
(connected with ECU terminal only).
| CAN(H) | A | Using impedance 120Ω connecting line.
| CAN(L) | B | Using impedance 120Ω connecting line.
Engine type: Cummins ISB.
22.4 CUMMINS QSX15-CM570
It is suitable for CM570 engine control module. Engine type is QSX15 etc.
Table 29 50-Pin Connector
| Terminals of controller | 50 pins connector
Remark
| Fuel relay output | 38
Injection switch.
| Starting relay output | -
Connected to starter coil directly.
Table 30 9-Pin Connector
| Terminals of controller | 9 pins connector
Remark
| CAN GND | SAE J1939 shield-E
| CAN | communication
| shielding | line
(connected with ECU terminal only).
| CAN(H) | SAE J1939 signal-C | Using impedance 120Ω connecting line.
| CAN(L) | SAE J1939 return-D | Using impedance 120Ω connecting line.
Engine type: Cummins QSX15-CM570.
22.5 CUMMINS GCS-MODBUS
It is suitable for GCS engine control module. Use RS485-MODBUS to read information of engine.
Engine types are QSX15, QST30, QSK23/45/60/78 and so on.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 119 of 126
Table 31 D-SUB Connector 06
| Terminals of controller | D-SUB connector 06
Remark
Outside expansion relay; on fuel output,
| Fuel relay output | 5&8 | make port 05 and 08 of connector 06 be
connected.
| Starting relay output | -
Connected to starter coil directly.
| RS485 GND | 20
| CAN | communication
| shielding | line
(connected with ECU this terminal only).
| RS485+ | 21 | Using impedance 120Ω connecting line.
| RS485- | 18 | Using impedance 120Ω connecting line.
Engine type: Cummins QSK-MODBUS, Cummins QST-MODBUS, Cummins QSX-MODBUS.
22.6 CUMMINS QSM11
Table 32 Engine OEM Connector
| Terminals of controller | OEM
| connector | of
| engine | Remark
| Fuel relay output | 38
| Starting relay output | -
Connected with starter coil directly.
| CAN | communication
| shielding | line
| CAN GND | -
(connected with controller’s this terminal
only).
| CAN(H) | 46 | Using impedance 120Ω connecting line.
| CAN(L) | 37 | Using impedance 120Ω connecting line.
Engine type: Common J1939.
22.7 CUMMINS QSZ13
Table 33 Engine OEM Connector
| Terminals of controller | OEM
| connector | of
| engine | Remark
| Fuel relay output | 45
| Starting relay output | -
Connected to starter coil directly.
Set as idling speed control; (N/C) output; by
| Programmable output 1 | 16&41 | expansion relay, make 16&41 close as the
controller is running.
Set as pulse speed raising control; (N/O)
| Programmable output 2 | 19&41 | output; by expansion relay, make 19&41 for
0.1s as the controller is entering warming-up
time.
| CAN | communication
| shielding | line
| CAN GND | -
(connected with controller’s this terminal
only).
| CAN(H) | 1 | Using impedance 120Ω connecting line.
| CAN(L) | 21 | Using impedance 120Ω connecting line.
| Engine type: | Common | J1939.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 120 of 126
22.8 DETROIT DIESEL DDEC III/IV
Table 34 Engine CAN Port
| Terminals of controller | CAN port of engine
Remark
| Expansion | 30A
relay,
| Fuel relay output | proving battery voltage for
ECU.
| Starting relay output | -
Connected to starter coil directly.
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | CAN(H) | Using impedance 120Ω connecting line.
| CAN(L) | CAN(L) | Using impedance 120Ω connecting line.
Engine type: Common J1939.
22.9 DEUTZ EMR2
Table 35 F Connector
| Terminals of controller | F connector
Remark
| Expansion | 30A
relay,
| Fuel relay output | proving battery voltage for
14; Fuse is 16A.
| Starting relay output | -
Connected to starter coil directly.
| - | 1
Connected to battery negative.
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | 12
| Impedance | 120Ω
| connecting | line
is
recommended.
| CAN(L) | 13
| Impedance | 120Ω
| connecting | line
is
recommended.
Engine type: Volvo EDC4.
22.10JOHN DEERE
Table 36 21-Pin Connector
| Terminals of controller | 21 pins connector
Remark
| Fuel relay output | G,
J
| Starting relay output | D
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | V | Using impedance 120Ω connecting line.
| CAN(L) | U | Using impedance 120Ω connecting line.
Engine type: John Deere.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 121 of 126
22.11MTU ADEC (SMART MODULE)
Suitable for MTU engines with ADEC (ECU8) and SMART module.
Table 37 ADEC
| Terminals of controller | ADEC (X1 port)
Remark
| Fuel relay output | X1 10 | X1 9 shall connect battery negative.
| Starting relay output | X1 34 | X1 33 shall connect battery negative.
Table 38 SMART
| Terminals of controller | SMART | (X4
| port) | Remark
| CAN GND | X4 | 3
CAN communication shielding line (connected
with controller’s this terminal only).
| CAN(H) | X4 | 1 | Using impedance 120Ω connecting line.
| CAN(L) | X4 | 2 | Using impedance 120Ω connecting line.
Engine type: MTU-ADEC.
22.12MTU ADEC (SAM MODULE)
It is suitable for MTU engine with ADEC (ECU7) and SAM module.
Table 39 ADEC
| Terminals of controller | ADEC (X1 port)
Remark
| Fuel relay output | X1 43 | X1 28 shall connect negative of battery.
| Starting relay output | X1 37 | X1 22 shall connect negative of battery.
Table 40 SAM
| Terminals of controller | SAM | (X23
| port) | Remark
| CAN GND | X23 | 3
CAN communication shielding line (connected
with controller’s this terminal only).
| CAN(H) | X23 | 2 | Using impedance 120Ω connecting line.
| CAN(L) | X23 | 1 | Using impedance 120Ω connecting line.
Engine type: Common J1939.
22.13 PERKINS
It is suitable for ADEM3/ADEM4 engine control module. Engine type is 2306, 2506, 1106, and 2806.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 122 of 126
Table 41 Connector
| Terminals of controller | Connector
Remark
| Fuel relay output | 1,10,15,33,34
| Starting relay output | -
Connected to starter coil directly.
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | 31 | Using impedance 120Ω connecting line.
| CAN(L) | 32 | Using impedance 120Ω connecting line.
Engine type: Perkins.
22.14 SCANIA
It is suitable for S6 engine control module. Engine type is DC9, DC12, and DC16.
Table 42 B1 Connector
| Terminals of controller | B1 connector
Remark
| Fuel relay output | 3
| Starting relay output | -
Connected to starter coil directly.
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller’s terminal only).
| CAN(H) | 9 | Using impedance 120Ω connecting line.
| CAN(L) | 10 | Using impedance 120Ω connecting line.
Engine type: Scania-s6.
22.15VOLVO EDC3
Suitable engine control mode is TAD1240, TAD1241, and TAD1242.
Table 43 "Stand Alone" Connector
| Terminals of controller | “Stand
| alone” | connector
Remark
| Fuel relay output | H
| Starting relay output | E
| programmable output 1 | P
ECU power;
| Set output 1 | as
“ECU power”.
Table 44 "Data Bus" Connector
| Terminals of controller | “Data bus” connector
Remark
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | 1 | Using impedance 120Ω connecting line.
| CAN(L) | 2 | Using impedance 120Ω connecting line.
Engine type: Volvo.
| NOTE: When this engine | type is
| selected, preheating time | should be set to at least 3 seconds.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 123 of 126
22.16VOLVO EDC4
Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721, TAD722,
and TAD732.
Table 45 Connector
| Terminals of controller | Connector
Remark
| Expansion | 30A
relay,
| Fuel relay output | providing battery voltage
for terminal 14. Fuse is
16A.
| Starting relay output | -
Connected to starter coil directly.
| 1 | Connected to negative of battery.
| CAN GND | -
| CAN | communication
| shielding | line
(connected with controller terminal only).
| CAN(H) | 12 | Using impedance 120Ω connecting line.
| CAN(L) | 13 | Using impedance 120Ω connecting line.
| Engine type: | Volvo | EDC4.
22.17 VOLVO-EMS2
Volvo Engine types are TAD734, TAD940, TAD941, TAD1640, TAD1641, and TAD1642.
Table 46 Engine CAN Port
| Terminals of controller | Engine’s CAN port
Remark
| programmable output 1 | 6
ECU stop;
Set output 1 “ECU stop”.
| Programmable output 2 | 5
ECU power;
Set output 2 “ECU power”.
| 3 | Power negative.
| 4 | Power positive.
| CAN | communication
| shielding | line
| CAN GND | -
(connected with controller’s this terminal
only).
| CAN(H) | 1(Hi) | Using impedance 120Ω connecting line.
| CAN(L) | 2(Lo) | Using impedance 120Ω connecting line.
Engine type: Volvo-EMS2.
| NOTE: When this engine type is selected, preheating time | should be set to at least 3 seconds.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 124 of 126
22.18 YUCHAI
It is suitable for Yuchai BOSCH common rail electronic-controlled engine.
Table 47 Engine 42-Pin Port
| Terminals of controller | Engine | 42
| pins | port
Remark
| Fuel relay output | 1.40
Connected to engine ignition lock.
| Starting relay output | -
Connected to starter coil directly.
| CAN | communication
| shielding | line
| CAN GND | -
(connected with controller’s this terminal
only).
| CAN(H) | 1.35 | Using impedance 120Ω connecting line.
| CAN(L) | 1.34 | Using impedance 120Ω connecting line.
Table 48 Engine 2-Pin
| Battery | Engine 2 pins
Remark
| Battery negative | 1 | Wire diameter 2.5mm2.
| Battery positive | 2 | Wire diameter 2.5mm2.
Engine type: Yuchai.
22.19 WEICHAI
It is suitable for Weichai BOSCH common rail electronic-controlled engine.
Table 49 Engine Port
| Terminals of controller | Engine port
Remark
| Fuel relay output | 1.40
Connected to engine ignition lock.
| Starting relay output | 1.61
| CAN | communication
| shielding | line
| CAN GND | -
(connected with controller’s this terminal
only).
| CAN(H) | 1.35 | Using impedance 120Ω connecting line.
| CAN(L) | 1.34 | Using impedance 120Ω connecting line.
Engine type: Weichai.
| NOTE: If there is any | question of connection
| between | controller
and ECU communication, please feel free to contact
SmartGen’s service.
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 125 of 126
23 FAULT FINDING
Table 50 Fault Finding
| Symptoms | Possible Solutions
| Controller | no
| response | with
Check starting batteries;
| power | Check controller connection wirings; Check DC fuse.
| Genset shutdown | Check the water/cylinder temperature is too high or not;
Check the AC generator voltage; Check DC fuse.
Check emergence stop button is correct or not;
| Controller emergency stop | Check whether the starting battery positive is connected
| with | the
emergency stop input;
Check whether there is open circuit.
| Low oil pressure alarm | after
Check the oil pressure sensor and its connections.
crank disconnect
| High water temperature | alarm
Check the water temperature sensor and its connections.
after crank disconnect
Check related switch and its connections according to the
| Shutdown alarm in running | information on LCD;
Check digital inputs.
Check fuel circuit and its connections;
| Crank disconnect failure | Check starting batteries;
Check speed sensor and its connections;
Refer to engine manual.
| Starter no response | Check starter connections;
Check starting batteries.
| Genset is running while | ATS
| no | Check ATS;
| action | Check the connections between ATS and controllers.
Check connections;
Check settings of COM port is correct or not;
| RS485 communication abnormal | Check RS485’s A and B connections is reversely connected or not;
Check RS485 conversion module is damaged or not;
Check communication port of PC is damaged or not.
Check the polarity of CAN high and CAN low;
| ECU | communication
| failure | Check 120Ω terminal resistor is correctly connected or not;
Check engine type is correctly chosen or not;
Check communication port of PC is damaged or not.
Get information from LCD alarm page;
| ECU | alarm
If there is detailed alarm information, check the engine according
to the description. If not, please refer to engine manual according
to SPN alarm code.
_______________________________
| HGM9510N/HGM9530N Paralleled Genset Controller User Manual | Page 126 of 126
