URL: https://doc.diytrade.com/docdvr/1306637/43602887/1433217562.pdf
Accessed: 2026-11-24

| HGM93XX | MPU(CAN) Series Genset
Controller
USER MANUAL
Smartgen Technology
| This manual is suitable for HGM9310MPU, HGM9320MPU, | HGM9310CAN
and
HGM9320CAN series controller only.
Clarification of notation used within this publication.
| SIGN | INSTRUCTION
| NOTE | Highlights an essential element of a procedure to ensure correctness.
Indicates a procedure or practice, which, if not strictly observed, could
| CAUTION! | result in damage or destruction of equipment.
Indicates error operation may cause death, serious injury and significant
| WARNING! | property damage.
HGM93XX MPU(CAN) Series Genset Controller
CONTENTS
| 1 | OVERVIEW ....................................................................................................................7
| 2 | MODULES COMPARISON............................................................................................8
| 3 | PERFORMANCE AND CHARACTERISTICS................................................................9
| 4 | SPECIFICATION ..........................................................................................................12
| 5 | OPERATION ................................................................................................................13
5.1INDICATOR LIGHT.....................................................................................................13
5.2 KEY FUNCTIONS.......................................................................................................15
5.3LCD DISPLAY.............................................................................................................17
| 5.3.1 | Main Display......................................................................................................17
| 5.3.2 | User Menu And Parameters Setting Menu ........................................................19
5.4AUTO START/STOP OPERATION .............................................................................22
5.5MANUALSTART/STOP OPERATION.........................................................................24
5.6SWITCH CONTROLPROCEDURES .........................................................................25
| 5.6.1 | HGM9320MPU(CAN) Switch Control Procedures.............................................25
| 5.6.2 | HGM9610 Switch Control Procedures...............................................................26
| 6 | PROTECTION .............................................................................................................. 28
6.1 WARNINGS ................................................................................................................ 28
6.2 SHUTDOWN ALARM..................................................................................................30
6.3TRIPAND STOPALARM............................................................................................32
6.4 TRIP ALARM...............................................................................................................33
| 7 | WIRINGS CONNECTION.............................................................................................34
| 8 | SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS ......................37
8.1CONTENTSAND SCOPES OF PARAMETERS.........................................................37
8.2ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS...............................46
| 8.2.1 | Custom Period Output .......................................................................................50
| 8.2.2 | Custom Combined Output .................................................................................50
8.3DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS (ALL ACTIVE WHEN
CONNECTTO GRAND (B-))............................................................................................52
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 4 of 75
HGM93XX MPU(CAN) Series Genset Controller
8.4SELECTION OF SENSORS .......................................................................................55
8.5CONDITIONS OF CRANK DINSCONNECT SELECTION..........................................56
| 9 | PARAMETERS SETTING............................................................................................57
| 10 | SENSORS SETTING ...................................................................................................58
| 11 | COMMISSIONING ........................................................................................................ 59
| 12 | TYPICAL APPLICATION .............................................................................................60
| 13 | INSTALLATION ............................................................................................................ 61
| 14 | GSM SHORT MESSAGE ALARM AND REMOTE CONTROL....................................63
14.1 GSM SHORT MESSAGEALARM..........................................................................63
14.2 GSM SHORT MESSAGE REMOTE CONTROL....................................................63
15 CONNECTIONS OF CONTROLLER WITH J1939 ENGINE .......................................65
15.1 CUMMINS ISB/ISBE .............................................................................................65
15.2 CUMMINS QSL9...................................................................................................65
15.3 CUMMINS QSM11(IMPORT) ................................................................................66
15.4 CUMMINS QSX15-CM570....................................................................................66
15.5 CUMMINS GCS-MODBUS....................................................................................67
15.6 CUMMINS QSM11.................................................................................................67
15.7 CUMMINS QSZ13.................................................................................................68
15.8 DETROIT DIESELDDEC III / IV.............................................................................68
15.9 DEUTZ EMR2........................................................................................................69
| 15.10 | JOHN DEERE....................................................................................................69
| 15.11 | MTU MDEC........................................................................................................70
| 15.12 | MTUADEC(SMART MODULE)..........................................................................70
| 15.13 | MTUADEC(SAM MODULE)..............................................................................71
| 15.14 | PERKINS ........................................................................................................... 71
| 15.15 | SCANIA .............................................................................................................72
| 15.16 | VOLVO EDC3 ....................................................................................................72
| 15.17 | VOLVO EDC4 ....................................................................................................73
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 5 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 15.18 | VOLVO-EMS2 .................................................................................................... 73
| 15.19 | YUCHAI .............................................................................................................74
| 15.20 | WEICHAI ...........................................................................................................74
16 FAULT FINDING ..........................................................................................................75
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 6 of 75
HGM93XX MPU(CAN) Series Genset Controller
1 OVERVIEW
HGM93XX MPU(CAN) series genset controllers are used for genset automation and
monitor control system of single unit to achieve automatic start/stop, data measure, alarm
protection and “three remote” (remote control, remote measuring and remote
communication). The controller adopts large liquid crystal display (LCD) and selectable
Chinese, English or other languages interface with easy and reliable operation.
HGM93XX MPU(CAN) series genset controllers adopt 32 bits micro-processor technology
with precision parameters measuring, fixed value adjustment, time setting and threshold
adjusting and etc. The majority of parameters can be set using front panel and all the
parameters can be set using PC (via USB port) and can be adjusted and monitored with
the help of RS485 port. It can be widely used in a number of automatic genset control
system with compact structure, simple connections and high reliability.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 7 of 75
HGM93XX MPU(CAN) Series Genset Controller
2 MODULES COMPARISON
| Item | HGM9310MPU | HGM9320MPU | HGM9310CAN | HGM9320CAN
| LCD | Dimension | 4.3”
| Pixel | 480 x 272
| AMF | ● | ●
| Input Port | 8 | 8 | 8 | 8
Number
| Output port | 8 | 8 | 8 | 8
Number
| Sensor number | 5 | 5 | 5 | 5
| Neutral | (earth)
| ● | ● | ● | ●
current
| Schedule | ● | ● | ● | ●
function
| RS485 | ● | ● | ● | ●
| GSM | ● | ● | ● | ●
| J1939 | ● | ●
| USB | ● | ● | ● | ●
| Real-time clock | ● | ● | ● | ●
| Event log | ● | ● | ● | ●
NOTE:
(1) Two of the output ports are fixed: start output and fuel output.
(2) The analog sensors are composed by 3 fixed sensors (temperature, pressure, fuel level)
and 2 flexible sensors.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 8 of 75
HGM93XX MPU(CAN) Series Genset Controller
3PERFORMANCE AND CHARACTERISTICS
HGM9310 MPU(CAN), used for single automation systems, auto start/stop of the unit are
performed with the help of remote signal.
HGM9320 MPU(CAN), has all functions of HGM9310 MPU(CAN) as well as automatic
mains failure function (AMF), particularly well suited for single automation systems that
include mains and generator.
Key characteristics,
| ♦ With ARM-based 32-bit SCM, highly integrated | hardware, new reliability level.
| ♦ 480x272 TFT LCD with backlight, multilingual | interface (including English, Chinese
or
other languages) which can be chosen at the site, making commissioning convenient for
factory personnel;
| ♦ | Improved LCD wear-resistance and scratch resistance due to hard screen acrylic;
| ♦ | Silicon panel and pushbuttons for better operation in high-temperature environment;
| ♦ | RS485 communication port enabling remote control, remote measuring, remote
communication via ModBus protocol (RS485 communication port is needed);
| ♦ | Equipped with SMS (Short Message Service) function. When genset is
alarming,
controller can send short messages via SMS automatically to max. 5 telephone numbers.
besides, generator status can be controlled and checked using SMS(GSM port is
needed);
♦ Equipped with CANBUS port and can communicate with J1939 genset. Not only can you
monitoring frequently-used data (such as water temperature, oil pressure, speed, fuel
consumption and so on) of ECU machine, but also control start, stop, raising speed and
speed droop via CANBUS port(CAN BUS port is needed).
♦ Suitable for 3-phase 4-wire, 3-phase 3-wire, single phase 2-wire, and 2-phase 3-wire
systems with voltage 120/240V and frequency 50/60Hz;
| ♦ Collects and shows 3-phase voltage, current, power | parameter
| and | frequency
of
generator or mains.
| Mains | Generator
| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)
| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)
| Phase sequence | Phase sequence
| Frequency Hz | Frequency Hz
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 9 of 75
HGM93XX MPU(CAN) Series Genset Controller
Load
| Current | IA,
| IB, | IC
Each phase and total active power KW
Each phase and total reactive power Kvar
Each phase and total apparent power KVA
Each phase and average power factor PF
Accumulate total generator power kWh, kvarh, kVAh
Earth current A
♦ For Mains, controller has over and under voltage, over and under frequency, loss of
phase and phase sequence wrong detection functions; For generator, controller has
over and under voltage, over and under frequency, loss of phase, phase sequence
wrong, over and reverse power, over current functions;
| ♦ | 3 fixed analog sensors (temperature, oil pressure and fuel level);
| ♦ | 2 flexible sensors can be set as temperature sensor, oil pressure
| sensor | or
| level | sensor;
| ♦ | Precision measure and display parameters about Engine,
| Temp. (WT) | °C/°F both be displayed
| Oil pressure (OP) | kPa/Psi/Bar all be displayed
| Fuel level (FL) | %(unit)
| Speed (SPD) | r/min (unit)
| Battery Voltage (VB) | V (unit)
| Charger Voltage (VD) | V (unit)
Hour count (HC) can accumulate to max. 65535 hours.
Start times can accumulate to max. 65535 times.
♦ Protection: automatic start/stop of the genset, ATS(Auto Transfer Switch) control with
| perfect failure indication and protection | function;
| ♦ | All output ports are relay-out;
| ♦ | Parameter setting: parameters can be
| modified | and
| stored | in
| internal | FLASH
memory
and cannot be lost even in case of power outage; most of them can be adjusted using
front panel of the controller and all of them can be modified using PC via USB or RS485
ports.
♦ More kinds of curves of temperature, oil pressure, fuel level can be used directly and
users can define the sensor curves by themselves;
♦ Multiple crank disconnect conditions (generator frequency, speed sensor, oil pressure)
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 10 of 75
HGM93XX MPU(CAN) Series Genset Controller
are optional;
| ♦ | Widely power supply range DC(8~35)V, suitable to different start battery voltage
environment;
| ♦ | Event log, real-time clock, scheduled start & stop generator (can be set as start genset
once a day/week/month whether with load or not);
| ♦ | PLC (programmable logic control) function allows for specific function can be
user-defined.
| ♦ | Logon wallpaper and display time are user-defined.
| ♦ | Can be used on pumping units and as an indicating instrument (indicate and alarm are
enable only, relay is inhibited);
| ♦ | With maintenance function. Actions (warning or shutdown) can be set when
maintenance time out;
| ♦ | All parameters used digital adjustment, instead of conventional analog modulation with
normal potentiometer, more reliability and stability;
| ♦ | Waterproof security level IP55 due to rubber seal installed between the controller
enclosure and panel fascia;
| ♦ | Metal fixing clips enable perfect in high temperature environment;
| ♦ | Modular design, self-extinguishing ABS plastic enclosure, pluggable connection
terminals and embedded installation way; compact structure with easy mounting；
| ♦ | Accumulative total run time and total electric energy of A and B. Users can reset it as 0
and re-accumulative the value which make convenience to users to count the total value
as their wish.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 11 of 75
HGM93XX MPU(CAN) Series Genset Controller
4 SPECIFICATION
| Items | Contents
| Operating Voltage | DC8.0V to DC35.0V, Continuous Power Supply.
| Power Consumption | <4W (standby ≤2W)
Alternator Input Range
| 3-Phase 4-Wire | AC15V-AC 360V (ph-N)
| 3-Phase 3-Wire | AC30V - AC620V (ph-ph)
| Single-Phase 2-Wire | AC15V - AC360V (ph-N)
| 2-Phase 3-Wire | AC15V - AC360V (ph-N)
| Alternator Frequency | 50Hz/60Hz
| Speed Sensor Voltage | 1.0V to 24.0V (RMS)
| Speed Sensor Frequency | 10,000 Hz (max.)
| Start Relay Output | 16A DC28V supply output
| Fuel Relay Output | 16A DC28V supply output
| Auxiliary Relay Output (1) | 7A DC28V supply output
| Auxiliary Relay Output (2) | 7A DC28V supply output
| Auxiliary Relay Output (3) | 7A DC28V supply output
| Auxiliary Relay Output (4) | 7A AC250V voltage free output
| Auxiliary Relay Output (5) | 7A AC250V voltage free output
| Auxiliary Relay Output (6) | 7A AC250V voltage free output
| Case Dimension | 237 mm x 172 mm x 45 mm
| Panel Cutout | 214mm x160mm
| C.T. Secondary | 5A rated
| Working Conditions | Temperature: (-25~+70)°C; Humidity: (20~93)%RH
| Storage Condition | Temperature:(-25~+70)°C
| Protection Level | IP55 Gasket
Apply AC2.2kV voltage between high voltage terminal
| Insulating Intensity | and low voltage terminal;
The leakage current is not more than 3mA within 1min.
| Net Weight | 0.85kg
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 12 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 5 | OPERATION
| 5.1 INDICATOR | LIGHT
HGM9310MPU/HGM9310CAN
HGM9320MPU/HGM9320CAN
Note: Selected light indicators description:
| Warning indicator and | Alarm
indicator:
| Alarm Type | Warning Indicator
Alarm Indicator
| Warning | Slow flashing | Slow flashing
| Trip Alarm | Slow flashing | Slow flashing
| Shutdown Alarm | Off
Fast flashing
| Trip and Stop Alarm | Off
Fast flashing
| HGM93XX MPU(CAN) Series Genset Controller | Version: | 1.0 | 2014-07-24
| Page | 13
| of | 75
HGM93XX MPU(CAN) Series Genset Controller
Running indicator: illuminated from crank disconnect to ETS while extinguished during
other periods.
Genenerator normal light：It is illuminated when generator is normal; flashing when
generator state is abnormal; extinguished when there is no generator power.
Mains normal light：It is illuminated when mains is normal; flashing when mains state is
abnormal; extinguished when there is no mains power.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 14 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 5.2 KEY | FUNCTIONS
Stop running generator in Auto/Manual mode;
| Stop | Reset alarm in stop mode; Lamp test (press at least
3 seconds); During stopping process, press this
button again to stop generator immediately.
| Start | Start genset in Manual mode.
| Manual Mode | Press this key and controller enters in Manual
mode.
| Auto Mode | Press this key and controller enters in Auto mode.
| Mute/Reset | Alarming sound off; If there is trip alarm, pressing
| Alarm | the button at least 3 seconds can reset this alarm.
| Gen Close/Open | Can control generator to switch on or off in manual
mode. (HGM9310MPU，HGM9310CAN without)
| Mains Close/Open | Can control generator to switch on or off in manual
mode. (HGM9310MPU，HGM9310CAN without).
| Close | Can
| close | breaker
| in | manual
mode
(HGM9320MPU，HGM9320CAN without)
| Open | Can
| open | breaker
| in | manual
mode
(HGM9320MPU，HGM9320CAN without)
| Up/Increase | 1) Screen scroll; | 2) Up
| cursor | and
increase
value in setting menu.
| Down/Decrease | 1) Screen scroll; | 2) Down
| cursor | and
decrease
value in setting menu.
| Left | 1) Screen scroll; | 2) Left move cursor in setting
menu.
| Right | 1) Screen scroll; | 2) Right move cursor in setting
menu.
| Set/Confirm | Select viewing area;
| Exit | 1.
Returns to the main menu;
| 2. | In settings menu returns to the previous menu.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 15 of 75
HGM93XX MPU(CAN) Series Genset Controller
| NOTE: In manual mode, pressing | and
simultaneously will force
generator to crank. Successful start will not be judged according to crank disconnect
conditions, operator will have to crank the starter motor manually; when operator decides
that the engine has fired, he/she should release the button and start output will be
deactivated, safety on delay will start.
WARNING: Default password is 00318, user can change it in case of others change the
advanced parameters setting. Please clearly remember the password after changing.
If you forget it, please contact Smartgen services and send all PD information in the controller
page of “ABOUT” to us.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 16 of 75
HGM93XX MPU(CAN) Series Genset Controller
5.3LCD DISPLAY
5.3.1MAIN DISPLAY
| Main screen show pages; use | to scroll the pages and
to scroll the screen.
★Main screen, including as below:
Gen: voltage, frequency, current, active power, reactive power;
Mains: voltage, frequency;
Engine: speed, temperature, oil pressure, battery voltage;
Other some status
★Status, including as below,
Status of genset, mains, and ATS
NOTE: HGM9310MPU，HGM9310CAN has no mains status screen.
★Engine, including as below,
Speed, engine temperature, engine oil pressure, fuel level, auxiliary analog 1, auxiliary
analog 2, battery voltage, charger voltage, accumulated run time, accumulated start times,
user‟s total run time A, user‟s total run time B.
NOTE: If connected with J1939 engine via CANBUS port, this page also includes:
coolant pressure, coolant level, fuel temperature, fuel pressure, inlet temperature, exhaust
temperature, turbo pressure, fuel consumption, total fuel consumption and so on. (Different
engine with different parameters)
★Gen, including as below,
Phase voltage, line voltage, frequency, phase sequence
★Load, including as below,
Current, active power(positive and negative), total active power (positive and negative),
reactive power(positive and negative), total reactive power (positive and negative), apparent
power, total apparent power, power factor(positive and negative), average power factor
(positive and negative), accumulated energy, earth current, total electric energy A and B.
NOTE: Power factor shows as following,
Remark:
P stands for active power
Q stands for inactive power
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 17 of 75
HGM93XX MPU(CAN) Series Genset Controller
| Power | Conditions
| Active | Inactive power
Remark
| factor | power
| COS>0L | P>0,Q>0
| Input | Input
Load is inductive resistance.
| COS>0C | P>0,Q<0
| Input | Output
Load is capacitance resistance.
| COS<0L | P<0,Q>0
| Output | Input
| Load equal | to one under
excitation
generator
| COS<0C | P<0,Q<0
| Output | Output
| Load equal | to one over
excitation
generator.
Note:
1. Input active power: generator or mains supply electricity to load.
2. Output active power: load supply electricity to generator or mains.
3. Input reactive power: generator or mains send reactive power to load.
4. Output reactive power: load send reactive power to generator or mains.
★Mains, including as below,
Phase voltage, line voltage, frequency, phase sequence
NOTE: HGM9310MPU，HGM9310CAN has no mains status screen.
★Alarm:
Display all alarm information. e.g. warning alarm, shutdown alarm, trip alarm and trip and stop
alarm.
NOTE: For ECU alarms and shutdown alarms, if the alarm information is displayed,
check engine according to it, otherwise, please check the manual of generator according to
SPN alarm code.
◙ Event log
Records all start/stop events (shutdown alarm, trip and stop alarm, manual /auto start or stop)
and the real time when alarm occurs.
Others, including,
Time and Date, count down time for maintenance, input/output ports status
◙ About, including,
Issue time of software and hardware version, product PD number
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 18 of 75
HGM93XX MPU(CAN) Series Genset Controller
5.3.2USER MENU AND PARAMETERS SETTING MENU
| Press and hold | for more than 3 seconds to enter into user menu;
★Parameter
1.After entering the correct password (factory default password is 00318) you can enter
parameter settings screen.
2.After entering the correct password (factory default password is 09300) you can enter
basic parameter settings screen which can meet the demands of most users as the
basic parameters can be set in sequence.
★Language
Selectable Chinese, English and others (default: Espanol)
★Commissioning
On load, off load or custom commissioning can be chosen. Custom commissioning can
configure on load or not during commissioning, when to commissioning and select the
mode after commissioning (manual mode, auto mode and stop mode).
★Clear users‟ accumulation
Can clear total run time A and B, total electric energy A and B.
Parameter setting Including as following,
★Mains settings
★Timer settings
★Engine settings
★Generator settings
★Load settings
★Switch settings
★Temperature sensor settings
★Oil pressure sensor settings
★Level sensor settings
★Flexible sensor 1
★Flexible sensor 2
★Input port settings
★Output port settings
★Module settings
★Scheduling and maintenance settings
★GSM settings
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 19 of 75
| HGM93XX MPU(CAN) | Series Genset Controller
Example,
| Return | >Start Delay
| Mains | >Return Delay | Form1: Use
| to scroll | settings,
to
| Timers > | >Preheat Delay
| Engine | >Cranking Time
| enter settings | (form2),
to exit settings
| Generator | >Crank Rest Time
menu.
| Load | >Safety On Time
| Switch | >Start Idle Time
| Temp. Sensor | >Warming Up Time
| OP Sensor | >Cooling Time
| Level Sensor | >Stop Idle Time
| Flexible Sensor | 1
>ETS Hold Time
| Return | >
| Start Delay | Form 2:
| Mains | >
Return Delay
| Timers | > | >
| Preheat Delay | Use
| to scroll | settings,
to enter
| Engine | >
Cranking Time
| Generator | >
| Crank Rest Time | settings (form 4),
| to return | to
previous
| Load | >
| Safety On Time | menu. (Form 1).
| Switch | >
Start Idle Time
| Temp. Sensor | >
Warming Up Time
| OP Sensor | >
Cooling Time
| Level Sensor | >
Stop Idle Time
| Flexible Sensor | 1
| > | ETS Hold Time
| Return | >Start Delay | Form 3:
| Mains | > Return Delay
| Timers > | > Preheat Delay
| Use | to scroll
| settings, | to enter
| Engine | > Cranking Time
| Generator | > Crank Rest Time | settings (form 4),
| to return | to
previous
| Load | > Safety On Time | menu. (Form 1).
| Switch | > Start Idle Time
| Temp. Sensor | > Warming Up Time
| OP Sensor | > Cooling Time
| Level Sensor | > Stop Idle Time
| Flexible Sensor | 1
> ETS Hold Time
| HGM93XX MPU(CAN) | Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 20 of 75
HGM93XX MPU(CAN) Series Genset Controller
| > Start Delay | Form 4：
| > Return Delay | 00008
| > Preheat Delay | Press
| to enter settings (form | 5),
to
| > Cranking Time | return to previous menu. (Form 6).
>Crank Rest Time
> Safety On Time
> Start Idle Time
> Warming Up Time
> Cooling Time
> Stop Idle Time
> ETS Hold Time
| > Start Delay | Form5:
| > Return Delay | 00008
| >Preheat Delay | Press
| to change | cursor position,
| > Cranking Time | are
| used for | changing cursor
| > Crank Rest Time | value,
| Confirm setting | (form 4),
exit
> Safety On Time
| > Start Idle Time | setting (form 4).
> Warming Up Time
> Cooling Time
> Stop Idle Time
> ETS Hold Time
| > | Start Delay | Form 6:
| > | Return Delay | 00008
| > | Preheat Delay
| Use | to scroll
| settings. | to enter
| > | Cranking Time
| > | Crank Rest Time | settings (form 4),
| to return | to
previous
| > | Safety On Time | menu. (Form 1).
| > | Start Idle Time
| > | Warming Up Time
| > | Cooling Time
| > | Stop Idle Time
| > | ETS Hold Time
| NOTE: Pressing | can exit setting
directly during setting.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 21 of 75
HGM93XX MPU(CAN) Series Genset Controller
5.4AUTO START/STOP OPERATION
| Auto mode is selected by pressing the | button; a LED besides the button will
illuminate to confirm the operation.
Automatic Start Sequence:
| 1. | HGM9320MPU(CAN): When Mains is abnormal (over and under voltage, over and under
frequency, loss of phase, phase sequence wrong), it enters into mains “abnormal delay”
and LCD display count down time. When mains abnormal delay is over, it enters into
“start delay”; it also enters into this mode when “remote start on load” is active.
| 2. | HGM9310MPU(CAN): When “Remote Start (on load)” is active, “Start Delay” timer is
initiated;
| 3. | “Start Delay” countdown will be displayed on LCD;
| 4. | When start delay is over, preheat relay energizes (if configured), “preheat delay XX s”
information will be displayed on LCD;
| 5. | After the above delay, the Fuel Relay (if configured) is energized, and then one second
later, the Start Relay is engaged. The engine is cranked for a pre-set time. If the engine
fails to fire during this cranking attempt then the fuel relay and start relay are disengaged
for the pre-set rest period; “crank rest time” begins and wait for the next crank attempt.
| 6. | Should this start sequence continue beyond the set number of attempts, the start
sequence will be terminated, the first line of LCD display will be highlighted with black and
Fail to Start fault will be displayed.
| 7. | In case of successful crank attempt, the “Safety On” timer is activated, allowing Low Oil
Pressure, High Temperature, Under speed and Charge Alternator Failure inputs to
stabilise without triggering the fault. As soon as this delay is over, “start idle” delay is
initiated (if configured).
| 8. | During “start idle” delay, under speed, under frequency, under voltage alarms are inhibited.
When this delay is over, “warming up” delay is initiated (if configured).
| 9. | After the “warming up” delay has expired, if generator status is normal, its indicator will be
illuminated. If generator voltage and frequency have reached on-load requirements, then
the generator close relay will be energized; genset will take load; generator power indicator
will illuminate and generator will enter into Normal Running status. If voltage or frequency
is abnormal, the controller will initiate shutdown alarm (alarm information will be displayed
on LCD).
Note: When started via “Remote Start (off Load)” input, same procedures as above but
generator close relay deactivated, moreover, genset off load in NO.9 item.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 22 of 75
HGM93XX MPU(CAN) Series Genset Controller
Automatic Stop Sequence:
1. HGM9320MPU(CAN), when mains return normal during genset running, enters into mains
voltage “Normal delay” and its indicator illuminated. When mains normal delay is over,
enter into “stop delay”; also can be into this mode when “remote start on load” is inactive.
2. HGM9310MPU(CAN), When the “Remote Start” signal is removed, the Stop Delay is
initiated.
3. Once this “stop delay” has expired, the Generator Breaker will open and the “Cooling
Delay” is then initiated. After “transfer delay”, close mains relay is energized and mains will
take load. Generator indicator extinguish while mains indicator lights.
4. During “Stop Idle” Delay (if configured), idle relay is energized.
5. “ETS Solenoid Hold” delay begins, ETS relay is energized while fuel relay is de-energized,
complete stop is detected automatically.
6. "Fail to Stop Delay" begins, complete stop is detected automatically.
7. When generator is stop completely, “After stop” delay will be initiated. Otherwise, fail to
stop alarm is initiated and the corresponding alarm information is displayed on LCD. ( If
generator is stop successfully after “fail to stop” alarm has initiated, “After stop” delay will
be initiated and the alarm will be removed)
8. Generator is placed into its standby mode after its “After stop” delay.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 23 of 75
HGM93XX MPU(CAN) Series Genset Controller
5.5MANUAL START/STOP OPERATION
| 1. MANUAL START: Manual mode is selected by pressing the | button; a LED besides
| the button will illuminate to confirm the operation; then press | button to start the
gen-set; can detect crank disconnect condition and generator accelerates to high-speed
running automatically. With high temperature, low oil pressure, over speed and abnormal
voltage during generator running, controller can protect genset to stop quickly. Press
| (HGM9320MPU, HGM9320CAN) or | / | (HGM9310MPU, HGM9310CAN) can
control the switch to close or open. (please refer to No.4~9 of Automatic Start Sequence
for detail procedures; it is noted that the switch close/open ways are different)
| 2. MANUAL STOP: Press | can stop the running generators. (please refer to No.3~8
of Automatic Stop Sequence for detail procedures).
NOTE: In “manual mode”, the procedures of ATS please refer to Switch Control
Procedure of generator in this manual.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 24 of 75
HGM93XX MPU(CAN) Series Genset Controller
5.6SWITCH CONTROL PROCEDURES
5.6.1HGM9320MPU(CAN) SWITCH CONTROL PROCEDURES
Manual transfer procedures
| When controller is in Manual mode, the switch control procedures | will start through
manual
transfer process.
| Users can control the loading transfer of ATS via pressing button to | switch on or off.
A. If “Open breaker detect” is “SELECT Disable”
| Press generator switch on or off key | , if generator has taken load, will send unload signal;
if taken no load, generator will send load signal; if mains has taken load, will send unload
signal, and then generator will take load after the mains “open delay”.
| Press mains switch on or off key | , if mains has taken load, will send unload signal; if
taken no load, mains will send load signal; if generator has taken load, will send unload
signal, and then mains will take load after the generator “open delay”.
If “Open breaker detect” is “SELECT Enable”
| To transfer load from mains to generator need to press mains switch off key | firstly.
| After open delay, press generator switch on key | , and generator will take load (there is
no action when pressing switch on key directly).
The way to transfer from generator to mains is as same as above.
Auto transfer procedures:
When controller is in AUTO mode, switch control procedures will start through automatic
transfer.
1. If input port is configured as Close Mains Auxiliary
A. If “Open breaker detect” is “SELECT Enable”
When transferring load from mains to generator, controller begins detecting “fail to
transfer”, then the open delay and transfer rest delay will begin. When detecting time out,
if switch open failed, the generator will not switch on, otherwise, generator switch on.
Detecting transfer failure while generator switch on. When detecting time out, if switch on
fail, it is need to wait for generator to switch on. If transfer failed and warning “SELECT
Enable”, there is alarming signal whatever switch on or off failure.
The way to transfer from generator load to mains load is as same as above.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 25 of 75
HGM93XX MPU(CAN) Series Genset Controller
B. If “Open breaker detect” is “SELECT Disable”
Mains load is transferred into generator load, after the delay of switch off and transfer
interval, generator switch on. Detecting transfer fail while generator switch on. After
detecting time out, if switch on fail, then wait for generator switch on. If transfer fail and
warning “SELECT Enable”, there is alarming signal.
2. If input port is not configured as Close Mains Auxiliary
Mains load is transferred into generator load, after switch off and transfer interval delay,
generator switch on.
The way to transfer generator load to mains load is as same as above.
5.6.2HGM9610 SWITCH CONTROL PROCEDURES
Manual control procedures,
When controller is in Manual mode, manual control will be executive.
Users can control switch on or off by pressing panel key.
| Press generator switch on key | , generator will output load signal. Press generator switch
| off key | , generator will output unload signal.
Auto control procedures,
When controller is in auto mode, switch control procedures will start auto transfer.
1. If input port is configured as Close Mains Auxiliary
A. If “Open breaker detect” is select “Enable”
Generator load is transferred into generator unload, after the open delay, the controller
detects “transfer failure” while open signal is outputting. When detecting time out, if open
failed, it will wait for breaker opened. Otherwise, breaker open is completed.
Generator unload is transferred into generator load, after the close delay, the controller
detects “transfer failure” while close signal is outputting. When detecting time out, if close
failed, it will wait for breaker closed. Otherwise, breaker close is completed.
If transfer failed and warning select “Enable”, there is alarming signal whatever breaker
open or close failure.
B. If “Open breaker detect” is select “Disable”
Generator unload is transferred into generator load, after the close delay, the controller
detects “transfer failure” while close signal is outputting. When detecting time out, if close
failed, it will wait for breaker closed. Otherwise, breaker close is completed.
If transfer failed and warning select “Enable”, there is alarming signal whatever breaker
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 26 of 75
HGM93XX MPU(CAN) Series Genset Controller
open or close failure.
2. If input port is not configured as Close Mains Auxiliary
Generator un-load is transferred into generator load, close generator output.
Generator load is transferred into generator un-load, open generator output.
NOTE:
When using ATS of no interposition, “Open breaker detect” should “Disable”;
| When using ATS of having interposition, “Open breaker detect” select “Disable” | or
“Enable”
both are OK. If select “Enable”, breaker open output should be configured;
When using AC contactor, “Open breaker detect” should select “Enable”.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 27 of 75
HGM93XX MPU(CAN) Series Genset Controller
6 PROTECTION
6.1 WARNINGS
Warnings are not shutdown alarms and do not affect the operation of the gen-set. Warning
alarms does not lead to shutdown. Warning alarms types are as follows:
| No | Type
Description
| 1 | Over Speed
When the controller detects that the engine speed has
exceeded the pre-set value, it will initiate a warning alarm.
| 2 | Under Speed
When the controller detects that the engine speed has fallen
below the pre-set value, it will initiate a warning alarm.
| 3 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and
the action select “Warn”, it will initiate a warning alarm.
| 4 | Gen Over Frequency
When the controller detects that the genset frequency has
exceeded the pre-set value, it will initiate a warning alarm.
| 5 | Gen
| Under | When the controller detects that the genset frequency has
| Frequency | fallen below the pre-set value, it will initiate a warning alarm.
When the controller detects that the generator voltage has
| 6 | Gen Over Voltage
exceeded the pre-set value, the controller will initiate a
warning alarm.
| 7 | Genset
| Under | When the controller detects that the genset voltage has fallen
| Voltage | below the pre-set value, it will initiate a warning alarm.
When the controller detects that the genset current has
| 8 | Gen Over Current
exceeded the pre-set value and the action select “Warn”, it
will initiate a warning alarm.
| 9 | Fail To Stop
After “fail to stop” delay, if gen-set does not stop completely,
it will initiate a warning alarm.
| 10 | Charge
| Alternator | When the controller detects that charger voltage has fallen
| Failure | below the pre-set value, it will initiate a warning alarm.
| 11 | Battery Under Volt
When the controller detects that start battery voltage has
fallen below the pre-set value, it will initiate a warning alarm.
| 12 | Battery Over Volt
When the controller detects that start battery voltage has
exceeded the pre-set value, it will initiate a warning alarm.
| 13 | Maintenance Due | When count down time is 0 and the action select “Warn”, it
will initiate a warning alarm.
If reverse power detection is enabled, when the controller
| 14 | Reverse Power
detects that the reverse power value (power is negative) has
fallen below the pre-set value and the action select “Warn”, it
will initiate a warning alarm.
If over power detection is enabled, when the controller
| 15 | Over Power
detects that the over power value (power is positive) has
exceeded the pre-set value and the action select “Warn”, it
will initiate a warning alarm.
| 16 | ECU Warn | If an error message is received from ECU via J1939, it will
initiate a warning alarm.
| 17 | Gen Loss of Phase
If loss of phase detection is enabled, When controller detects
the generator loss phase, it will initiate a warning alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 28 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No | Type
Description
| 18 | Gen
| Phase | When the controller detects a phase rotation error, it will
| Sequence Wrong | initiate a warning alarm.
When the controller detects that the breaker close or open
| 19 | Switch Fail Warn
failure occurs, and the action select “Warn”, it will initiate a
warning alarm.
| Temperature | Sensor
When the controller detects that the temperature sensor is
| 20 | Open Circuit
open circuit and the action select “Warn”, it will initiate a
warning alarm.
| 21 | High Temperature
When the controller detects that engine temperature has
exceeded the pre-set value, it will initiate a warning alarm.
| 22 | Low Temperature
When the controller detects that engine temperature has
fallen below the pre-set value, it will initiate a warning alarm.
| Oil Pressure | Open
When the controller detects that the oil pressure sensor is
| 23 | Circuit
open circuit and the action select “Warn”, it will initiate a
warning alarm.
| 24 | Low Oil Pressure
When the controller detects that the oil pressure has fallen
below the pre-set value, it will initiate a warning alarm.
| Level Sensor | Open
When the controller detects that the level sensor is open
| 25 | Circuit
circuit and the action select “Warn”, it will initiate a warning
alarm.
| 26 | Low Fuel Level
When the controller detects that the fuel level has fallen
below the pre-set value, it will initiate a warning alarm.
| Flexible | Sensor | 1 | When the controller detects that the flexible sensor 1 is open
| 27 | Open Circuit
circuit and the action select “Warn”, it will initiate a warning
alarm.
| 28 | Flexible
| Sensor | 1 | When the controller detects that the sensor 1 value has
| High | exceeded the pre-set value, it will initiate a warning alarm.
| 29 | Flexible
| Sensor | 1 | When the controller detects that the sensor 1 value has fallen
| Low | below the pre-set value, it will initiate a warning alarm.
| Flexible | Sensor | 2 | When the controller detects that the flexible sensor 2 is open
| 30 | Open Circuit
circuit and the action select “Warn”, it will initiate a warning
alarm.
| 31 | Flexible
| Sensor | 2 | When the controller detects that the sensor 2 value has
| High | exceeded the pre-set value, it will initiate a warning alarm.
| 32 | Flexible
| Sensor | 2 | When the controller detects that the sensor 2 value has fallen
| Low | below the pre-set value, it will initiate a warning alarm.
| 33 | Digital Input
When digit input port is set as warning and the alarm is
active, it will initiate a warning alarm.
| 34 | GSM Com Fail
When select GSM enable but the controller couldn‟t detect
GSM model, controller sends corresponding warning signal.
If earth fault detection is enabled, when the controller detects
| 35 | Earth Fault
that the earth fault current has exceeded the pre-set value
and the action select “Warn”, it will initiate a warning alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 29 of 75
HGM93XX MPU(CAN) Series Genset Controller
6.2SHUTDOWN ALARM
When controller detects shutdown alarm, it will send signal to open breaker and shuts down
generator.
Shutdown alarms as following:
| No | Type
Description
| 1 | Emergency Stop
When the controller detects an emergency stop alarm signal,
it will initiate a shutdown alarm.
| 2 | Over Speed
When the controller detects that the generator speed has
exceeded the pre-set value, it will initiate a shutdown alarm.
When the controller detects that the generator speed has
| 3 | Under Speed
fallen below the pre-set value, it will initiate a shutdown
alarm.
| 4 | Loss of Speed Signal | When the controller detects that the engine speed is 0 and
the action select “Shutdown”, it will initiate a shutdown alarm.
| 5 | Gen Over Frequency
When the controller detects that the genset frequency has
exceeded the pre-set value, it will initiate a shutdown alarm.
| Gen | Under
When the controller detects that the genset frequency has
| 6 | Frequency
fallen below the pre-set value, it will initiate a shutdown
alarm.
When the controller detects that the generator voltage has
| 7 | Gen Over Voltage
exceeded the pre-set value, the controller will initiate a
shutdown alarm.
| 8 | Genset
| Under | When the controller detects that the genset voltage has fallen
| Voltage | below the pre-set value, it will initiate a shutdown alarm.
| 9 | Fail To Stop
If the engine does not fire after the pre-set number of
attempts, it will initiate a shutdown alarm.
When the controller detects that the genset current has
| 10 | Gen Over Current
exceeded the pre-set value and the action select
“Shutdown”, it will initiate a shutdown alarm.
| 11 | Maintenance Due | When count down time is 0 and the action select “Shutdown”,
it will initiate a shutdown alarm.
| 12 | ECU Shutdown | If an error message is received from ECU via J1939, it will
initiate a shutdown alarm.
| 13 | ECU Fail
If the module does not detect the ECU data, it will initiate a
shutdown alarm.
If reverse power detection is enabled, when the controller
| 14 | Reverse Power
detects that the reverse power value (power is negative) has
fallen below the pre-set value and the action select
“Shutdown”, it will initiate a shutdown alarm.
If over power detection is enabled, when the controller
| 15 | Over Power
detects that the over power value (power is positive) has
exceeded the pre-set value and the action select
“Shutdown”, it will initiate a shutdown alarm.
| Temperature | Sensor
When the controller detects that the temperature sensor is
| 16 | Open Circuit
open circuit and the action select “Shutdown”, it will initiate a
shutdown alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 30 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No | Type
Description
| 17 | High Temperature
When the controller detects that engine temperature has
exceeded the pre-set value, it will initiate a shutdown alarm.
| Oil Pressure | Open
When the controller detects that the oil pressure sensor is
| 18 | Circuit
open circuit and the action select “Shutdown”, it will initiate a
shutdown alarm.
| 19 | Low Oil Pressure
When the controller detects that the oil pressure has fallen
below the pre-set value, it will initiate a shutdown alarm.
| Level Sensor | Open
When the controller detects that the level sensor is open
| 20 | Circuit
circuit and the action select “Shutdown”, it will initiate a
shutdown alarm.
| Flexible | Sensor | 1 | When the controller detects that the flexible sensor 1 is open
| 21 | Open Circuit
circuit and the action select “Shutdown”, it will initiate a
shutdown alarm.
| 22 | Flexible
| Sensor | 1 | When the controller detects that the sensor 1 value has
| High | exceeded the pre-set value, it will initiate a shutdown alarm.
| 23 | Flexible
| Sensor | 1 | When the controller detects that the sensor 1 value has fallen
| Low | below the pre-set value, it will initiate a shutdown alarm.
| Flexible | Sensor | 2 | When the controller detects that the flexible sensor 2 is open
| 24 | Open Circuit
circuit and the action select “Shutdown”, it will initiate a
shutdown alarm.
| 25 | Flexible
| Sensor | 2 | When the controller detects that the sensor 2 value has
| High | exceeded the pre-set value, it will initiate a shutdown alarm.
| 26 | Flexible
| Sensor | 2 | When the controller detects that the sensor 2 value has fallen
| Low | below the pre-set value, it will initiate a shutdown alarm.
| 27 | Digital Input
When digit input port is set as shutdown and the alarm is
active, it will initiate a shutdown alarm.
If earth fault detection is enabled, when the controller detects
| 28 | Earth Fault
that the earth fault current has exceeded the pre-set value
and the action select “Shutdown”, it will initiate a shutdown
alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 31 of 75
HGM93XX MPU(CAN) Series Genset Controller
6.3TRIP AND STOP ALARM
On initiation of the trip and stop condition the controller will de-energize the „Close Generator‟
Output to remove the load from the generator. Once this has occurred the controller will start
| the Cooling delay and allow | the engine to cool before shutting down the engine.
| No | Type
Description
When the controller detects that the genset current has
| 1 | Gen Over Current
exceeded the pre-set value and the action select “Trip and
Stop”, it will initiate a trip and stop alarm.
| 2 | Maintenance Due | When count down time is 0 and the action select “Trip and
Stop”, it will initiate a trip and stop alarm.
If reverse power detection is enabled, when the controller
| 3 | Reverse Power
detects that the reverse power value (power is negative) has
fallen below the pre-set value and the action select “Trip and
Stop”, it will initiate a trip and stop alarm.
If over power detection is enabled, when the controller
| 4 | Over Power
detects that the over power value (power is positive) has
exceeded the pre-set value and the action select “Trip and
Stop”, it will initiate a trip and stop alarm.
| 5 | Digital Input
When digit input port is set as “Trip and Stop” and the alarm
is active, it will initiate a trip and stop alarm.
If earth fault detection is enabled, when the controller detects
| 6 | Earth Fault
that the earth fault current has exceeded the pre-set value
and the action select “Trip and Stop”, it will initiate a trip and
stop alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 32 of 75
HGM93XX MPU(CAN) Series Genset Controller
6.4TRIP ALARM
On initiation of the trip condition the controller will de-energize the „Close Generator‟ Output
without stop the generator.
Trip alarm as following,
| No | Type
Description
When the controller detects that the genset current has
| 1 | Gen Over Current
exceeded the pre-set value and the action select “Trip”, it will
initiate a trip alarm.
If reverse power detection is enabled, when the controller
| 2 | Reverse Power
detects that the reverse power value (power is negative) has
fallen below the pre-set value and the action select “Trip”, it
will initiate a trip alarm.
If over power detection is enabled, when the controller
| 3 | Over Power
detects that the over power value (power is positive) has
exceeded the pre-set value and the action select “Trip”, it will
initiate a trip alarm.
| 4 | Digital Input
When digit input port is set as “Trip” and the alarm is active, it
will initiate a trip alarm.
If earth fault detection is enabled, when the controller detects
| 5 | Earth Fault
that the earth fault current has exceeded the pre-set value
and the action select “Trip”, it will initiate a trip alarm.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 33 of 75
| HGM93XX MPU(CAN) Series Genset | Controller
7WIRINGS CONNECTION
HGM93XXMPU(CAN) series controller‟s rear as following:
Description of terminal connection:
| No. | Function
| Cable | Remarks
Size
| 1 | B- | 2.5mm2
Connected with negative of starter battery.
Connected with positive of starter battery. If wire
| 2 | B+ | 2.5mm2 | length is over 30m, better to double wires in
parallel. Max. 20A fuse is recommended.
| 3 | Emergency stop | 2.5mm2
Connected with B+ via emergency stop button.
| 4 | Fuel relay output | 1.5mm2 | B+ is supplied by 3 terminal, rated 16A.
| 5 | Crank relay output | 1.5mm2 | B+ is supplied by 3 terminal, Connected
to
| rated 16A. | starter coil.
| 6 | Aux. Output 1 | 1.5mm2 | B+ is supplied by 2 terminal,
rated 7A.
| 7 | Aux. Output 2 | 1.5mm2 | B+ is supplied by 2 terminal, Details see form
| rated 7A. | 2.
| 8 | Aux. Output 3 | 1.5mm2 | B+ is supplied by 2 terminal,
rated 7A.
Connected with charger starter‟s D+ (WL)
| 9 | Charger(D+) | 1.0mm2
terminals. Being hang up If there is no this
terminal.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 34 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Function
| Cable | Remarks
Size
| 10 | Aux. Input 1 | 1.0mm2
Ground connected is active
(B-).
| 11 | Aux. Input 2 | 1.0mm2
Ground connected is active
(B-).
| 12 | Aux. Input 3 | 1.0mm2
Ground connected is active
| (B-). | Details see form
| 13 | Aux. Input 4 | 1.0mm2 | Ground connected is active 3
(B-).
| 14 | Aux. Input 5 | 1.0mm2
Ground connected is active
(B-).
| 15 | Aux. Input 6 | 1.0mm2
Ground connected is active
(B-).
| 16 | Magnetic Pickup
Connected with Speed sensor, shielding line is
| 17 | Magnetic Pickup | 2 | 0.5mm2
recommended. (B-) has already connected with
| 18 | Magnetic Pickup | 1 | speed sensor 2.
| 19 | Aux. Input 7 | 1.0mm2
Ground connected is active Details see form
| (B-). | 3.
| 20 | Normally close output, rated
| 7A. | Details see form
| 21 | Aux. Output 4 | 1.5mm2
| Public points of relay. | 2.
| 22 | Normally open output,
rated
7A.
| 23 | ECU CAN
| / | Impedance-120Ω shielding wire is recommended,
| 24 | ECU CAN H | 0.5mm2
its single-end earthed.
| 25 | ECU CAN L | 0.5mm2 | (HGM9310MPU, HGM9310CAN without).
| 26 | RESERVE
| / | Empty terminal
| 33 | RS485
| / | Impedance-120Ω shielding wire is recommended,
| 34 | RS485+ | 0.5mm2
its single-end earthed.
| 35 | RS485- | 0.5mm2
| 36 | 2.5mm2
Normally close output, rated
7A.
| 37 | Aux. Output 5 | 2.5mm2
Normally open output, rated
| 7A. | Details see form
| 38 | 2.5mm2
| Public points of relay | 2.
| 39 | 2.5mm2
Normally open output, rated
| Aux. Output 6 | 7A.
| 40 | 2.5mm2
Public points of relay
| Mains | A-phase | Connected to A-phase of mains (2A fuse is
| 41 | voltage
| input | 1.0mm2
recommended).
(HGM9310MPU, HGM9310CAN without).
| Mains | B-phase | Connected to B-phase of mains (2A fuse is
| 42 | voltage
| input | 1.0mm2
recommended).
(HGM9310MPU, HGM9310CAN without).
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 35 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Function
| Cable | Remarks
Size
| Mains | C-phase | Connected to C-phase of mains (2A
| fuse | is
| 43 | voltage input | 1.0mm2
recommended).
(HGM9310MPU, HGM9310CAN without).
| 44 | Mains N-wire input | 1.0mm2
Connected to N-wire of mains.
(HGM9310MPU, HGM9310CAN without).
| 45 | Genset
| A-phase | 1.0mm2 | Connected to A-phase of gen-set (2A
| fuse | is
| voltage | input
recommended).
| 46 | Genset
| B-phase | 1.0mm2 | Connected to B-phase of gen-set (2A
| fuse | is
| voltage | input
recommended).
| 47 | Genset
| C-phase | 1.0mm2 | Connected to C-phase of gen-set (2A
| fuse | is
| voltage | input
recommended).
| 48 | Genset
| N-wire | 1.0mm2
Connected to N-wire of gen-set.
input
| 49 | CT A-phase input | 1.5mm2
Outside connected to secondary coil of current
transformer(rated 5A).
| 50 | CT B-phase input | 1.5mm2
Outside connected to secondary coil of current
transformer(rated 5A).
| 51 | CT C-phase input | 1.5mm2
Outside connected to secondary coil of current
transformer(rated 5A).
| 52 | CT COM | 1.5mm2
See following installation instruction.
| 53 | Earth Current | 1.5mm2
Outside connected to secondary coil of current
| 54 | 1.5mm2 | transformer(rated 5A).
| 55 | Aux. Input 8 | 1.0mm2
Ground connected is active Details see form
| (B-). | 3.
| 56 | Aux. sensor 1 | 1.0mm2
Connected to temperature, oil
| 57 | Aux. sensor 2 | 1.0mm2
pressure or level sensors.
| 58 | Oil pressure sensor | 1.0mm2
Connected to oil pressure
| sensor. | Details see form
| 59 | Temperature sensor | 1.0mm2
| Connected | to | temperature 4.
sensor.
| 60 | Fuel level sensor | 1.0mm2
| Connected | to
| fuel | level
sensor.
| 61 | Sensor COM
| / | Public terminal of sensor, (B-) has already
connected.
| 62 | RS232 | 0.5mm2
| 63 | RS232 RX | 0.5mm2
Connected to GSM module.
| 64 | RS232 TX | 0.5mm2
NOTE: USB ports in controller rear panel are programmable parameter ports, user can
directly configure controller via PC.
NOTE: Please refer to the Module Comparison in this manual for more details.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 36 of 75
HGM93XX MPU(CAN) Series Genset Controller
8 SCOPES AND DEFINITIONS OF PROGRAMMABLE PARAMETERS
| 8.1 CONTENTS | AND SCOPES
OF PARAMETERS
Form 1
| No. | Items
| Parameters | Defaults
Description
Mains Setting
| 1 | AC System | (0~3) | 0 | 0: | 3P4W; 1: | 3P3W;
| 2: | 2P3W; 3: | 1P2W.
| Standard | for
| checking | mains
| 2 | Rated Voltage | (30~30000)V | 230
| over/under voltage. (It is | primary
| voltage | when
| using | voltage
transformer).
| 3 | Rated | (10.0~75.0)
| Hz | 50.0
| Standard | for
| checking | mains
| Frequency | over/under frequency.
| 4 | Normal Time | (0~3600)s | 10
| The delay | from mains abnormal
to
normal.
| 5 | Abnormal Time | (0~3600)s | 5
| The delay | from mains normal
to
abnormal.
| 6 | Volt. | (0~1) | 0 | 0: Disable ; | 1: Enable
Trans.(PT)
| 7 | Over Voltage | (0~200)% | 120%
Setting value is mains rated voltage‟s
percentage, and return value (Over
Voltage default: 116; Under Voltage
| 8 | Under Voltage | (0~200)% | 80% | default: 84) and delay value (default:
5s) can be set.
| 9 | Over | (0~200)% | 114%
| Setting | value
| is | mains
rated
| Frequency | frequency‟s percentage, return value
| Under | (Over Frequency default: 110; Under
| 10 | Frequency | (0~200)% | 90% | Frequency default: 94) and delay
value (default: 5s) can be set.
| 11 | Loss of Phase | (0~1) | 1 | 0: Disable; | 1: Enable
| 12 | Reverse Phase | (0~1) | 1
Timer Setting
| 1 | Start Delay | (0~3600)s | 1
Time from mains abnormal or remote
start signal is active to start genset.
Time from mains normal or remote
| 2 | Return Delay | (0~3600)s | 1
start signal is deactivated to genset
stop.
| 3 | Preheat Delay | (0~3600)s | 0
Time of pre-powering heat plug
before starter is powered up.
| 4 | Cranking Time | (3~60)s | 8
Time of starter power up
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 37 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
| 5 | Crank
| Rest | (3~60)s | 10
The waiting time before second
| Time | power up when engine start fail.
Alarms for low oil pressure, high
| 6 | Safety
| On | (0~3600)s | 10
temperature, under speed, under
| Delay | frequency /voltage, charge fail are
inactive.
| 7 | Start Idle Time | (0~3600)s | 0
Idle running time of genset when
starting.
| 8 | Warming Up | (0~3600)s | 10
Warming time between genset switch
| Time | on and normal running.
| 9 | Cooling Time | (0~3600)s | 10
Radiating time before genset stop,
after it unloads.
| 10 | Stop Idle Time | (0~3600)s | 0
Idle running time when genset stop.
| 11 | ETS
| Solenoid | (0~3600)s | 20
| The | time
| of | powering
| up | the
| Hold | electromagnet during stop procedure.
Time between ending of genset idle
delay and stopped when “ETS time”
| 12 | Fail
| to | Stop | (0~3600)s | 0 | is set as 0;
| Delay | Time between ending of ETS hold
delay and stopped when “ETS Hold
output time” is not 0.
| 13 | After Stop Time | (0~3600)s | 0
Time between genset stopped and
standby
Engine Setting
Default: Conventional genset (not
| 1 | Engine Type | (0~39) | 0 | J1939)
When connected to J1939 engine,
choose the corresponding type.
Tooth number of the engine, for
| judging | of
| crank | disconnect
| 2 | Flywheel Teeth | (10~300) | 118
conditions and inspecting of engine
| speed. | See
| the | installation
instructions.
| 3 | Rated Speed | (0~6000)r/min | 1500
| Offer | standard
| to | judge
over/under/loading speed.
Setting value is percentage of rated
| 4 | Speed on Load (0~100)% | 90%
speed. Controller detects when it is
ready to load. It won‟t switch on when
speed is under loading speed.
| 5 | Loss of
| Speed | (0~3600)s | 5 | Time from detecting speed is 0 to
| Signal | confirm the action.
| 6 | Loss of
| Speed | (0~1) | 0 | 0:Warn; | 1:Shutdown
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 38 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
Action
| 7 | Over
| Speed | (0~200)% | 114%
Setting value is percentage of rated
| Shutdown | speed and delay value (Over Speed
| 8 | Under
| Speed | (0~200)% | 80% | default: 2s; Under Speed default: 3s)
| Shutdown | can be set.
| 9 | Over
| Speed | (0~200)% | 110%
Setting value is percentage of rated
| Warn | speed. Delay value (default: 5s) and
| Under | Speed
return value (Over Speed default:
| 10 | Warn | (0~200)% | 86% | 108; Under Speed default: 90) also
can be set.
| 11 | Battery
| Rated | (0~60.0)V | 24.0
Standard for detecting over/under
| Voltage | voltage of battery.
| 12 | Battery
| Over | (0~200)% | 120%
Setting value is percentage of rated
| Volts | voltage of battery. Delay value
| Battery | Under | (default: 60s) & return value (Over
| 13 | Volts | (0~200)% | 85%
| Volts | default: | 115;
| Under | Volts
default: 90) can be set.
In normal running, when charger
| 14 | Charge Alt Fail | (0~60.0)V | 8.0
D+(WL) voltage under this value,
charge failure alarms.
Max. Crank times of crank attempts.
| 15 | Start Attempts | (1~10) times | 3
When reach this number, controller
will send start failure signal.
See form 5
| There | are | 3
| conditions | of
| Crank | disconnecting starter with engine.
| 16 | Disconnect | (0~6) | 2
Each condition can be used alone
and simultaneously to separating the
start motor and genset as soon as
possible.
When generator frequency higher
| 17 | Disconnect | (0~200)% | 24%
than the set value, starter will be
| Generator Freq | disconnected. See the installation
instruction.
When generator speed higher than
| 18 | Disconnect | (0~200)% | 24%
| the | set
| value, | starter
| will | be
| Engine Speed | disconnected. See the installation
instruction.
When generator oil pressure higher
| 19 | Disconnect
| Oil | (0~1000)kPa | 200
than the set value, starter will be
| Pressure | disconnected. See the installation
instruction.
Generator Setting
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 39 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
| 1 | AC System | (0~3) | 0 | 0: 3P4W; 1: 3P3W;
2: 2P3W; 3: 1P2W.
Numbers of generator pole, used for
| 2 | Poles | (2~64) | 4
calculating starter rotate speed when
without speed sensor.
To offer standards for detecting of
| 3 | Rated Voltage | (30~30000)V | 230
generator‟ over/under voltage and
loading voltage. (It is primary voltage
when using voltage transformer).
| Setting | value
| is | percentage
of
| Loading | generator rated voltage. Detect when
| 4 | Voltage | (0~200)% | 85%
| controller | ready
| to | loading.
If
generator voltage under load voltage,
won‟t enter into normally running.
| 5 | Rated | (10.0~600.0)Hz | 50.0
To offer standards for detecting of
| Frequency | over/under/load frequency.
| Setting | value
| is | percentage
of
generator rated frequency. Detect
| 6 | Loading | (0~200)% | 85%
when controller ready to loading.
| Frequency | When generator frequency under
load frequency, it won‟t enter into
normal running.
| 7 | Volt. | (0~1) | 0 | 0: Disable; | 1:Enable
Trans.(PT)
| 8 | Over
| Volt. | (0~200)% | 120%
| Setting | value
| is | percentage
of
| Shutdown | generator rated volt. Delay value
| 9 | Under
| Volt. | (0~200)% | 80% | (default: 3s) can be set.
Shutdown
| 10 | Over
| Freq. | (0~200)% | 114%
| Setting | value
| is | percentage
of
| Shutdown | generator rated freq. Delay value
| 11 | Under
| Freq. | (0~200)% | 80% | (Over Freq. default: 2s; Under Freq.
| Shutdown | default: 3s) can be set.
| 12 | Over
| Volt. | (0~200)% | 110%
| Setting | value
| is | percentage
of
| Warn | generator rated volt. Delay value
| Under | Volt. | (default: 5s) and return value (Over
| 13 | Warn | (0~200)% | 84% | Volt. default: 108; Under Volt. default:
86) can be set.
| 14 | Over
| Freq. | (0~200)% | 110%
| Setting | value
| is | percentage
of
| Warn | generator rated frequency. Delay
| Under | Freq. | value (default: 5s) and return value
| 15 | Warn | (0~200)% | 84% | (Over Freq. default: 108; Under Freq.
default: 86) can be set.
| 16 | Loss of Phase | (0~1) | 1 | 0: Disable 1: Enable
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 40 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
Phase
| 17 | Sequence | (0~1) | 1
Wrong
| Load | Setting
| 1 | Current Trans. | (5~6000)/5 | 500/5
The ratio of external CT
| 2 | Full
| Current | (5~6000)A | 500
Generator‟s rated current, standard
| Rating | of load current.
| 3 | Full kW rating | (0~6000)kW | 276
Generator‟s rated power, standard of
load power.
| Setting | value
| is | percentage
of
| 4 | Over Current | (0~200)% | 120%
generator rated full current. Delay
value can be set as definite time and
inverse definite minimum time.
| 5 | Over Power | (0~1) | 0 | 0: Disable 1: Enable
| 6 | Reverse Power | (0~1) | 0 | 0: Disable | 1: Enable
| 7 | Earth Fault | (0~1) | 0 | 0: Disable | 1: Enable
Switch Setting
Interval time from mains switch off to
| 1 | Transfer Time | (0~7200)s | 5
| generator | switch
| on; | or
from
generator switch off to mains switch
on.
| Pulse | width
| of | mains/generator
| 2 | Close Time | (0~20.0)s | 5.0 | switch on. When it is 0, means output
constantly.
| 3 | Open Time | (0~20.0)s | 3.0
| Pulse | width
| of | mains/generator
switch off.
| 4 | Check Time | (0~20.0)s | 5.0
Time of detecting switch auxiliary
contacts after transferred.
| 5 | Warn Enable | (0~1) | 0 | 0: Disable | 1: Enable
| 6 | Check Enable | (0~1) | 0 | 0: Disable | 1: Enable
Enable
| 7 | immediate | (0~1) | 1 | 0: Disable | 1: Enable
mains Dropout
Module Setting
| 1 | Power
| on | (0~2) | 0 | 0: Stop mode | 1: Manual mode
| Mode | 2: Auto mode
| 2 | Module | (1~254) | 1
Controller‟s address during remote
| Address | sensing.
| 3 | Stop Bits | (0~1) | 0 | 0: 2 stop bits; | 1: 1 stop bit
| 4 | Language | (0~2) | 0 | 0: Simplified Chinese | 1: English
2: Others
| 5 | Password | (0~65535) | 00318
For entering advanced parameters
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 41 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
setting.
| 6 | Temperature | (0-1) | 0 | 0：°C；1：°F
Units
| 7 | Pressure Units | (0-2) | 0 | 0：kPa; 1：Psi; 2：Bar.
| 8 | Module Mute | (0-1) | 0 | 0: Disable | 1: Enable
| 9 | User Page | (0-1) | 0 | 0: Disable | 1: Enable
| User | Page
If “User Page Time” is enabled, the
| 10 | Time | (0-20.0)s | 3.0
user-set time will be displayed
continuously.
| 11 | Date and Time
Set the module‟s date and time.
| GSM | Setting
| 1 | GSM Enable | (0~1) | 0 | 0: Disable; 1: Enable
0: Disable; 1: Enable
| 2 | Phone Number Max.20 digits | 0
Its national and area‟s cods must be
added. e.g. China: 8613666666666.
| Scheduling And Maintenance | Setting
| 1 | Scheduled Run (0~1) | 0 | 0: Disable; | 1: Enable
| 2 | Scheduled Not | (0~1) | 0 | 0: Disable; | 1: Enable
Run
| 3 | Maintenance | (0~1) | 0 | 0: Disable; | 1: Enable
Analog Sensors Setting
Temperature Sensor
| 1 | Curve Type | (0~15) | 7
| SGX | See form 5.
| 2 | Open Circuit | (0~2) | 0 | 0: Warn; 1: Shutdown;
| Action | 2: No action
Shutdown when sensor temperature
| 3 | High
| Temp. | (0~300)ºC | 98
higher than this value. Detecting only
| Shutdown | after safety delay is over. The delay
value (default: 3s) can be set.
| Warn | when
| sensor | temperature
| High | Temp. (0~300) ºC
| higher than this value. | Detecting
| 4 | Warn | 95
only after safety delay is over. The
delay value (default: 5s) and return
value (default: 93) can be set.
| 5 | Low
| Temp. | (0~1) | 0 | 0: Disable; 1: Enable
Warn
| Oil | Pressure Sensor
| 1 | Curve Type | (0~15) | 7
| SGX | See form 5.
| 2 | Open
| Circuit | (0~2) | 0 | 0: Warn 1: Shutdown
| Action | 2: No action
| Low | OP
Shutdown when oil pressure lower
| 3 | Shutdown | (0~1000)kPa | 103
than this value. Detecting only after
safety delay is over. The delay value
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 42 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
(default: 3s) can be set.
Warn when oil pressure higher than
this value. Detecting only after safety
| 4 | Low OP Warn | (0~1000)kPa | 124
delay is over. The delay value
(default: 5s) and return value (default:
138) can be set.
Level Sensor
| 1 | Curve Type | (0~15) | 4
| SGH | See form 5.
| 2 | Open
| Circuit | (0~2) | 0 | 0:Warn; 1:Shutdown;
| Action | 2:No action
Warn when level lower than this
| 3 | Low
| Level | (0~300)% | 10
value. It is detecting all the time. The
| Warn | delay value (default: 5s) and return
value (default: 15) can be set.
Flexible Sensor 1
| 1 | Flexible Sensor | (0~1) | 0 | 0: Disable 1: Enable; (can be set as
| 1 Setting | temperature/pressure/ lever sensor).
Flexible Sensor 2
| 1 | Flexible Sensor | (0~1) | 0 | 0: Disable; 1: Enable; (can be set as
| 2 Setting | temperature/pressure/ lever sensor).
Flexible Input Ports
Flexible Input Port 1
| 1 | Contents | (0~50) | 28
| Remote start (on load). See | form | 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
Flexible Input Port 2
| 1 | Contents | (0~50) | 26
High temperature shutdown
| Setting | See form 3
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
Flexible Input Port 3
| 1 | Contents | (0~50) | 27
Low oil pressure shutdown
| Setting | See form 3
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
Flexible Input Port 4
| 1 | Contents | (0~50) | 0
| User defined. See | form 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
| 3 | Arming | (0~3) | 2 | 0: From safety on | 1: From starting
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 43 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
2: Always 3:Never
| 4 | Active Actions | (0~4) | 0 | 0: Warn; 1: Shutdown; 2:Trip and stop
3:Trip 4: Indication
| 5 | Active Delay | (0~20.0)s | 2.0
Time from detecting active to confirm
| 6 | Description
LCD display detailed contents when
the input is active.
Flexible Input Port 5
| 1 | Contents | (0~50) | 0 | User defined. See form 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
| 3 | Arming | (0~3) | 2 | 0: From safety on 1: From starting
2: Always 3:Never
| 4 | Active Actions | (0~4) | 1 | 0: Warn; 1: Shutdown; 2:Trip and stop
3:Trip 4: Indication
| 5 | Active Delay | (0~20.0)s | 2.0
Time from detecting active to confirm
| 6 | Description
LCD display detailed contents when
the input is active.
Flexible Input Port 6
| 1 | Contents | (0~50) | 0 | User defined. See form 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
| 3 | Arming | (0~3) | 2 | 0: From safety on 1: From starting
2: Always 3:Never
| 4 | Active Actions | (0~4) | 2 | 0: Warn; 1: Shutdown; 2:Trip and stop
3:Trip 4: Indication
| 5 | Active Delay | (0~20.0)s | 2.0
Time from detecting active to confirm
| 6 | Description
LCD display detailed contents when
the input is active.
Flexible Input Port 7
| 1 | Contents | (0~50) | 5 | Lamp test. See form 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
| Flexible Input Port | 8
| 1 | Contents | (0~50) | 0
| User defined .See form | 3
Setting
| 2 | Active Type | (0~1) | 0 | 0: Closed to active
1: Open to active
| 3 | Arming | (0~3) | 2 | 0: From safety on | 1:
| From | starting
2: Always 3:Never
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 44 of 75
HGM93XX MPU(CAN) Series Genset Controller
| No. | Items
| Parameters | Defaults
Description
| 4 | Active Actions | (0~4) | 0 | 0: Warn; 1: Shutdown; 2:Trip and stop
3:Trip 4: Indication
| 5 | Active Delay | (0~20.0)s | 2.0
Time from detecting active to confirm
| 6 | Description
LCD display detailed contents when
the input is active.
Flexible Output Ports
Flexible Output Port 1
| 1 | Contents | (0~239) | 1
User defined period output (default
| Setting | output is in preheating) See Form 4
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
Flexible Output Port 2
| 1 | Contents | (0~239) | 35
| Idle control output. | See Form 4
Setting
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
Flexible Output Port 3
| 1 | Contents | (0~239) | 29 | Generator closed output. See form 4
Setting
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
Flexible Output Port 4
| 1 | Contents | (0~239) | 31
| Mains closed output. | See form 4
Setting
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
Flexible Output Port 5
| 1 | Contents | (0~239) | 38 | ETS solenoid hold. See form 4
Setting
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
Flexible Output Port 6
| 1 | Contents | (0~239) | 48
| Common alarm. | See form 4
Setting
| 2 | Active Type | (0~1) | 0 | 0:Normally open;
1:Normally close
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 45 of 75
HGM93XX MPU(CAN) Series Genset Controller
8.2ENABLE DEFINITION OF PROGRAMMABLE OUTPUT PORTS
| Form | 2
| No. | Type
Description
| 0 | Not Used
| 1 | Custom Period 1
| 2 | Custom Period 2
| 3 | Custom Period 3
| 4 | Custom Period 4
| Details | of
| function | description please
| see | the
following.
| 5 | Custom Period 5
| 6 | Custom Period 6
| 7 | Custom Combined | 1
| 8 | Custom Combined | 2
| 9 | Custom Combined | 3
| 10 | Custom Combined | 4
| 11 | Custom Combined | 5
| 12 | Custom Combined | 6
| 13 | Reserved
| 14 | Reserved
| 15 | Reserved
| 16 | Reserved
Action when over speed shutdown and emergence stop.
| 17 | Air Flap
It can close the air inflow to stop the engine as soon as
possible.
Action when warning, shutdown, trips. Can be
| 18 | Audible Alarm
connected annunciator externally. When “alarm mute”
configurable input port is active, it can remove the
alarm.
| 19 | Louver Control
Action when genset is cranking and disconnect when
genset stopped completely.
| 20 | Fuel Pump Control
It is controlled by fuel pump of level sensor‟s limited
threshold.
| 21 | Heater Control
It is controlled by heating of temperature sensor‟s
limited threshold.
| 22 | Cooler Control
It is controlled by cooler of temperature sensor‟s limited
threshold.
| 23 | Oil Pre-supply Output
Action from “crank on” to “safety on”.
| 24 | Excite Generator
Output in start period. If there is no generator frequency
during normal running, it outputs for 2 seconds again.
| 25 | Pre-Lubricate
Actions in period of pre-heating to safety run.
| 26 | Remote PC Output
This port is controlled by communication (PC).
| 27 | GSM Power
Power for GSM module (GSM module is reset when
GSM communication failed).
| 28 | Reserved
| 29 | Close Generator
Control generator to take load.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 46 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 30 | Open Breaker
Control generator to off load.
| 31 | Close Mains
Control mains to take load.
| 32 | Reserved
| 33 | Start Relay
| 34 | Fuel Relay
Action when genset is cranking and disconnect when
stopped completely.
Used for engine which has idles. Close before starting
| 35 | Idle Control
and open in warming up delay; Close during stopping
idle mode and open when stop is completed.
| 36 | Raise Speed
Action in warming up delay.
| 37 | Drop Speed
Action between the period from “stop idle” to “failed to
stop”.
Used for engines with ETS electromagnet. Close when
| 38 | ETS Control
stop idle is over and open when pre-set “ETS delay” is
over.
| 39 | Pulse Drop speed | Active 0.1s when controller enters into stop idle, used
for control part of ECU dropping to idle speed.
| 40 | ECU Stop
Used for ECU engine and control its stop.
| 41 | ECU Power
Used for ECU engine and control its power.
Active 0.1s when controller enters into warming up
| 42 | Pulse Raise Speed
delay; used for control part of ECU raising to normal
speed.
| 43 | Crank Success
Close when detects a successful start signal.
| 44 | Generator OK
Action when generator is normal.
| 45 | Generator Available
Action in period of generator is normal running to
hi-speed cooling.
| 46 | Mains OK
Action when mains is normal.
| 47 | Reserved
| 48 | Common Alarm
| Action when genset common warning, | common
shutdown, common trips alarm.
| 49 | Common Trip and Stop
Action when common trip and stop alarm.
| 50 | Common Shutdown
Action when common shutdown alarm.
| 51 | Common Trip Alarm
Action when common trips alarm.
| 52 | Common Warning Alarm
Action in common warning alarm.
| 53 | Reserved
| 54 | Battery High Volts
Action when battery‟s over voltage warning alarm.
| 55 | Battery Low Volts
Action when battery‟s low voltage warning alarm.
| 56 | Charge Alt Fail
Action when charge failure warning alarms.
| 57 | Reserved
| 58 | Reserved
| 59 | Reserved
| 60 | ECU Warn
Indicate ECU sends a warning signal.
| 61 | ECU Shutdown
Indicate ECU sends a shutdown signal.
| 62 | ECU Com Fail
Indicate controller not communicates with ECU.
| 63 | Reserved
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 47 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 64 | Reserved
| 65 | Reserved
| 66 | Reserved
| 67 | Reserved
| 68 | Reserved
| 69 | Aux Input | 1
| Active | Action
| when | input
| port | 1
| is | active
| 70 | Aux Input | 2
| Active | Action
| when | input
| port | 2
| is | active
| 71 | Aux Input | 3
| Active | Action
| when | input
| port | 3
| is | active
| 72 | Aux Input | 4
| Active | Action
| when | input
| port | 4
| is | active
| 73 | Aux Input | 5
| Active | Action
| when | input
| port | 5
| is | active
| 74 | Aux Input | 6
| Active | Action
| when | input
| port | 6
| is | active
| 75 | Aux Input | 7
| Active | Action
| when | input
| port | 7
| is | active
| 76 | Aux Input | 8
| Active | Action
| when | input
| port | 8
| is | active
| 77~ | Reserved
98
| 99 | Emergency Stop
| Action | when
emergency stop alarm.
| 100 | Failed To Start
| Action | when
failed start alarm.
| 101 | Failed To Stop
| Action | when
failed stop alarm.
| 102 | Under Speed Warn
| Action | when
under speed alarm.
| 103 | Under Speed Shutdown
| Action | when
under speed shuts down.
| 104 | Over Speed Warn
| Action | when
over speed warns.
| 105 | Over Speed Shutdown
| Action | when
over speed shutdown alarm.
| 106 | Reserved
| 107 | Reserved
| 108 | Reserved
| 109 | Gen Over Frequency
Action when generator over frequency warns.
Warn
| 110 | Gen Over Frequency
| Action | when
| generator | over frequency shutdown
alarm.
Shut
| 111 | Gen Over Volt Warn
| Action | when
| generator | over voltage warns.
| 112 | Gen Over Volt Shut
| Action | when
| generator | over voltage shutdown.
| 113 | Gen Under Freq. Warn
| Action | when
| generator | low frequency warns.
| 114 | Gen Under Freq. Shut
| Action | when
| generator | low frequency shutdown.
| 115 | Gen Under Volt. Warn
| Action | when
| generator | low voltage warns.
| 116 | Gen Under Volt. Shut
| Action | when
| generator | low voltage shutdown.
| 117 | Gen Loss of Phase
| Action | when
| generator | loss phase.
| 118 | Gen Reverse Phase
| Action | when
| generator | reverse phase.
| 119 | Reserved
| 120 | Over Power
Action when controller detects generator have over
power.
| 121 | Reserved
| 122 | Reverse Power
Action when controller detects generator have reverse
power.
| 123 | Over Current
Action when over current.
| 124 | Reserved
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 48 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 125 | Mains
Inactive
| 126 | Mains
Over Freq
| 127 | Mains
Over Volt
| 128 | Mains
Under Freq
| 129 | Mains
Under Volt
| 130 | Mains
Reverse Phase
| 131 | Mains
Loss of Phase
| 132~ | Reserved
138
| 139 | High Temp Warn
| Action | when
hi-temperature warns.
| 140 | Low Temp Warn
| Action | when
low temperature warns.
| 141 | High Temp Shutdown
| Action | when
hi-temperature shutdown alarm.
| 142 | Reserved
| 143 | Low OP Warn
| Action | when
low oil pressure warns.
| 144 | Low OP Shutdown
| Action | when
low oil pressure shutdown.
| 145 | OP Sensor Open
| Action | when
oil pressure sensor is open circuit.
| 146 | Reserved
| 147 | Low Level Warn
| Action | when
controller has low oil level alarm.
| 148 | Reserved
| 149 | Reserved
| 150 | Flexible Sensor 1 High
Warn
| 151 | Flexible Sensor 1 Low
Warn
| 152 | Flexible Sensor 1 High
Shut
| 153 | Flexible Sensor 1 Low
Shut
| 154 | Flexible Sensor 2 High
Warn
| 155 | Flexible Sensor 2 Low
Warn
| 156 | Flexible Sensor 2 High
Shut
| 157 | Flexible Sensor 2 Low
Shut
| 158~ | Reserved
229
| 230 | Stop Mode
| Action | in stop mode.
| 231 | Manual Mode
| Action | in Manual mode.
| 232 | Reserved
| 233 | Auto Mode
| Action | in Auto mode.
| 234 | Generator On Load
| 235 | Mains On Load
| 236 | Reserved
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 49
| of | 75
| HGM93XX MPU(CAN) | Series Genset Controller
| 237 | Reserved
| 238 | Reserved
| 239 | Reserved
| 8.2.1 | CUSTOM PERIOD
OUTPUT
| Defined Period output is composed by | 2
| parts, | period output S1 and condition
| output | S2.
While S1 and S2 are TRUE synchronously, OUTPUT;
While S1 or S2 is FALSE, NOT OUTPUT.
Period output S1, can set generator‟s one or more period output freely, can set the delayed
time and output time after enter into period.
Condition output S2; can set as any conditions in output ports.
NOTE: when delay time and output time both are 0 in period output S1, it is TRUE in this
period.
Example,
Output period: start
Delay output time: 2s
Output time: 3s
Condition output contents: output port 1 is active
Close when condition output active/inactive: close when active (disconnect when inactive);
Output port 1 active, after enter “starts time” and delay 2s, this defined period output is
outputting, after 3s, stop outputting;
Output port 1 inactive, defined output period is not outputting.
8.2.2CUSTOM COMBINED OUTPUT
Defined combination output is composed by 3 parts, condition output S1 or S2 and condition
output S3.
| S1 | or S2 is TRUE, while S3 is TRUE, Defined combination output is outputting;
| S1 | and S2 are FALSE, or S3 is FALSE, Defined combination output is not outputting.
| NOTE: S1, S2, S3 can be set as any contents except for “defined combination output” | in
| the | output setting.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 50 of 75
HGM93XX MPU(CAN) Series Genset Controller
NOTE: 3 parts of defined combination output (S1, S2, S3) couldn‟t include or recursively
include themselves.
Example,
Contents of probably condition output S1: output port 1 is active;
Close when probably condition output S1 is active /inactive: close when active (disconnect
when inactive);
Contents of probably condition output S2, output port 2 is active;
Close when probably condition output S2 is active /inactive: close when active (disconnect
when inactive);
Contents of probably condition output S3: output port 3 is active;
Close when probably condition output S3 is active /inactive: close when active (disconnect
when inactive);
When input port 1 active or input port 2 active, if input port 3 is active, Defined combination
output is outputting; If input port 3 inactive, Defined combination output is not outputting;
When input port 1 inactive and input port 2 inactive, whatever input port 3 is active or not,
Defined combination output is not outputting.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 51 of 75
HGM93XX MPU(CAN) Series Genset Controller
8.3DEFINED CONTENTS OF CONFIGURABLE INPUT PORTS (ALL
ACTIVE WHEN CONNECT TO GRAND (B-))
Form 3
| No. | Type
Description
Including following functions,
Indication: indicate only, not warning or shutdown.
Warning: warn only, not shutdown.
Shutdown: alarm and shutdown immediately
Trip and stop: alarm, generator unloads and
| 0 | Users Configured
shutdown after hi-speed cooling
Trip: alarm, generator unloads but not shutdown.
Never: input inactive.
Always: input is active all the time.
From crank: detecting as soon as start.
From safety on: detecting after safety on run
delay.
| 1 | Reserved
| 2 | Alarm Mute
Can prohibit “Audible Alarm” output when input is
active.
| 3 | Reset Alarm
Can reset shutdown alarm and trip alarm when
input is active.
| 4 | 60Hz Active | Use for CANBUS engine and it is 60Hz when
input is active.
| 5 | Lamp Test
All LED indicators are illuminating when input is
active.
| All | buttons
| in | panel
| is | inactive
except
| 6 | Panel Lock
| and there is | in the left of
first row in LCD when input is active.
| 7 | Reserved
| 8 | Idle Control Mode
| Under | voltage/frequency/speed
| protection | is
inactive.
In Auto mode, during generator normal running,
| 9 | Inhibit Auto Stop
when input is active, inhibit generator shutdown
automatically.
| 10 | Inhibit Auto Start
In Auto mode, inhibit generator start automatically
when input is active.
| 11 | Inhibit Scheduled Run
In Auto mode, inhibit scheduled run genset when
input is active.
| 12 | Reserved
| 13 | Aux Gen Closed
Connect generator loading switch‟s Aux. Point.
| 14 | Inhibit Gen Load
Prohibit genset switch on when input is active.
| 15 | Aux Mains Closed
Connect mains loading switch‟s Aux. Point.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 52 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 16 | Inhibit Mains Load
Prohibit mains switch on when input is active.
When input is active, controller enters into Auto
| 17 | Auto Mode Lock
| mode; | all
| the | keys
except
are inactive.
When input is active, controller won‟t work under
| 18 | Auto Mode Invalid
| Auto mode. | key and simulate auto key
input does not work.
| 19 | Controller Backlit
The LCD backlight will illuminated when the input
is active.
| 20 | Controller Buzzer
| Controller | buzzer
| will | peal
| when | the
| input | is
active.
All shutdown alarms are prohibited except
| 21 | Inhibit Alarm Stop
emergence stop.(Means battle mode or override
mode)
| 22 | Aux Instrument Mode
All outputs are prohibited in this mode.
| 23 | Reset Maintenance 1 | Controller will set maintenance time and date 1 as
default when input is active.
| 24 | Reset Maintenance 2 | Controller will set maintenance time and date 2 as
default when input is active.
| 25 | Reset Maintenance 3 | Controller will set maintenance time and date 3 as
default when input is active.
| 26 | Aux. High Temp
Connected sensor digital input.
| 27 | Aux. Low OP
Connected sensor digital input.
In Auto mode, when input active, genset can be
| 28 | Remote Start
started automatically and take load after genset
| (On Load) | normal running; when input inactive, genset will
stop automatically.
In Auto mode, when input is active, genset can be
| 29 | Remote Start
started automatically and NOT take load after
| (Off Load) | genset normal running; when input is inactive,
genset will stop automatically.
In Manual mode, when input active, genset will
| 30 | Aux. Manual Start
start automatically; when input inactive, genset
will stop automatically
| 31 | Reserved
| 32 | Reserved
| 33 | Simulate Stop Key
An external button can be connected and pressed
| 34 | Simulate Manual Key
as simulate panel.
| 35 | Reserved
| HGM93XX | MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 53 of 75
| HGM93XX | MPU(CAN) Series Genset Controller
| 36 | Simulate Auto Key
An external button can be connected and pressed
| 37 | Simulate Start Key
as simulate panel.
| 38 | Simulate G-Load Key
| This | is
| simulate | G-close
| key | when
HGM9310MPU(CAN) controller is applied.
| 39 | Simulate M-Load
| Key | This
| is | simulate
| M-open | key
when
HGM9310MPU(CAN) controller is applied.
| 40 | Reserved
| 41 | Reserved
| 42 | Reserved
| 43 | Reserved
| 44 | Reserved
| 45 | Aux Mains OK
In Auto mode, mains are normal when input is
active.
| 46 | Aux Mains
| Fail | In Auto mode, mains are abnormal when input is
active.
| 47 | Alternative | Config1
Alternative configuration is active when the input
| 48 | Alternative | Config2
is active. Users can set different parameters to
| 49 | Alternative | Config3
make it easy to select current configuration via
input port.
| 50 | Reserved
| HGM93XX | MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 54 of 75
HGM93XX MPU(CAN) Series Genset Controller
8.4SELECTION OF SENSORS
Form4
| No. | Description
Remark
0 Not used
1 Custom Res Curve
2 Custom 4-20mA curve
3 VDO
| 4 CURTIS | Defined
resistance‟s
| 1 | Temperature | 5 VOLVO-EC
| range | is | (0~6)KΩ,
| Sensor | 6 DATCON
| default | is
SGX
| 7 SGX | sensor.
8 SGD
9 SGH
10 PT100
11~15 Reserved
0 Not used
1 Custom Res Curve
2 Custom 4-20mA curve
3 VDO 10Bar
4 CURTIS
| 5 VOLVO-EC | Defined
resistance‟s
| 2 | Pressure Sensor | 6 DATCON 10Bar
| range | is | (0~6)KΩ,
| 7 SGX | default
| is | SGX
| 8 SGD | sensor.
9 SGH
10 VDO 5Bar
11 DATCON 5Bar
12 DATCON 7Bar
13~15 Reserved
0 Not used
| 1 Custom Res Curve | Defined
resistance‟s
| 3 | Oil Level Sensor | 2 Custom 4-20mA curve
| range | is | (0~6)KΩ,
| 3 SGD | default
| is | SGH
| 4 SGH | sensor.
5~15 Reserved
| NOTE: User should make | special declare when order
| controller if your | genset equip
with sensor of 4~20mA.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 55 of 75
HGM93XX MPU(CAN) Series Genset Controller
8.5CONDITIONS OF CRANK DINSCONNECT SELECTION
Form 5
| No. | Setting description
| 0 | Gen frequency
| 1 | Speed sensor
| 2 | Speed sensor + Gen frequency
| 3 | Oil pressure
| 4 | Oil pressure + Gen frequency
| 5 | Oil pressure + Speed sensor
| 6 | Oil pressure + Speed sensor + Gen frequency
NOTE:
1. There are 3 conditions to make starter disconnected with engine, that is, speed sensor,
generator frequency and engine oil pressure. They all can be used separately. We
recommend that engine oil pressure should be using with speed sensor and generator
frequency together, in order to make the starter motor is separated with engine
immediately and can check crank disconnect exactly.
2. Speed sensor is the magnetic equipment which be installed in starter for detecting
flywheel teeth.
3. When set as speed sensor, must ensure that the number of flywheel teeth is as same as
setting, otherwise, “over speed shutdown” or “under speed shutdown” may be caused.
4. If genset without speed sensor, please don‟t select corresponding items, otherwise, “start
fail” or “loss speed signal” maybe caused.
5. If genset without oil pressure sensor, please don‟t select corresponding items.
6. If not select generator frequency in crank disconnect setting, controller will not collect and
display the relative power quantity (can be used in water pump set); if not select speed
sensor in crank disconnect setting, the rotating speed displayed in controller is calculated
by generator frequency and number of poles.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 56 of 75
HGM93XX MPU(CAN) Series Genset Controller
9PARAMETERS SETTING
In HGM9310MPU(CAN) controller, there are no items of mains in setting and also no mains
items in configurable ports of input/output.
CAUTION: Please change the controller parameters when generator is in standby mode
only (e. g. Crank disconnect conditions selection, auxiliary input, auxiliary output, various
delay), otherwise, shutdown and other abnormal conditions may happen.
NOTE: Maximum set value must over minimum set value in case that the condition of too
high as well as too low will happen.
NOTE: When setting the warning alarm, please set the correct return value; otherwise,
maybe there is abnormal alarm. When setting the maximum value, the return value must less
than set value; When setting the minimum value, the return value must over set value.
NOTE: Please set the generator frequency value as low as possible when cranking, in
order to make the starter be separated quickly as soon as crank disconnect.
NOTE: Auxiliary input could not be set as same items; otherwise, there are abnormal
functions. However, the auxiliary output can be set as same items.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 57 of 75
HGM93XX MPU(CAN) Series Genset Controller
10SENSORS SETTING
| 1. | When reselect sensors, the sensor curve will be transferred into the standard value. For
example, if temperature sensor is SGX (120°C resistor type), its sensor curve is SGX
(120°C resistor type); if select the SGD (120°C resistor type), the temperature sensor
curve is SGD curve.
| 2. | When there is difference between standard sensor curves and using sensor, user can
adjust it in “curve type”.
| 3. | When input the sensor curve, X value (resistor) must be input from small to large,
otherwise, mistake occurs.
| 4. | If select sensor type as “None”, sensor curve is not working.
| 5. | If corresponding sensor has alarm switch only, user must set this sensor as “None”,
otherwise, maybe there is shutdown or warning.
| 6. | The headmost or backmost values in the vertical coordinates can be set as same as
below,
| Normal | Pressure Unit Conversion Form
| pa | kgf/cm2
| bar | psi
| 1Pa | 1 | 1.02x10－5 | 1x10－5 | 1.45x10－4
| 1kgf/cm2 | 9.8x104 | 1 | 0.98 | 14.2
| 1bar | 1x105 | 1.02 | 1 | 14.5
| 1psi | 6.89x103 | 7.03x10－2 | 6.89x10－2 | 1
| HGM93XX MPU(CAN) | Series Genset
| Controller | Version: 1.0 | 2014-07-24 | Page 58 of 75
HGM93XX MPU(CAN) Series Genset Controller
11 COMMISSIONING
Please make the under procedures checking before commissioning,
1. Ensure all the connections are correct and wires diameter is suitable.
2. Ensure that the controller DC power has fuse, controller„s positive and negative
connected to start battery are correct.
3. Emergence stop must be connected with positive of start battery via scram button‟s
normal close point and fuse.
4. Take proper action to prevent engine to crank disconnect (e. g. Remove the connection
wire of fuel valve). If checking is OK, make the start battery power on; choose manual
mode and controller will executive routine.
5. Set controller under manual mode, press “start” button, genset will start. After the setting
times as setting, controller will send signal of Start Fail; then press “stop” to reset
controller.
6. Recover the action of stop engine start (e. g. Connect wire of fuel valve), press start
button again, genset will start. If everything goes well, genset will normal run after idle
running (if idle run be set). During this time, please watch for engine‟s running situations
and AC generator‟s voltage and frequency. If abnormal, stop genset running and check
all wires connection according to this manual.
7. Select the AUTO mode from controller‟s panel, connect mains signal. After the mains
normal delay, controller will transfer ATS (if fitted) into mains load. After cooling time,
controller will stop genset and make it into “at rest” mode until there is abnormal of mains.
8. When mains is abnormal again, genset will be started automatically and into normal
running, then controller send signal to making generator switch on, and control the ATS
as generator load. If not like this, please check ATS wires connection of control part
according to this manual.
9. If there is any other question, please contact Smartgen‟s service.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 59 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 12 TYPICAL | APPLICATION
HGM9310MPU(CAN) typical application diagram
HGM9320MPU(CAN) typical application diagram
| Note: Fuse F1：min. 2A; max. 20A. Fuse F2：max. | 32A. Users
should select
suitable fuse depend on practical application.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 60 of 75
HGM93XX MPU(CAN) Series Genset Controller
13 INSTALLATION
| Controller is panel built-in design; it is fixed by clips when installed. The | controller‟s
overall
dimensions and cutout dimensions for panel, please refers to as following,
| 1) | Battery Voltage Input
NOTE: HGM93XXMPU(CAN) series controller can suit for widely range of battery voltage
DC(8~35)V. Negative of battery must be connected with the engine shell. The diameter of
wire which from power supply to battery must be over 2.5mm2 . If floating charge configured,
please firstly connect output wires of charger to battery‟s positive and negative directly, then,
connect wires from battery‟s positive and negative to controller‟s positive and negative input
ports in order to prevent charge disturbing the controller‟s normal working.
| 2) | Speed Sensor Input
NOTE: Speed sensor is the magnetic equipment which be installed in starter and for
detecting flywheel teeth. Its connection wires to controller should apply for 2 cores shielding
line. The shielding layer should connect to No. 16 terminal in controller while another side is
hanging in air. The else two signal wires are connected to No.17 and No.18 terminals in
controller. The output voltage of speed sensor should be within AC(1~24)V (effective value)
during the full speed. AC12V is recommended (in rated speed). When install the speed
sensor, let the sensor is spun to contacting flywheel first, then, port out 1/3 lap, and lock the
nuts of sensor at last.
| 3) | Output And Expand Relays
CAUTION: All outputs of controller are relay contact output type. If need to expand the
relays, please add freewheel diode to both ends of expand relay‟s coils (when coils of relay
has DC current) or, increase resistance-capacitance return circuit (when coils of relay has AC
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 61 of 75
HGM93XX MPU(CAN) Series Genset Controller
current), in order to prevent disturbance to controller or others equipment.
| 4) | AC Input
Current input of controller must be connected to outside current transformer. And the current
transformer‟s secondary side current must be 5A. At the same time, the phases of current
transformer and input voltage must correct. Otherwise, the current of collecting and active
power maybe not correct.
NOTE: ICOM port must be connected to negative pole of battery.
WARNING! When there is load current, transformer‟s secondary side prohibit open
circuit.
| 5) | Withstand Voltage Test
| CAUTION! When controller had been installed in control panel, if need the | high
voltage
| test, please disconnect controller‟s all terminal connections, in order to prevent | high
voltage
into controller and damage it.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 62 of 75
HGM93XX MPU(CAN) Series Genset Controller
14GSM SHORT MESSAGE ALARM AND REMOTE CONTROL
14.1GSM SHORT MESSAGE ALARM
When controller detects alarm, it will send short message to phone automatically.
| NOTE: All alarms about shutdown, trip and stop and trip will be sent to the pre-set | phone.
Warnings are sent to the phone according to the pre-set.
14.2GSM SHORT MESSAGE REMOTE CONTROL
Users send order message to GSM module, then controller will make actions according to
this SMS order and pass back corresponding operations information. Controllers only sent
the message to the pre-set phone number . Detail orders as following:
| No. | SMS Orders
| Pass back Information | Description
| GENSET ALARM | When genset is
shutdown alarm
| SYSTEM IN STOP MODE | At rest status in
| GENSET AT REST | stop mode
| SYSTEM | IN
| MANUAL | At rest status in
| MODE | manual mode
GENSET AT REST
| 1 | SMS
| SYSTEM IN AUTO MODE | At rest status in
status of genset
| GENSET | GENSET AT REST
auto mode
| SYSTEM IN STOP MODE | Running status in
| GENSET IS RUNNING | stop mode
| SYSTEM | IN
| MANUAL | Running status in
| MODE | manual mode
GENSET IS RUNNING
| SYSTEM IN AUTO MODE | Running status in
| GENSET AT RUNNING | auto mode
Generator is
| GENSET ALARM | shutdown alarm
or trip alarm
| SMS | STOP MODE NOT START
Cannot start in
| 2 | START
| stop mode | Start genset
| SMS START OK | Start in manual
mode
| AUTO MODE NOT START | Cannot start in
auto mode
| 3 | SMS STOP
| SMS STOP OK | Set as stop mode
MODE
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 63 of 75
HGM93XX MPU(CAN) Series Genset Controller
SMS
| 4 | MANUAL
| SMS MANUAL MODE OK | Set as manual mode
MODE
| 5 | SMS AUTO
| SMS AUTO MODE OK | Set as auto mode
MODE
| SMS | Pass back information can
| 6 | DETAIL
| be | set
| via | controller
| Gets details information | of
genset.
software.
SMS
| 7 | INHIBIT
| INHIBIT START OK | Generator start will be inhibited.
START
SMS
| 8 | PERMIT
| PERMIT START OK | Discharge the inhibit start signal.
START
NOTE: Its national and area‟s cods must be added. e.g. China: 8613666666666
NOTE: When sending orders, users need to follow SMS orders in above form and all the
letters must be capital.
NOTE: Pass back information from SMS DETAIL including: working mode, mains voltage,
generator voltage, load current, mains frequency, generator frequency, active power,
apparent power, power factor, battery voltage, D+ voltage, water temperature, oil pressure, oil
level, engine speed, total running time, genset status, and alarm status.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 64 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 15CONNECTIONS OF CONTROLLER WITH | J1939 ENGINE
15.1CUMMINS ISB/ISBE
| Terminals of controller | Connector B
Remark
| Fuel relay output | 39
| Start relay output | -
| Connect with | starter
coil directly
| Expand 30A relay, battery | ECU power
| Auxiliary output port 1 | voltage of 01,07,12,13 is
| Set Auxiliary | output | 1 as “ECU
| supplied by relay | power”
| Terminals of controller | 9 pins connector
Remark
CAN communication shielding
| CAN GND | SAE J1939 shield
line(connect with ECU terminal
only)
| CAN(H) | SAE J1939 signal | Impedance 120Ω connecting line
is recommended.
| CAN(L) | SAE J1939 return | Impedance 120Ω connecting line
is recommended.
Engine type: Cummins ISB
15.2CUMMINS QSL9
Suitable for CM850 engine control module
| Terminals of controller | 50 pins connector
Remark
| Fuel relay output | 39
| Start relay output | -
Connect to starter coil directly
| Terminals of controller | 9 pins connector
Remark
| CAN | communication
shielding
| CAN GND | SAE J1939 shield-E
line(connect with ECU terminal
only)
| CAN(H) | SAE | J1939
| signal-C | Impedance 120Ω connecting line
is recommended.
| CAN(L) | SAE | J1939
| return-D | Impedance 120Ω connecting line
is recommended.
| Engine type: | Cummins-CM850
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 65 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.3CUMMINS QSM11(IMPORT)
| It is suitable for CM570 engine control module. Engine | type is QSM11 G1, QSM11 G2.
| Terminals of controller | C1 connector
Remark
Outside expand relay, when fuel
| Fuel relay output | 5&8 | output, making port 5 and port 8
of C1 be connected
| Start relay output | -
Connect to starter coil directly
| Terminals of controller | 3 pins data link
| connector | Remark
| CAN | communication
shielding
| CAN GND | C
line(connect with ECU terminal
only)
| CAN(H) | A | Impedance 120Ω connecting line
is recommended.
| CAN(L) | B | Impedance 120Ω connecting line
is recommended.
Engine type: Cummins ISB
15.4CUMMINS QSX15-CM570
It is suitable for CM570 engine control module. Engine type is QSX15.
| Terminals of controller | 50 pins connector
Remark
| Fuel relay output | 38
Oil spout switch
| Start relay output | -
Connect to starter coil directly
| Terminals of | controller | 9 pins connector
Remark
CAN communication shielding
| CAN GND | SAE J1939 shield-E
line(connect with ECU terminal
only)
| CAN(H) | SAE J1939 signal-C | Impedance 120Ω connecting line
is recommended.
| CAN(L) | SAE J1939 return-D | Impedance 120Ω connecting line
is recommended.
| Engine type: | Cummins | QSX15-CM570
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 66 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.5CUMMINS GCS-MODBUS
| It is suitable for GCS engine control module. Use | RS485-MODBUS to read information of
| engine. Engine types are QSX15, QST30, QSK23 / | 45/60/78 and so on.
| Terminals of controller | D-SUB connector 06
Remark
Outside expand relay, when fuel
| Fuel relay output | 5&8 | output, making port 05 and 08 of
the connector 06 be connected.
| Start relay output | -
Connect to starter coil directly
| Terminals of controller | D-SUB connector 06
Remark
| CAN | communication
shielding
| RS485 GND | 20
line(connect with ECU terminal
only)
| RS485+ | 21 | Impedance 120Ω connecting line
is recommended.
| RS485- | 18 | Impedance 120Ω connecting line
is recommended.
| Engine | type:
| Cummins | QSK-MODBUS,
| Cummins | QST-MODBUS,
Cummins
QSX-MODBUS
15.6CUMMINS QSM11
| Terminals of controller | OEM
| connector | of
| engine | Remark
| Fuel relay output | 38
| Start relay output | -
Connect with starter coil directly
| CAN GND | -
| CAN | communication
shielding
line(connect with controller‟s this
terminal only)
| CAN(H) | 46 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 37 | Impedance 120Ω connecting line
is recommended.
| Engine type: | common | J1939
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 67 of 75
HGM93XX MPU(CAN) Series Genset Controller
| 15.7 CUMMINS | QSZ13
| Terminals of controller | OEM connector
| of | engine
Remark
| Fuel relay output | 45
| Start relay output | -
Connect to starter coil directly
| Auxiliary output 1 | 16&41
Setting to idle speed control;
normally close output. Making 16
connect to 41 during high-speed
running of controller via external
expansion relay.
| Auxiliary output 2 | 19&41
Setting to pulse raise speed
control; normally open output.
Making 19 connect with 41 for
0.1s during high-speed warming
| of | controller
| via | external
expansion relay.
| CAN GND | -
| CAN | communication
shielding
line(connect with controller‟s this
terminal only)
| CAN(H) | 1 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 21 | Impedance 120Ω connecting line
is recommended.
Engine type: Common J1939
15.8DETROIT DIESEL DDEC III / IV
| Terminals of controller | CAN port of engine
Remark
Expand 30A relay; battery
| Fuel relay output | voltage of ECU is supplied
by relay.
| Start relay output | -
Connect to starter coil directly
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | CAN(H) | Impedance 120Ω connecting line
is recommended.
| CAN(L) | CAN(L) | Impedance 120Ω connecting line
is recommended.
| Engine type: | Common | J1939
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 68 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.9DEUTZ EMR2
| Terminals of controller | F connector
Remark
Expand 30A relay; battery
| Fuel relay output | voltage of terminal 14 is
supplied by relay. Fuse is
16A.
| Start relay output | -
Connect to starter coil directly
| - | 1
Connect to battery negative pole
CAN communication shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 12 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 13 | Impedance 120Ω connecting line
is recommended.
Engine type: VolvoEDC4
15.10JOHN DEERE
| Terminals of controller | 21 pins
| connector | Remark
| Fuel relay output | G,J
| Start relay output | D
CAN communication shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | V | Impedance 120Ω connecting line
is recommended.
| CAN(L) | U | Impedance 120Ω connecting line
is recommended.
| Engine type: | John
Deere
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 69 of 75
| HGM93XX MPU(CAN) Series | Genset Controller
15.11MTU MDEC
Suitable for MTU engines, 2000 series, 4000series
| Terminals of controller | X1 connector
Remark
| Fuel relay output | BE1
| Start relay output | BE9
| CAN | communication
shielding
| CAN GND | E
| line(connect with | one
terminal
only)
| CAN(H) | G | Impedance 120Ω connecting line
is recommended.
| CAN(L) | F | Impedance 120Ω connecting line
is recommended.
Engine type: MTU-MDEC-303
15.12MTU ADEC(SMART MODULE)
| It is suitable for MTU engine with ADEC (ECU8) and | SMART module.
| Terminals of controller | ADEC (X1port)
Remark
| Fuel relay output | X1 10 | X1 Terminal 9
| Connected | to
negative of battery
| Start relay output | X1 34 | X1 Terminal 33
| Connected | to
negative of battery
| Terminals of | controller
| SMART | (X4
| port) | Remark
| CAN | communication
shielding
| CAN GND | X4 3
line(connect to controller‟s this
terminal only)
| CAN(H) | X4 1 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | X4 2 | Impedance 120Ω connecting line
is recommended.
Engine type: MTU-ADEC
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 70 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.13MTU ADEC(SAM MODULE)
| It is suitable for MTU engine with ADEC (ECU7) | and
SAM module.
| Terminals of controller | ADEC (X1port)
Remark
| Fuel relay output | X1 43 | X1 Terminal 28
| Connected | to
negative of battery
| Start relay output | X1 37 | X1 Terminal 22
| Connected | to
negative of battery
| Terminals of | controller | SAM (X23
| port) | Remark
| CAN | communication
shielding
| CAN GND | X23 3
line(connect with controller‟s this
terminal only)
| CAN(H) | X23 2 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | X23 1 | Impedance 120Ω connecting line
is recommended.
Engine type: Common J1939
15.14 PERKINS
| It is suitable for ADEM3/ | ADEM4 engine control | module. Engine type is 2306, 2506, 1106,
and 2806.
| Terminals of controller | Connector
Remark
| Fuel relay output | 1,10,15,33,34
| Start relay output | -
Connect to starter coil directly
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 31 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 32 | Impedance 120Ω connecting line
is recommended.
| Engine type: | Perkins
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 71 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.15 SCANIA
| It | is suitable for S6 engine
| control module. | Engine
| type | is | DC9, DC12, and DC16.
| Terminals of controller | B1 connector
Remark
| Fuel relay output | 3
| Start relay output | -
Connect to starter coil directly
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 9 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 10 | Impedance 120Ω connecting line
is recommended.
Engine type: Scania
15.16VOLVO EDC3
| Suitable engine control mode is TAD1240, TAD1241, | and | TAD1242.
| Terminals of controller | “Stand alone” connector
Remark
| Fuel relay output | H
| Start relay output | E
ECU power
| Auxiliary output 1 | P
| Set Auxiliary | output | 1
| as | “ECU
power”
| Terminals of | controller
| “Data | bus”
| connector | Remark
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 1 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 2 | Impedance 120Ω connecting line
is recommended.
Engine type: Volvo
NOTE: When this engine type is selected, preheating time should be set to at least 3
seconds.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 72 of 75
HGM93XX MPU(CAN) Series Genset Controller
15.17VOLVO EDC4
Suitable engine types are TD520, TAD520 (optional), TD720, TAD720 (optional), TAD721,
TAD722, and TAD732.
| Terminals of controller | Connector
Remark
Expand 30A relay; battery
| Fuel relay output | voltage of terminal 14 is
supplied by relay. Fuse is
16A.
| Start relay output | -
Connect to starter coil directly
| 1 | Connected to negative of battery
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 12 | Impedance 120Ω connecting line
is recommended.
| CAN(L) | 13 | Impedance 120Ω connecting line
is recommended.
Engine type: VolvoEDC4
15.18 VOLVO-EMS2
| Volvo Engine types are | TAD734, TAD940, TAD941, | TAD1640, TAD1641, and TAD1642.
| Terminals of controller | Engine‟s CAN port
Remark
ECU stop
| Auxiliary output 1 | 6 | Set Auxiliary output 1 as “ECU
Stop”
ECU power
| Auxiliary output 2 | 5 | Set Auxiliary output 2 as “ECU
power”
| 3 | Negative power
| 4 | Positive power
| CAN | communication
shielding
| CAN GND | -
| line(connect | with
controller‟s
terminal only)
| CAN(H) | 1(Hi) | Impedance 120Ω connecting line is
recommended.
| CAN(L) | 2(Lo) | Impedance 120Ω connecting line is
recommended.
Engine type: Volvo-EMS2
NOTE: When this engine type is selected, preheating time should be set to at least 3
seconds.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 73 of 75
| HGM93XX MPU(CAN) Series | Genset Controller
15.19 YUCHAI
| It is suitable for BOSCH | common rail pump engine.
| Terminals of controller | Engine 42 pins port
Remark
| Fuel relay output | 1.40
Connect to engine ignition lock
| Start relay output | -
Connect to starter coil directly
| CAN | communication
shielding
| CAN GND | -
line(connect with controller‟s this
terminal only)
| CAN(H) | 1.35 | Impedance 120Ω connecting line is
recommended.
| CAN(L) | 1.34 | Impedance 120Ω connecting line is
recommended.
| Battery | Engine 2 pins
Remark
| Battery negative | 1 | Wire diameter 2.5mm2
| Battery positive | 2 | Wire diameter 2.5mm2
Engine type: BOSCH
15.20 WEICHAI
| It is suitable for Weichai | BOSCH common
| rail | pump
engine.
| Terminals of controller | Engine port
Remark
| Fuel relay output | 1.40
Connect to engine ignition lock
| Start relay output | 1.61
| CAN | communication
shielding
| CAN GND | -
line(connect to the controller at this
end only)
| CAN(H) | 1.35 | Impedance 120Ω connecting line is
recommended.
| CAN(L) | 1.34 | Impedance 120Ω connecting line is
recommended.
Engine type: GTSC1
NOTE: If there is any question of connection between controller and ECU
communication, please feel free to contact Smartgen‟s service.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 74 of 75
HGM93XX MPU(CAN) Series Genset Controller
16FAULT FINDING
| Symptoms | Possible Solutions
| Controller no response | with
Check starting batteries;
| power. | Check controller connection wirings;
Check DC fuse.
Check the water/cylinder temperature is too high or not;
| Genset shutdown | Check the genset AC voltage;
Check DC fuse.
Check emergence stop button is correct or not;
| Controller emergency stop | Check whether the starting battery positive is connected
with the emergency stop input;
Check whether the circuit is open.
| Low oil pressure | alarm
| after | Check the oil pressure sensor and its connections.
crank disconnect
| High water temp. | alarm
| after | Check the temperature sensor and its connections.
crank disconnect
Check related switch and its connections according to the
| Shutdown Alarm in running | information on LCD;
Check auxiliary input ports.
Check fuel oil circuit and its connections;
| Fail to start | Check starting batteries;
Check speed sensor and its connections;
Refer to engine manual.
| Starter no response | Check starter connections;
Check starting batteries.
| Genset running | while
| ATS | Check ATS;
| not transfer | Check the connections between ATS and controllers.
Check connections;
Check COM port setting is correct or not;
| RS485 | communication
| is | Check RS485‟s connections of A and B is reverse connect
| abnormal | or not;
Check RS485 transfer model whether damage or not;
Check communication port of PC whether damage or not.
Check connections of CAN high and low polarity;
Check if correctly connected of 120Ω resister;
| ECU | communication failed
Check if type of engine correct;
Check if connections from controller to engine and output
ports setting are correct.
Get information from LCD of alarm page;
| ECU | warning or shutdown
If there is detailed alarm, check engine according to
description. If not, please refer to engine manual according
to SPN alarm code.
| HGM93XX MPU(CAN) Series Genset Controller | Version: 1.0 | 2014-07-24 | Page 75 of 75
