URL: https://generatorsr.com/cummins-series/
Accessed: 2026-11-14

Cummins Diesel Generator Sets | 19kVA-1650kVA Generator | Open & Silent Types - SRGENSET
Skip to content
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Cummins Series
Cummins Series
The diesel generator set is equipped with Cummins’s own diesel engine.
· Standby Power: 19kW-1650kW
· Type: Open/Silent/Super Silent/Mobile Trailer
· MOQ:1 Set
Get A Quote Now
50HZ
60HZ
Features
Accessories Optional
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Model | Gov | Stamford | Leroy Somer | SRGENSET
| 23.75 | 19 | 21.25 | 17 | 4B3.9-G11 | Mech | SOL2-M1 | TAL-A40-G | SA184-18 | 1900*940*1450 | 2286*956*1255
| 30 | 24 | 27.5 | 22 | 4B3.9-G1 | Mech | SOL2-P1 | TAL-A42-C | SA184-22 | 1900*940*1450 | 2286*956*1255
| 33 | 26 | 30 | 24 | 4B3.9-G12 | Elec | SOL2-P1 | TAL-A42-C | SA184-25 | 1900*940*1450 | 2286*956*1255
| 43.75 | 35 | 40 | 32 | 4BT3.9-G1 | Mech | S1L2-K1 | TAL-A42-F | SA224-34 | 1900*940*1450 | 2286*956*1255
| 62.5 | 50 | 56.25 | 45 | 4BTA3.9-G2 (QC50/60E) | Elec | S1L2-Y1 | TAL-A42-H | SA224-50 | 1900*940*1450 | 2460*1006*1255
| 70 | 56 | 62.5 | 50 | 4BTA3.9-G2 (QC58/67E) | Elec | UCI224F | TAL-A42-H | SA224-50 | 1900*940*1450 | 2460*1006*1255
| 90 | 72 | 80 | 64 | 4BTA3.9-G11 | Elec | UCI224G | TAL-A44-C | SA224-70 | 1900*940*1450 | 2460*1006*1255
| 105 | 84 | 95 | 76 | 4BTA3.9-G13 | Elec | UCI274C | TAL-A44-D | SA274-80 | 2250*990*1450 | 2960*1100*1650
| 110 | 88 | 100 | 80 | 4BTAA3.9-G3 | Elec | UCI274C | TAL-A44-D | SA274-80 | 2250*990*1450 | 2960*1100*1650
| | 100 | 115 | 92 | 6BTA5.9-G2 | Elec | UCI274D | TAL-A44-E | SA274-96 | 2250*990*1450 | 3360*1110*1700
| 145 | 116 | 135 | 108 | 6BTAA5.9-G2 | Elec | UCI274E | TAL-A44-H | SA274-112 | 2380*990*1450 | 3360*1110*1700
| 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | Elec | UCI274F | TAL-A44-J | SA274-128 | 2425*990*1560 | 3360*1110*1700
| 200 | 160 | 181.25 | 145 | 6CTA8.3-G2 | Elec | UCI274G | TAL-A44-L | SA274-144 | 2490*1114*1560 | 3360*1110*1700
| 215 | 172 | 200 | 160 | 6CTAA8.3-G2 | Elec | UCI274H | TAL-A44-M | SA274-160 | 2490*1114*1560 | 3620*1232*2050
| 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | Elec | UCDI274K | TAL-A46-D | SA274-200 | 2680*1150*1700 | 3620*1232*2050
| 300 | 240 | 270 | 216 | 6LTAA9.5-G3 | Elec | S4L1D-D4 | TAL-A46-E | SAC4-240 | 3370*1250*1950 | 4260*1462*2100
| 340 | 272 | 310 | 248 | 6LTAA9.5-G1 | Elec | S4L1D-D4 | TAL-A46-G | SAC4-250 | 3370*1250*1950 | 4260*1462*2100
| 375 | 300 | 343.75 | 275 | NTA855-G2A | Elec | S4L1D-E4 | TAL-A46-H | SAC4-280 | 3600*1400*2150 | 4700*1630*2400
| 425 | 340 | 387.5 | 310 | 6ZTAA13-G3 | Elec | S4L1D-F4 | TAL-A473-A | SAC4-320 | 3600*1400*2150 | 4700*1630*2400
| 475 | 380 | 437.5 | 350 | 6ZTAA13-G4 | Elec | S4L1D-G4 | TAL-A473-B | SAC4-350 | 3600*1400*2150 | 4700*1630*2400
| 550 | 440 | 500 | 400 | QSZ13-G10 | ECM | S5L1D-C4 | TAL-A473-C | SAC5-400 | 3600*1400*2150 | 4700*1630*2400
| 650 | 520 | 575 | 460 | KTAA19-G6 | Elec | S5L1D-E4 | TAL-A473-E | SAC5-450 | 4550*2100*2320 | 5060*1912*2500
| 700 | 560 | 625 | 500 | KT38-G | Elec | S5L1D-F4 | TAL-A473-F | SAC5-500 | 4550*2100*2320 | 5060*1912*2500
| 825 | 660 | 750 | 600 | KTA38-G2 | Elec | S5L1D-H4 | TAL-A49-B | SAC5-600 | 4550*2100*2320 | 5400*2260*2550
| 887.5 | 710 | 800 | 640 | KTA38-G2B | Elec | S6L1D-C4 | TAL-A49-C | SAV6-640 | 4550*2100*2320 | 5400*2260*2550
| 1000 | 800 | 910 | 728 | KTA38-G2A | Elec | S6L1D-D4 | TAL-A49-D | SAV6-728 | 4750*2100*2320 | 5400*2260*2550
| 1100 | 880 | 1000 | 800 | KTA38-G5 | Elec | S6L1D-E4 | TAL-A49-E | SAV6-800 | 4750*2100*2320 | 5400*2260*2550
| 1375 | 1100 | 1250 | 1000 | KTA50-G3 | Elec | S6L1D-G4 | LSA50.2 M6 | SAV6-1000 | 5283*2260*2510 | 20'GP Container
| 1650 | 1320 | 1375 | 1100 | KTA50-G8 | Elec | S6L1D-H4 | LSA50.2 L7 | SAV6-1120 | 5900*2300*2600 | 40'HQ Container
| 1650 | 1320 | 1475 | 1180 | KTA50-GS8 | Elec | S7L1D-C41 | LSA50.2 L8 | SAV6-1240 | 5900*2300*2600 | 40'HQ Container
| 1770 | 1416 | 1650 | 1320 | KTA50-G15X | Elec | S7L1D-D41 | LSA50.2 VL10 | SAP7-1320 | 5900*2300*2600 | 40'HQ Container
| 2062.5 | 1650 | 2000 | 1600 | KTA50-G16B | Elec | S7L1D-G41 | LSA52.3 S6 | SAP7-1664 | 5900*2300*2600 | 40'HQ Container
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Model | Gov | Stamford | Leroy Somer | SRGENSET
| 27.5 | 22 | 25 | 20 | 4B3.9-G11 | Mech | S0L2-M1 | TAL-A40-F | SA184-19.2 | 1900*940*1450 | 2286*956*1255
| 33.75 | 27 | 30 | 24 | 4B3.9-G2 | Mech | S0L2-P1 | TAL-A40-G | SA184-24 | 1900*940*1450 | 2286*956*1255
| 37.5 | 30 | 35 | 28 | 4B3.9-G12 | Elec | S0L2-P1 | TAL-A42-C | SA184-30 | 1900*940*1450 | 2286*956*1255
| 50 | 40 | 45 | 36 | 4BT3.9-G2 | Mech | S1L2-K1 | TAL-A42-E | SA184-36 | 1900*940*1450 | 2286*956*1255
| 70 | 56 | 63.75 | 51 | 4BTA3.9-G2 (QC50/60E) | Elec | S1L2-R1 | TAL-A42-G | SA224-54 | 1900*940*1450 | 2460*1006*1255
| 85 | 68 | 75 | 60 | 4BTA3.9-G2 (QC58/67E) | Elec | S1L2-Y1 | TAL-A42-H | SA224-60 | 1900*940*1450 | 2460*1006*1255
| 100 | 80 | 90 | 72 | 4BTA3.9-G11 | Elec | UCI 224F | TAL-A44-C | SA224-77 | 1900*940*1450 | 2460*1006*1255
| 115 | 92 | 105 | 84 | 6BT5.9-G2 (QC86/100E) | Elec | UCI 224G | TAL-A44-C | SA224-82 | 2250*990*1450 | 3360*1110*1700
| 137.5 | 110 | 125 | 100 | 6BT5.9-G2 (QC96/115E) | Elec | UCI 274C | TAL-A44-D | SA224-96 | 2250*990*1450 | 3360*1110*1700
| 156.25 | 125 | 145 | 116 | 6BTAA5.9-G2 | Elec | UCI 274D | TAL-A44-E | SA274-120 | 2380*990*1450 | 3360*1110*1700
| 175 | 140 | 160 | 128 | 6BTAA5.9-G12 | Elec | UCI 274E | TAL-A44-K | SA274-134 | 2380*990*1450 | 3360*1110*1700
| 208.75 | 167 | 190 | 152 | 6CTA8.3-G2 | Elec | UCI 274F | TAL-A44-K | SA274-154 | 2490*1114*1560 | 3360*1110*1700
| 230 | 184 | 210 | 168 | 6CTAA8.3-G2 | Elec | UCI 274F | TAL-A44-L | SA274-168 | 2490*1114*1560 | 3620*1232*2050
| 285 | 228 | 260 | 208 | 6LTAA8.9-G2 | Elec | UCI 274H | TAL-A46-C | SA274-216 | 2680*1150*1700 | 3620*1232*2050
| 310 | 248 | 280 | 224 | 6LTAA8.9-G3 | Elec | UCDI 274J | TAL-A46-C | SA274-240 | 3370*1250*1950 | 4260*1462*2100
| 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | Elec | S4L1D-C4 | TAL-A46-D | SA314-264 | 3370*1250*1950 | 4260*1462*2100
| 385 | 308 | 350 | 280 | NTA855-G1B | Elec | S4L1D-D4 | TAL-A46-E | SA314-288 | 3600*1400*2150 | 4700*1630*2400
| 425 | 340 | 387.5 | 310 | 6ZTAA13-G3 | Elec | S4L1D-D4 | TAL-A46-G | SA314-312 | 3600*1400*2150 | 4700*1630*2400
| 440 | 352 | 400 | 320 | NTA855-G3 | Elec | S4L1D-E4 | TAL-A46-G | SA314-336 | 3600*1400*2150 | 4700*1630*2400
| 481.25 | 385 | 437.5 | 350 | 6ZTAA13-G2 | Elec | S4L1D-E4 | TAL-A46-H | SA314-360 | 3600*1400*2150 | 4700*1630*2400
| 500 | 400 | 475 | 380 | QSZ13-G3 | Elec | S4L1D-F4 | TAL-A473-A | SA314-384 | 3600*1400*2150 | 4700*1630*2400
| 575 | 460 | 525 | 420 | KTA19-G3 | Elec | S4L1D-F4 | TAL-A473-B | SA314-432 | 3600*1400*2150 | 4700*1630*2400
| 600 | 480 | 550 | 440 | QSZ13-G11 | Elec | S4L1D-G4 | TAL-A473-B | SA354-480 | 3600*1400*2150 | 4700*1630*2400
| 635 | 508 | 577.5 | 462 | KTA19-G3A | Elec | S5L1D-C4 | TAL-A473-B | SA354-480 | 4550*2100*2320 | 5060*1912*2500
| 687.5 | 550 | 625 | 500 | KTAA19-G5 | Elec | S5L1D-D4 | TAL-A473-C | SA354-540 | 4550*2100*2320 | 5400*2260*2550
| 850 | 680 | 772.5 | 618 | KTA38-G | Elec | S5L1D-F4 | TAL-A473-F | SA354-648 | 4550*2100*2320 | 5400*2260*2550
| 950 | 760 | 863.75 | 691 | KTA38-G1 | Elec | S5L1D-G4 | TAL-A49-B | SA354-720 | 4550*2100*2320 | 5400*2260*2550
| 1000 | 800 | 908.75 | 727 | KTA38-G2 | Elec | S5L1D-H4 | TAL-A49-B | SA354-720 | 4550*2100*2320 | 5400*2260*2550
| 1125 | 900 | 1025 | 820 | KTA38-G2A | Elec | S6L1D-C4 | TAL-A49-C | SA404-874 | 4550*2100*2320 | 5400*2260*2550
| 1265 | 1012 | 1150 | 920 | KTA38-G4 | Elec | S6L1D-D4 | LSA49.3 L9 | SA404-960 | 4550*2100*2320 | 5400*2260*2550
| 1587.5 | 1270 | 1443.75 | 1155 | KTA50-G3 | Elec | S6L1D-F4 | LSA50.2 M6 | SA404-1200 | 5283*2260*2510 | 20'GP Container
| 1930 | 1544 | 1755 | 1404 | KTA50-G9 | Elec | S7L1D-C41 | LSA50.2 L8 | SA404-1440 | 5900*2300*2600 | 40'HQ Container
Generator Set Parameters - Cummins Engine
Engine
| Fuel Consumption per hour | 190-250g/kWh
Diesel Generator Set
| Phase | AC Three Phase
| Power Factor (cosΦ) | 0.8(lag)
| Fuel Tank Capacity | 100L-10000L
| Noise Level | ≤75 db
| Type | Open,Slient(Super Slient),Protable,Containerized
| Color | Customization available
| Certification | ISO9001/ISO14001/CE/E49
| Warranty | One Year/1000 Running Hour
Diesel Generator Manufacturers
SRGENSET is a diesel generator set manufacturer in China. We help our customers obtain reliable mains/emergency power sources by providing reliable power supply solutions for various applications.
· Advanced Diesel Generator Production Line
· Independent design and assembly, supporting customer customization.
· A rigorous review process ensures high-quality diesel generators.
Tell Us Your Needs
Generator Set Structure
Slient Diesel Generator Set
Open Diesel Generator Set
Characteristics
Canopy
The canopy is compact and strong, reducing space occupation, suitable for various application places.
High Level Rust Proof Technology
Three layers of anti rust coating (electrophoretic, two layers of spray coating)
Noise Cancellation
Standard 30 mesh sponge effectively reduces engine running noise by 20-30dBA
Muffler
High performance muffler with a maximum noise reduction effect of over 25dBA
Bounded Fuel Tank
Bounded fuel tank to prevent liquid leakage, the internal structure of the tank is designed to prevent surge and is better for safe transporta- tion. The large capacity tank provides more than 12 hours of generator running.
Moving & Transportation
Forklift hole,lifting rods& hock holes,pull rod are convenient for the generator movement and transportation.
Output Terminals & Sockets
Output terminals & multi sockets are easly and conveniently adapted to various power output connections.
Rental Generator Design
Outdoor rainproof and rustproof canopy, strong chassis suitable for rental generator applications.
Certification
FAQ
Are you a diesel generator set manufacturer?
Yes, SRGENSET is a diesel generator manufacturer, and we have our own production plant in Huai’an City, Jiangsu Province, China.
What power rating of diesel generator do you provide?
SRGENSET offers diesel generators with power ranging from 5 to 2000 kW, primarily operating at frequencies of 50 Hz and 60 Hz.
Do you support custom diesel generators?
Yes, SRGENSET supports custom diesel generator services. We have a large stock of frequently customized parts, and you can discuss specific details with our engineers.
Does your factory have certification?
SRGENSET holds numerous certifications, including ISO 9001, ISO 14001, ISO 45001, and other factory certifications, as well as E49, CE, ICG, and other product certifications.
What is the normal delivery time?
SRGENSET maintains a small stock of standard models. If you require a small quantity of these models, we can ship them to you within a week. If you need bulk orders or customized products, we typically ship within 30-40 days.
DEEPSEA Controller
Other brand controller as option
Exrta Functions To Controlling
GPS+GPRS or 4G card, RS485 card, Etherent card
Paralleling genset control system
ComAp IG200 + Electrical breaker
Water Preheater
1.5kW or 2.5kW
Oil Preheater
150W
Air Preheater
Manual Oil Pump
Easy to drain oil
Six Way Fuel Valve
Change fuel coming from generator bottom tank or external fuel tank
Anti-condensation heater
Add it on the alternator to prevent condensation in high humidity area
Wireless Remote Control
Max. to 300M distance remote START / STOP
ATS Control Box
100A-3200A /4P, 100A-600A /2P
xternal Tank(1000L,2000L,3000L)
Transportable, environmentally friendly double walled fuel storage tank, on-site fuelling and auxiliary supply
Inquiry
Name
Email
Country
WhatsApp
Message
Get The Lowest Price
Other Series
SRGENSET Series
Weichai Series
SDEC Series
Yanmar Series
+86 199 0150 8088
marson@generatorsr.com
No.6 Guohuai Avenue, Economic Development Zone, Xuyi County, Huai'an City, Jiangsu Province, China, 211700
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
Get Factory Price Now
Generator Type Open Type Silent Type
Phase Single phase Three Phases
Get The Latest Price
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
+86 199 0150 8088
marson@generatorsr.com
East side of Gong 7 Road, Maba Industrial zone, XuYi District, Huai An, Jiangsu, China
Get Factory Price Now
Get The Latest Price
Copyright © - SR Power
Email
marson@generatorsr.com
Contact Us
WhatsApp
+8619901508088
Scroll to Top
Custom Generator Solution
Generator Type Open Type Silent Type
Phase Single phase Three Phase
Send
Hello, how can I help you?
Hello, how can I help you?
Open Chat
Powered by Joinchat
