URL: https://generatorsr.com/weichai-series/
Accessed: 2026-11-14

Weichai Engine Diesel Generator Set Supplier丨18kVA-1600kVA 丨SRGENSET
Skip to content
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Weichai Generator Series
Weichai Series
The diesel generator set is equipped with Weichai’s diesel engine.
· Standby Power:18KW-1600KW
· Type: Open/Silent/Super Silent/Mobile Trailer
· MOQ:1 Set
Get A Quote Now
50HZ
60HZ
Features
Accessories Optional
| Standby（KW） | Engine Model | Motor-Nianfeng | Silent Model
| 18 | WP2.3D25E200 | 184L-E | Slience
| 25 | WP2.3D33E200 | 184L-G | Slience
| 30 | WP2.3D40E200 | 184L-H | Slience
| 36 | WP2.3D48E200 | 224L-D | Slience
| 50 | WP4.1D66E200 | 224L-E | Slience
| 60 | WP4.1D80E200 | 224L-F | Slience
| 80 | WP4.1D100E200 | 274L-C | Slience
| 100 | WP6D132E200 | 274L-D | Slience
| 120 | WP6D152E200 | 274L-FS | Slience
| 136 | WP6D167E200 | 274L-G | Slience
| 160 | WP10D200E200 | 274L-H | Slience
| 180 | WP10D238E200 | 274L-J | Slience
| 200 | WP10D264E200 | 274L-K | Slience
| 250 | WP10D320E200 | 4L-ES | Slience
| 300 | WP13D385E200 | 4L-FS | Slience
| 320 | WP13D405E200 | 4L-F | Slience
| 350 | WP13D440E310 | 5L-C | Slience
| 400 | WP13D490E310 | 5L-D | Slience
| 450 | 6M33D572E200 | 5L-E | Slience
| 520 | 6M33D633E200 | 5L-G | Slience
| 540 | 6M33D670E200 | 5L-G | Slience
| 600 | 6M33D725E310 | 6L-B | 20-foot container
| 640 | 12M26D792E200 | 6L-C | 20-foot container
| 720 | 12M26D902E200 | 6L-D | 20-foot container
| 800 | 12M26D968E200 | 6L-E | 20-foot container
| 900 | 12M33D1108E200 | 6L-F | 20-foot container
| 1000 | 12M33D1210E200 | 6L-G | 20-foot container
| 1100 | 12M33D1320E200 | 7L-B | 40-foot container
| 1200 | 12M33D1500E310 | 7L-C | 40-foot container
| 1240 | 16M33D1530E310 | 7L-C | 40-foot container
| 1300 | 16M33D1580E310 | 7L-D | 40-foot container
| 1400 | 16M33D1680E310 | 7L-E | 40-foot container
| 1500 | 16M33D1800E310 | 7L-E | 40-foot container
| 1600 | 16M33D1980E310 | 7L-F | 40-foot container
| Standy(kw) | Engine Model | Motor-Nianfeng | Silent Model
| 20 | WP2.3D30E201 | 184L-E | Slience
| 30 | WP2.3D41E201 | 184L-G | Slience
| 35 | WP2.3D47E201 | 184L-H | Slience
| 40 | WP2.3D58E201 | 224L-C | Slience
| 60 | WP4.1D80E201 | 224L-E | Slience
| 72 | WP4.1D95E201 | 224L-F | Slience
| 90 | WP4.1D115E201 | 274L-C | Slience
| 100 | WP6D132E201 | 274L-DS | Slience
| 120 | WP6D158E201 | 274L-D | Slience
| 144 | WP6D180E201 | 274L-FS | Slience
| 150 | WP10D200E201 | 274L-F | Slience
| 180 | WP10D238E201 | 274L-G | Slience
| 192 | WP10D264E201 | 274L-H | Slience
| 240 | WP10D360E201 | 274L-K | Slience
| 300 | WP13D385E201 | 4L-E | Slience
| 320 | WP13D448E201 | 4L-F | Slience
| 350 | WP13D460E311 | 4L-G | Slience
| 400 | WP13D510E311 | 5L-C | Slience
| 500 | 6M33D633E201 | 5L-E | Slience
| 520 | 6M33D670E201 | 5L-E | Slience
| 540 | 6M33D710E201 | 5L-E | Slience
| 600 | 6M33D740E311 | 5L-F | 20-foot container
| Units larger than 600kW and 60Hz, negotiable per order.
Generator Set Parameters - Weichai Engine
Engine
| Fuel Consumption per hour | 190-250g/kWh
Diesel Generator Set
| Phase | AC Three Phase
| Power Factor (cosΦ) | 0.8(lag)
| Fuel Tank Capacity | 100L-10000L
| Noise Level | ≤75 db
| Type | Open,Slient(Super Slient),Protable,Containerized
| Color | Customization available
| Certification | ISO9001/ISO14001/CE/E49
| Warranty | One Year/1000 Running Hour
Diesel Generator Manufacturers
SRGENSET is a diesel generator set manufacturer in China. We help our customers obtain reliable mains/emergency power sources by providing reliable power supply solutions for various applications.
· Advanced Diesel Generator Production Line
· Independent design and assembly, supporting customer customization.
· A rigorous review process ensures high-quality diesel generators.
Tell Us Your Needs
Generator Set Structure
Slient Diesel Generator Set
Open Diesel Generator Set
Characteristics
Canopy
The canopy is compact and strong, reducing space occupation, suitable for various application places.
High Level Rust Proof Technology
Three layers of anti rust coating (electrophoretic, two layers of spray coating)
Noise Cancellation
Standard 30 mesh sponge effectively reduces engine running noise by 20-30dBA
Muffler
High performance muffler with a maximum noise reduction effect of over 25dBA
Bounded Fuel Tank
Bounded fuel tank to prevent liquid leakage, the internal structure of the tank is designed to prevent surge and is better for safe transporta- tion. The large capacity tank provides more than 12 hours of generator running.
Moving & Transportation
Forklift hole,lifting rods& hock holes,pull rod are convenient for the generator movement and transportation.
Output Terminals & Sockets
Output terminals & multi sockets are easly and conveniently adapted to various power output connections.
Rental Generator Design
Outdoor rainproof and rustproof canopy, strong chassis suitable for rental generator applications.
Certification
FAQ
Are you a diesel generator set manufacturer?
Yes, SRGENSET is a diesel generator manufacturer, and we have our own production plant in Huai’an City, Jiangsu Province, China.
What power rating of diesel generator do you provide?
SRGENSET offers diesel generators with power ranging from 5 to 2000 kW, primarily operating at frequencies of 50 Hz and 60 Hz.
Do you support custom diesel generators?
Yes, SRGENSET supports custom diesel generator services. We have a large stock of frequently customized parts, and you can discuss specific details with our engineers.
Does your factory have certification?
SRGENSET holds numerous certifications, including ISO 9001, ISO 14001, ISO 45001, and other factory certifications, as well as E49, CE, ICG, and other product certifications.
What is the normal delivery time?
SRGENSET maintains a small stock of standard models. If you require a small quantity of these models, we can ship them to you within a week. If you need bulk orders or customized products, we typically ship within 30-40 days.
DEEPSEA Controller
Other brand controller as option
Exrta Functions To Controlling
GPS+GPRS or 4G card, RS485 card, Etherent card
Paralleling genset control system
ComAp IG200 + Electrical breaker
Water Preheater
1.5kW or 2.5kW
Oil Preheater
150W
Air Preheater
Manual Oil Pump
Easy to drain oil
Six Way Fuel Valve
Change fuel coming from generator bottom tank or external fuel tank
Anti-condensation heater
Add it on the alternator to prevent condensation in high humidity area
Wireless Remote Control
Max. to 300M distance remote START / STOP
ATS Control Box
100A-3200A /4P, 100A-600A /2P
xternal Tank(1000L,2000L,3000L)
Transportable, environmentally friendly double walled fuel storage tank, on-site fuelling and auxiliary supply
Inquiry
Name
Email
Country
WhatsApp
Message
Get The Lowest Price
Other Series
SRGENSET Series
Cummins Series
SDEC Series
Yanmar Series
+86 199 0150 8088
marson@generatorsr.com
No.6 Guohuai Avenue, Economic Development Zone, Xuyi County, Huai'an City, Jiangsu Province, China, 211700
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
Get Factory Price Now
Generator Type Open Type Silent Type
Phase Single phase Three Phases
Get The Latest Price
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
+86 199 0150 8088
marson@generatorsr.com
East side of Gong 7 Road, Maba Industrial zone, XuYi District, Huai An, Jiangsu, China
Get Factory Price Now
Get The Latest Price
Copyright © - SR Power
Email
marson@generatorsr.com
Contact Us
WhatsApp
+8619901508088
Scroll to Top
Custom Generator Solution
Generator Type Open Type Silent Type
Phase Single phase Three Phase
Send
Hello, how can I help you?
Hello, how can I help you?
Open Chat
Powered by Joinchat
