URL: https://generatorsr.com/perkins-series/
Accessed: 2026-11-14

Perkins Engine Diesel Generator Sets Supplier - SRGENSET
Skip to content
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Perkins Generator Series
Perkins Series
The diesel generator set is equipped with Perkins’s diesel engine.
· Standby Power:8kw-1320kw
· Type: Open/Silent/Super Silent/Mobile Trailer
· MOQ:1 Set
Get A Quote Now
50HZ
60HZ
Features
Accessories Optional
| Frequency | Voltage | Standy Power | Backup Power | Engine | Model | Motor | Model
| kW | kVA | kW | kVA
| 50 | 400 | 12 | 15 | 13.2 | 16.5 | Perkins | 403A-15G2 | Nidec | TAL-A40-D
| 50 | 400 | 12 | 15 | 13.2 | 16.5 | Perkins | 403A-15G2 | SRGENSET | SAL164D2
| 50 | 400 | 16 | 20 | 17.6 | 22 | Perkins | 404A-22G | Nidec | TAL-A40-F
| 50 | 400 | 16 | 20 | 17.6 | 22 | Perkins | 404A-22G | SRGENSET | SAL184A1
| 50 | 400 | 24 | 30 | 26.4 | 33 | Perkins | 1103A-33G | Nidec | TAL-A42-C
| 50 | 400 | 24 | 30 | 26.4 | 33 | Perkins | 1103A-33G | SRGENSET | SAL184E3
| 50 | 400 | 36 | 45 | 40 | 50 | Perkins | 1103A-33TG1 | Nidec | TAL-A42-F
| 50 | 400 | 36 | 45 | 40 | 50 | Perkins | 1103A-33TG1 | SRGENSET | SAL224C1
| 50 | 400 | 48 | 60 | 53 | 66 | Perkins | 1103A-33TG2 | Nidec | TAL-A42-H
| 50 | 400 | 48 | 60 | 53 | 66 | Perkins | 1103A-33TG2 | SRGENSET | SAL224E2
| 50 | 400 | 64 | 80 | 70 | 88 | Perkins | 1104A-44TG2 | Nidec | TAL-A44-C
| 50 | 400 | 64 | 80 | 70 | 88 | Perkins | 1104A-44TG2 | SRGENSET | SAL224H4
| 50 | 400 | 80 | 100 | 88 | 110 | Perkins | 1104C-44TAG2 | Nidec | TAL-A44-D
| 50 | 400 | 80 | 100 | 88 | 110 | Perkins | 1104C-44TAG2 | SRGENSET | SAL224M5
| 50 | 400 | 108 | 135 | 119 | 149 | Perkins | 1106A-70TG1 | Nidec | TAL-A44-H
| 50 | 400 | 108 | 135 | 119 | 149 | Perkins | 1106A-70TG1 | SRGENSET | SAL274D3
| 50 | 400 | 120 | 150 | 144 | 165 | Perkins | 1106A-70TAG2 | Nidec | TAL-A44-J
| 50 | 400 | 120 | 150 | 144 | 165 | Perkins | 1106A-70TAG2 | SRGENSET | SAL274E3
| 50 | 400 | 160 | 200 | 176 | 220 | Perkins | 1106A-70TAG4 | Nidec | TAL-A44-M
| 50 | 400 | 160 | 200 | 176 | 220 | Perkins | 1106A-70TAG4 | SRGENSET | SAL274K5
| 50 | 400 | 200 | 250 | 220 | 275 | Perkins | 1206A-E70TTAG3 | Nidec | TAL-A46-D
| 50 | 400 | 200 | 250 | 220 | 275 | Perkins | 1206A-E70TTAG3 | SRGENSET | SAL274M7
| 50 | 400 | 240 | 300 | 264 | 330 | Perkins | 1706A-E93TAG1 L | Nidec | TAL-A46-F
| 50 | 400 | 240 | 300 | 264 | 330 | Perkins | 1706A-E93TAG1 L | SRGENSET | SAL314C2
| 50 | 400 | 280 | 350 | 308 | 385 | Perkins | 2206C-E13TAG2 L | Nidec | TAL-A46-H
| 50 | 400 | 280 | 350 | 308 | 385 | Perkins | 2206C-E13TAG2 L | SRGENSET | SAL314F3
| 50 | 400 | 320 | 400 | 352 | 440 | Perkins | 2206D-E13TAG3 L | Nidec | TAL-A473-A
| 50 | 400 | 320 | 400 | 352 | 440 | Perkins | 2206D-E13TAG3 L | SRGENSET | SAL314H4
| 50 | 400 | 400 | 500 | 440 | 550 | Perkins | 2506C-E15TAG2 L | Nidec | TAL-A473-C
| 50 | 400 | 400 | 500 | 440 | 550 | Perkins | 2506C-E15TAG2 L | SRGENSET | SAL354B1
| 50 | 400 | 520 | 650 | 572 | 715 | Perkins | 2806A-E18TAG2 L | Nidec | TAL-A473-F
| 50 | 400 | 520 | 650 | 572 | 715 | Perkins | 2806A-E18TAG2 L | SRGENSET | SAL354F4
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Model | Gov | Stamford | Leroy Somer | SRGENSET
| 11 | 8.8 | 10 | 8 | 403A-11G1 | Mech | S0L1-H1 | TAL-A40-C | SA164-8 | 1400*690*1000 | 1860*810*1152
| 12.1 | 9.9 | 11 | 9 | 403D-11G commodity | Mech | S0L1-H1 | TAL-A40-C | SA164-10.6 | 1400*690*1000 | 1860*810*1152
| 17.6 | 14.3 | 16 | 13 | 403D-15G L | Mech | S0L1-P1 | TAL-A40-D | SA164-13 | 1400*690*1000 | 1860*810*1152
| 19.8 | 15.4 | 18 | 14 | 403A-15G2 | Mech | S0L1-P1 | TAL-A40-D | SA164-15.4 | 1400*690*1000 | 1860*810*1152
| 38.5 | 30.8 | 35 | 28 | 1103A-33G | Mech | S0L2-P1 | TAL-A42-C | SA184-30 | 1600*790*1320 | 2152*960*1450
| 58.3 | 47.3 | 53 | 43 | 1103A-33TG1 | Mech | S1L2-N1 | TAL-A42-F | SA224-41 | 1600*790*1280 | 2152*960*1450
| 74.8 | 60.5 | 68 | 55 | 1103A-33TG2 | Mech | S1L2-Y1 | TAL-A42-H | SA224-54 | 2000*850*1350 | 2510*1060*1600
| 83.6 | 67.1 | 76 | 61 | 1104A-44TG1 | Mech | S1L2-Y1 | TAL-A42-H | SA224-60 | 2000*850*1350 | 2510*1060*1600
| 100.1 | 80.3 | 91 | 73 | 1104A-44TG2 | Mech | UCI 224F | TAL-A44-C | SA224-76 | 2000*850*1350 | 2510*1060*1600
| 125.4 | 101.2 | 114 | 92 | 1104C-44TAG2 | Elec | UCI 274C | TAL-A44-D | SA224-96 | 2250*960*1350 | 3360*1110*1750
| 185.9 | 148.5 | 169 | 135 | 1106A-70TAG2 Switchable | Elec | UCI 274E | TAL-A44-H | SA274-134 | 2650*960*1650 | 3360*1110*1750
| 216.7 | 173.8 | 197 | 158 | 1106A-70TAG3 Switchable | Elec | UCI 274F | TAL-A44-K | SA274-154 | 2650*960*1650 | 3360*1110*1750
| 247.5 | 198 | 225 | 180 | 1206A-E70TTAG3 | ECM | UCI 274G | TAL-A44-L | SA274-180 | 2900*1230*1670 | 3620*1230*2050
| 272.8 | 217.8 | 248 | 198 | 1506A-E88TAG2 L | ECM | UCI 274H | TAL-A44-M | SA274-192 | 3000*1300*1680 | 3940*1300*2050
| 319 | 255.2 | 290 | 232 | 1506A-E88TAG3 L | ECM | UCDI 274J | TAL-A46-C | SA274-240 | 3000*1300*1680 | 3940*1300*2050
| 392.7 | 314.6 | 357 | 286 | 1706A-E93TAG1 L | ECM | S4L1D-D4 | TAL-A46-F | SA314-288 | 3000*1300*1680 | 3940*1300*2050
| 440 | 352 | 400 | 320 | 2206C-E13TAG2 L | ECM | S4L1D-E4 | TAL-A46-G | SA314-336 | 3490*1330*2050 | 4260*1462*2150
| 481.8 | 385 | 438 | 350 | 2206A-E13TAG6 | ECM | S4L1D-E4 | TAL-A46-H | SA314-360 | 3490*1330*2050 | 4260*1462*2150
| 550 | 440 | 500 | 400 | 2506C-E15TAG1 L | ECM | S4L1D-F4 | TAL-A473-A | SA314-432 | 3750*1350*2100 | 5060*1920*2500
| 687.5 | 550 | 625 | 500 | 2806C-E18TAG1A L | ECM | S5L1D-D4 | TAL-A473-C | SA354-540 | 3600*1750*2200 | 5400*2260*2500
| 825 | 660 | 750 | 600 | 4006-23TAG2A Switchable | Elec | S5L1D-E4 | TAL-A473-E | SA354-600 | 4350*1750*2270 | 5400*2260*2500
| 882.2 | 706.2 | 802 | 642 | 2806A-E18TTAG4 | ECM | S5L1D-F4 | TAL-A473-F | SA354-648 | 5000*2182*2460 | 5400*2260*2500
| 1100 | 880 | 1000 | 800 | 4008TAG2 Switchable | Elec | S6L1D-C4 | TAL-A49-C | SA404-874 | 5000*2182*2460 | 5400*2260*2500
| 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A Switchable | Elec | S6L1D-E4 | TAL-A49-E | SA404-1080 | 5000*2182*2460 | 40'HQ Container
| 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A Switchable | Elec | S6L1D-G4 | LSA50.2 M6 | SA404-1200 | 5000*2182*2460 | 40'HQ Container
Generator Set Parameters - Perkins Engine
Engine
| Fuel Consumption per hour | 190-250g/kWh
Diesel Generator Set
| Phase | AC Three Phase
| Power Factor (cosΦ) | 0.8(lag)
| Fuel Tank Capacity | 100L-10000L
| Noise Level | ≤75 db
| Type | Open,Slient(Super Slient),Protable,Containerized
| Color | Customization available
| Certification | ISO9001/ISO14001/CE/E49
| Warranty | One Year/1000 Running Hour
Diesel Generator Manufacturers
SRGENSET is a diesel generator set manufacturer in China. We help our customers obtain reliable mains/emergency power sources by providing reliable power supply solutions for various applications.
· Advanced Diesel Generator Production Line
· Independent design and assembly, supporting customer customization.
· A rigorous review process ensures high-quality diesel generators.
Tell Us Your Needs
Characteristics
Canopy
The canopy is compact and strong, reducing space occupation, suitable for various application places.
High Level Rust Proof Technology
Three layers of anti rust coating (electrophoretic, two layers of spray coating)
Noise Cancellation
Standard 30 mesh sponge effectively reduces engine running noise by 20-30dBA
Muffler
High performance muffler with a maximum noise reduction effect of over 25dBA
Bounded Fuel Tank
Bounded fuel tank to prevent liquid leakage, the internal structure of the tank is designed to prevent surge and is better for safe transporta- tion. The large capacity tank provides more than 12 hours of generator running.
Moving & Transportation
Forklift hole,lifting rods& hock holes,pull rod are convenient for the generator movement and transportation.
Output Terminals & Sockets
Output terminals & multi sockets are easly and conveniently adapted to various power output connections.
Rental Generator Design
Outdoor rainproof and rustproof canopy, strong chassis suitable for rental generator applications.
Generator Set Structure
Slient Diesel Generator Set
Open Diesel Generator Set
Why Choose SRGENSET ?
Rich Experience
SRGENSET has over a decade of industry experience in diesel generator set manufacturing, enabling it to meet a wide range of customer application needs.
Strong Production Capacity
SRGENSET has two advanced diesel generator production lines, and we can supply more than 10,000 diesel generator sets annually.
Certified Factory
SRGENSET factory is ISO9001 and ISO14001 certified, and our diesel generator sets have CE and ICG certifications.
Multi-brand Collaboration
SRGENSET partners with several well-known brands, such as Pekins and Cummins, to provide you with stable and reliable power supply solutions.
Comprehensive power range
SRGENSET offers diesel generator sets with power ranging from 5-2000 kW and frequencies of 50/60 Hz, covering a wide range of applications.
Customized Services
SRGENSET offers custom diesel generator services; you can communicate with our engineers to personalize your generator set.
Certification
FAQ
Are you a diesel generator set manufacturer?
Yes, SRGENSET is a diesel generator manufacturer, and we have our own production plant in Huai’an City, Jiangsu Province, China.
What power rating of diesel generator do you provide?
SRGENSET offers diesel generators with power ranging from 5 to 2000 kW, primarily operating at frequencies of 50 Hz and 60 Hz.
Do you support custom diesel generators?
Yes, SRGENSET supports custom diesel generator services. We have a large stock of frequently customized parts, and you can discuss specific details with our engineers.
Does your factory have certification?
SRGENSET holds numerous certifications, including ISO 9001, ISO 14001, ISO 45001, and other factory certifications, as well as E49, CE, ICG, and other product certifications.
What is the normal delivery time?
SRGENSET maintains a small stock of standard models. If you require a small quantity of these models, we can ship them to you within a week. If you need bulk orders or customized products, we typically ship within 30-40 days.
DEEPSEA Controller
Other brand controller as option
Exrta Functions To Controlling
GPS+GPRS or 4G card, RS485 card, Etherent card
Paralleling genset control system
ComAp IG200 + Electrical breaker
Water Preheater
1.5kW or 2.5kW
Oil Preheater
150W
Air Preheater
Manual Oil Pump
Easy to drain oil
Six Way Fuel Valve
Change fuel coming from generator bottom tank or external fuel tank
Anti-condensation heater
Add it on the alternator to prevent condensation in high humidity area
Wireless Remote Control
Max. to 300M distance remote START / STOP
ATS Control Box
100A-3200A /4P, 100A-600A /2P
xternal Tank(1000L,2000L,3000L)
Transportable, environmentally friendly double walled fuel storage tank, on-site fuelling and auxiliary supply
Inquiry
Name
Email
Country
WhatsApp
Message
Get The Lowest Price
Other Series
SRGENSET Series
Cummins Series
Weichai Series
SDEC Series
+86 199 0150 8088
marson@generatorsr.com
No.6 Guohuai Avenue, Economic Development Zone, Xuyi County, Huai'an City, Jiangsu Province, China, 211700
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
Get Factory Price Now
Generator Type Open Type Silent Type
Phase Single phase Three Phases
Get The Latest Price
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
+86 199 0150 8088
marson@generatorsr.com
East side of Gong 7 Road, Maba Industrial zone, XuYi District, Huai An, Jiangsu, China
Get Factory Price Now
Get The Latest Price
Copyright © - SR Power
Email
marson@generatorsr.com
Contact Us
WhatsApp
+8619901508088
Scroll to Top
Custom Generator Solution
Generator Type Open Type Silent Type
Phase Single phase Three Phase
Send
Hello, how can I help you?
Hello, how can I help you?
Open Chat
Powered by Joinchat
