URL: https://generatorsr.com/mitsubishi-series/
Accessed: 2026-11-14

Mitsubishi Engine Diesel Generator Sets Supplier - SRGENSET
Skip to content
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Mitsubishi Series
Mitsubishi Series
The diesel generator set is equipped with Mitsubishi’s diesel engine.
· Standby Power:600kw-2000kw
· Type: Open/Silent/Super Silent/Mobile Trailer
· MOQ:1 Set
Get A Quote Now
50/60 HZ
Features
Accessories Optional
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Stamford
| 825 | 660 | 750 | 600 | S6R2-PTAA-C | S5L1D-H41 | 4080*1715*2000 | 20'GP Container
| 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | S6L1D-G4 | 4520*2200*2510 | 20'GP Container
| 1500 | 1200 | 1375 | 1100 | S12R-PTA2-C | S6L1D-H4 | 4520*2200*2510 | 20'GP Container
| 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | S7L1D-C41 | 4920*2200*3000 | 20'GP Container
| 1915 | 1532 | 1740 | 1392 | S16R-PTA-C | S7L1D-E41 | 5470*2200*2550 | 40'HQ Container
| 2100 | 1680 | 1900 | 1520 | S16R-PTA2-C | S7L1D-F41 | 5470*2200*2550 | 40'HQ Container
| 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | S7L1D-G4 | 5985*2555*2775 | 40'HQ Container
| 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | S7L1D-H41 | 5985*2555*2775 | 40'HQ Container
Generator Set Parameters - Perkins Engine
Engine
| Fuel Consumption per hour | 190-250g/kWh
Diesel Generator Set
| Phase | AC Three Phase
| Power Factor (cosΦ) | 0.8(lag)
| Fuel Tank Capacity | 100L-10000L
| Noise Level | ≤75 db
| Type | Open,Slient(Super Slient),Protable,Containerized
| Color | Customization available
| Certification | ISO9001/ISO14001/CE/E49
| Warranty | One Year/1000 Running Hour
Diesel Generator Manufacturers
SRGENSET is a diesel generator set manufacturer in China. We help our customers obtain reliable mains/emergency power sources by providing reliable power supply solutions for various applications.
· Advanced Diesel Generator Production Line
· Independent design and assembly, supporting customer customization.
· A rigorous review process ensures high-quality diesel generators.
Tell Us Your Needs
Characteristics
Canopy
The canopy is compact and strong, reducing space occupation, suitable for various application places.
High Level Rust Proof Technology
Three layers of anti rust coating (electrophoretic, two layers of spray coating)
Noise Cancellation
Standard 30 mesh sponge effectively reduces engine running noise by 20-30dBA
Muffler
High performance muffler with a maximum noise reduction effect of over 25dBA
Bounded Fuel Tank
Bounded fuel tank to prevent liquid leakage, the internal structure of the tank is designed to prevent surge and is better for safe transporta- tion. The large capacity tank provides more than 12 hours of generator running.
Moving & Transportation
Forklift hole,lifting rods& hock holes,pull rod are convenient for the generator movement and transportation.
Output Terminals & Sockets
Output terminals & multi sockets are easly and conveniently adapted to various power output connections.
Rental Generator Design
Outdoor rainproof and rustproof canopy, strong chassis suitable for rental generator applications.
Generator Set Structure
Slient Diesel Generator Set
Open Diesel Generator Set
Why Choose SRGENSET ?
Rich Experience
SRGENSET has over a decade of industry experience in diesel generator set manufacturing, enabling it to meet a wide range of customer application needs.
Strong Production Capacity
SRGENSET has two advanced diesel generator production lines, and we can supply more than 10,000 diesel generator sets annually.
Certified Factory
SRGENSET factory is ISO9001 and ISO14001 certified, and our diesel generator sets have CE and ICG certifications.
Multi-brand Collaboration
SRGENSET partners with several well-known brands, such as Pekins and Cummins, to provide you with stable and reliable power supply solutions.
Comprehensive power range
SRGENSET offers diesel generator sets with power ranging from 5-2000 kW and frequencies of 50/60 Hz, covering a wide range of applications.
Customized Services
SRGENSET offers custom diesel generator services; you can communicate with our engineers to personalize your generator set.
Certification
FAQ
Are you a diesel generator set manufacturer?
Yes, SRGENSET is a diesel generator manufacturer, and we have our own production plant in Huai’an City, Jiangsu Province, China.
What power rating of diesel generator do you provide?
SRGENSET offers diesel generators with power ranging from 5 to 2000 kW, primarily operating at frequencies of 50 Hz and 60 Hz.
Do you support custom diesel generators?
Yes, SRGENSET supports custom diesel generator services. We have a large stock of frequently customized parts, and you can discuss specific details with our engineers.
Does your factory have certification?
SRGENSET holds numerous certifications, including ISO 9001, ISO 14001, ISO 45001, and other factory certifications, as well as E49, CE, ICG, and other product certifications.
What is the normal delivery time?
SRGENSET maintains a small stock of standard models. If you require a small quantity of these models, we can ship them to you within a week. If you need bulk orders or customized products, we typically ship within 30-40 days.
DEEPSEA Controller
Other brand controller as option
Exrta Functions To Controlling
GPS+GPRS or 4G card, RS485 card, Etherent card
Paralleling genset control system
ComAp IG200 + Electrical breaker
Water Preheater
1.5kW or 2.5kW
Oil Preheater
150W
Air Preheater
Manual Oil Pump
Easy to drain oil
Six Way Fuel Valve
Change fuel coming from generator bottom tank or external fuel tank
Anti-condensation heater
Add it on the alternator to prevent condensation in high humidity area
Wireless Remote Control
Max. to 300M distance remote START / STOP
ATS Control Box
100A-3200A /4P, 100A-600A /2P
xternal Tank(1000L,2000L,3000L)
Transportable, environmentally friendly double walled fuel storage tank, on-site fuelling and auxiliary supply
Inquiry
Name
Email
Country
WhatsApp
Message
Get The Lowest Price
Other Series
SRGENSET Series
Cummins Series
Weichai Series
SDEC Series
+86 199 0150 8088
marson@generatorsr.com
No.6 Guohuai Avenue, Economic Development Zone, Xuyi County, Huai'an City, Jiangsu Province, China, 211700
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
Get Factory Price Now
Generator Type Open Type Silent Type
Phase Single phase Three Phases
Get The Latest Price
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
+86 199 0150 8088
marson@generatorsr.com
East side of Gong 7 Road, Maba Industrial zone, XuYi District, Huai An, Jiangsu, China
Get Factory Price Now
Get The Latest Price
Copyright © - SR Power
Email
marson@generatorsr.com
Contact Us
WhatsApp
+8619901508088
Scroll to Top
Custom Generator Solution
Generator Type Open Type Silent Type
Phase Single phase Three Phase
Send
Hello, how can I help you?
Hello, how can I help you?
Open Chat
Powered by Joinchat
