URL: https://generatorsr.com/hyundai-series/
Accessed: 2026-11-14

Hyundai Engine Generator Series | 50-900kW Industrial Gensets - SRGENSET
Skip to content
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Home
Product
Close Product
Open Product
Diesel Generator
Emisssion Gnerator
Gas Generator
SRGENSET
SDEC
WEICHAI
CUMMINS
PERKINS
SEM MITSUBISHI
EU Stage5
EU EPA
SDEC
WEICHAI
Customized
Close Customized
Open Customized
Super Silent
Paralled
Containerized
Special Condition
Solution
Close Solution
Open Solution
Telecom
Events & Rentals
Oil Gas
Industrial
Healthcare
Defense
Data Center
About
Close About
Open About
Blog
FAQ
Contact
Hyundai Generator Series
Hyundai Series
The diesel generator set is equipped with Hyundai’s diesel engine.
· Standby Power:50kw-900kw
· Type: Open/Silent/Super Silent/Mobile Trailer
· MOQ:1 Set
Get A Quote Now
50HZ
60HZ
Features
Accessories Optional
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford
| 70 | 56 | 62.5 | 50 | SP344CB | ECM | TAL-A42-H | SA224-50 | S1L2-Y1 | 2000*950*1060 | 2650*950*1450
| 87.5 | 70 | 80 | 64 | SP344CC | ECM | TAL-A44-C | SA224-70 | UCI224G | 2268*1094*1576 | 3151*1142*1714
| 185 | 148 | 167.5 | 134 | P086TI-1 | Elec | TAL-A44-K | SA274-144 | UCI274G | 2700*1200*1650 | 3860*1200*1850
| 220 | 176 | 200 | 160 | P086TI | Elec | TAL-A44-M | SA274-160 | UCI274H | 2700*1200*1650 | 3860*1200*1850
| 250 | 200 | 228.75 | 183 | DP086LA | Elec | TAL-A46-C | SA274-180 | UCDI274J | 2700*1200*1650 | 3860*1200*1850
| 300 | 240 | 272.5 | 218 | P126TI | Elec | TAL-A46-E | SAC4-240 | S4L1D-D4 | 3250*1300*1700 | 4260*1462*2100
| 400 | 320 | 365 | 292 | DP126LB | Elec | TAL-A46-H | SAC4-300 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300
| 450 | 360 | 407.5 | 326 | P158LE | Elec | TAL-A473-A | SAC4-320 | S4L1D-F4 | 3250*1600*2000 | 4260*1612*2300
| 500 | 400 | 456.25 | 365 | DP158LC | Elec | TAL-A473-B | SAC5-360 | S4L1D-G4 | 3350*1600*2000 | 4260*1612*2300
| 580 | 464 | 528.75 | 423 | DP158LD | Elec | TAL-A473-D | SAC5-450 | S5L1D-D4 | 3350*1600*2000 | 4260*1612*2300
| 625 | 500 | 573.75 | 459 | DP180LA | Elec | TAL-A473-E | SAC5-450 | S5L1D-E4 | 3500*1600*2050 | 4700*1630*2430
| 700 | 560 | 636.25 | 509 | DP180LB | Elec | TAL-A473-F | SAC5-500 | S5L1D-F4 | 3500*1600*2050 | 4700*1630*2430
| 750 | 600 | 688.75 | 551 | DP222LB | Elec | TAL-A49-B | SAC5-550 | S5L1D-G4 | 3960*1600*2250 | 5060*1912*2500
| 825 | 660 | 750 | 600 | DP222LC | Elec | TAL-A49-B | SAC5-550 | S5L1D-H4 | 3960*1600*2250 | 5060*1912*2500
| 906.25 | 725 | 807.5 | 646 | DP222CB | ECM | TAL-A49-C | SAV6-640 | S6L1D-C4 | 3960*1600*2250 | 5060*1912*2500
| 1000 | 800 | 908.75 | 727 | DP222CC | ECM | TAL-A49-D | SAV6-728 | S6L1D-D4 | 3960*1600*2250 | 5060*1912*2500
| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension
| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford
| 70.4 | 63.8 | 64 | 58 | SP344CB | ECM | TAL-A42-H | SA224-60 | S1L2-Y1 | 2000*950*1060 | 2650*950*1450
| 88 | 80.3 | 80 | 73 | SP344CC | ECM | TAL-A44-C | SA224-77 | UCI 224F | 2268*1094*1576 | 3151*1142*1714
| 187 | 169.4 | 170 | 154 | P086TI-1 | Elec | TAL-A44-K | SA274-154 | UCI 274F | 2700*1200*1650 | 3860*1200*1850
| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850
| 250.8 | 224.4 | 228 | 204 | DP086LA | Elec | TAL-A44-M | SA274-216 | UCI 274H | 2700*1200*1650 | 3860*1200*1850
| 293.7 | 272.8 | 267 | 248 | P126TI | Elec | TAL-A46-D | SA274-240 | UCDI 274K | 3250*1300*1700 | 4260*1462*2100
| 390.5 | 353.1 | 355 | 321 | DP126LB | Elec | TAL-A46-G | SA314-336 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300
| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300
| 507.1 | 457.6 | 461 | 416 | DP158LC | Elec | TAL-A473-A | SA314-432 | S4L1D-F4 | 3350*1600*2000 | 4260*1612*2300
| 551.1 | 498.3 | 501 | 453 | DP158LD | Elec | TAL-A473-B | SA354-480 | S4L1D-G4 | 3350*1600*2000 | 4260*1612*2300
| 611.6 | 554.4 | 556 | 504 | DP180LA | Elec | TAL-A473-C | SA354-540 | S5L1D-D4 | 3500*1600*2050 | 4700*1630*2430
| 660 | 597.3 | 600 | 543 | DP180LB | Elec | TAL-A473-D | SA354-540 | S5L1D-E4 | 3500*1600*2050 | 4700*1630*2430
| 724.9 | 655.6 | 659 | 596 | DP222LB | Elec | TAL-A473-E | SA354-600 | S5L1D-E4 | 3960*1600*2250 | 5060*1912*2500
| 771.1 | 698.5 | 701 | 635 | DP222LC | Elec | TAL-A473-F | SA354-648 | S5L1D-F4 | 3960*1600*2250 | 5060*1912*2500
| 818.4 | 741.4 | 744 | 674 | DP222CB | ECM | TAL-A49-B | SA354-672 | S5L1D-G4 | 3960*1600*2250 | 5060*1912*2500
| 995.5 | 897.6 | 905 | 816 | DP222CC | ECM | TAL-A49-C | SA404-874 | S6L1D-D4 | 3960*1600*2250 | 5060*1912*2500
Generator Set Parameters - Perkins Engine
Engine
| Fuel Consumption per hour | 190-250g/kWh
Diesel Generator Set
| Phase | AC Three Phase
| Power Factor (cosΦ) | 0.8(lag)
| Fuel Tank Capacity | 100L-10000L
| Noise Level | ≤75 db
| Type | Open,Slient(Super Slient),Protable,Containerized
| Color | Customization available
| Certification | ISO9001/ISO14001/CE/E49
| Warranty | One Year/1000 Running Hour
Diesel Generator Manufacturers
SRGENSET is a diesel generator set manufacturer in China. We help our customers obtain reliable mains/emergency power sources by providing reliable power supply solutions for various applications.
· Advanced Diesel Generator Production Line
· Independent design and assembly, supporting customer customization.
· A rigorous review process ensures high-quality diesel generators.
Tell Us Your Needs
Characteristics
Canopy
The canopy is compact and strong, reducing space occupation, suitable for various application places.
High Level Rust Proof Technology
Three layers of anti rust coating (electrophoretic, two layers of spray coating)
Noise Cancellation
Standard 30 mesh sponge effectively reduces engine running noise by 20-30dBA
Muffler
High performance muffler with a maximum noise reduction effect of over 25dBA
Bounded Fuel Tank
Bounded fuel tank to prevent liquid leakage, the internal structure of the tank is designed to prevent surge and is better for safe transporta- tion. The large capacity tank provides more than 12 hours of generator running.
Moving & Transportation
Forklift hole,lifting rods& hock holes,pull rod are convenient for the generator movement and transportation.
Output Terminals & Sockets
Output terminals & multi sockets are easly and conveniently adapted to various power output connections.
Rental Generator Design
Outdoor rainproof and rustproof canopy, strong chassis suitable for rental generator applications.
Generator Set Structure
Slient Diesel Generator Set
Open Diesel Generator Set
Why Choose SRGENSET ?
Rich Experience
SRGENSET has over a decade of industry experience in diesel generator set manufacturing, enabling it to meet a wide range of customer application needs.
Strong Production Capacity
SRGENSET has two advanced diesel generator production lines, and we can supply more than 10,000 diesel generator sets annually.
Certified Factory
SRGENSET factory is ISO9001 and ISO14001 certified, and our diesel generator sets have CE and ICG certifications.
Multi-brand Collaboration
SRGENSET partners with several well-known brands, such as Pekins and Cummins, to provide you with stable and reliable power supply solutions.
Comprehensive power range
SRGENSET offers diesel generator sets with power ranging from 5-2000 kW and frequencies of 50/60 Hz, covering a wide range of applications.
Customized Services
SRGENSET offers custom diesel generator services; you can communicate with our engineers to personalize your generator set.
Certification
FAQ
Are you a diesel generator set manufacturer?
Yes, SRGENSET is a diesel generator manufacturer, and we have our own production plant in Huai’an City, Jiangsu Province, China.
What power rating of diesel generator do you provide?
SRGENSET offers diesel generators with power ranging from 5 to 2000 kW, primarily operating at frequencies of 50 Hz and 60 Hz.
Do you support custom diesel generators?
Yes, SRGENSET supports custom diesel generator services. We have a large stock of frequently customized parts, and you can discuss specific details with our engineers.
Does your factory have certification?
SRGENSET holds numerous certifications, including ISO 9001, ISO 14001, ISO 45001, and other factory certifications, as well as E49, CE, ICG, and other product certifications.
What is the normal delivery time?
SRGENSET maintains a small stock of standard models. If you require a small quantity of these models, we can ship them to you within a week. If you need bulk orders or customized products, we typically ship within 30-40 days.
DEEPSEA Controller
Other brand controller as option
Exrta Functions To Controlling
GPS+GPRS or 4G card, RS485 card, Etherent card
Paralleling genset control system
ComAp IG200 + Electrical breaker
Water Preheater
1.5kW or 2.5kW
Oil Preheater
150W
Air Preheater
Manual Oil Pump
Easy to drain oil
Six Way Fuel Valve
Change fuel coming from generator bottom tank or external fuel tank
Anti-condensation heater
Add it on the alternator to prevent condensation in high humidity area
Wireless Remote Control
Max. to 300M distance remote START / STOP
ATS Control Box
100A-3200A /4P, 100A-600A /2P
xternal Tank(1000L,2000L,3000L)
Transportable, environmentally friendly double walled fuel storage tank, on-site fuelling and auxiliary supply
Inquiry
Name
Email
Country
WhatsApp
Message
Get The Lowest Price
Other Series
SRGENSET Series
Cummins Series
Weichai Series
SDEC Series
+86 199 0150 8088
marson@generatorsr.com
No.6 Guohuai Avenue, Economic Development Zone, Xuyi County, Huai'an City, Jiangsu Province, China, 211700
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
Get Factory Price Now
Generator Type Open Type Silent Type
Phase Single phase Three Phases
Get The Latest Price
Links
Home
Product
About Us
Contact Us
FAQ
Home
Product
About Us
Contact Us
FAQ
Products
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
5kw – 15kw(Portable)
10kw – 100kw
100kw – 300kw
300kw – 500kw
500kw – 1000kw
1000kw – 2000kw
+86 199 0150 8088
marson@generatorsr.com
East side of Gong 7 Road, Maba Industrial zone, XuYi District, Huai An, Jiangsu, China
Get Factory Price Now
Get The Latest Price
Copyright © - SR Power
Email
marson@generatorsr.com
Contact Us
WhatsApp
+8619901508088
Scroll to Top
Custom Generator Solution
Generator Type Open Type Silent Type
Phase Single phase Three Phase
Send
Hello, how can I help you?
Hello, how can I help you?
Open Chat
Powered by Joinchat
