URL: https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf
Accessed: 2026-11-02

PI044F - Winding 311
APPROVED DOCUMENT
Technical Data Sheet
PI044F
SPECIFICATIONS & OPTIONS
| STANDARDS | TERMINALS & TERMINAL BOX
| Stamford industrial generators meet the requirements of | Standard generators are 3-phase reconnectable with 12
| BS EN 60034 and the relevant section of other | ends brought out to the terminals, which are mounted at
| international standards such as BS5000, VDE 0530, | the non-drive end of the generator. Dedicated single
| NEMA MG1-32, IEC34, CSA C22.2-100, AS1359. | phase generators are also available. A sheet steel
| Other standards and certifications can be considered on | terminal box contains provides ample space for the
| request. | customers' wiring and gland arrangements. Alternative
terminal boxes are available for customers who want to fit
| VOLTAGE REGULATOR | additional components in the terminal box.
| AS480 AVR fitted as STANDARD | SHAFT & KEYS
| With this self-excited system the main stator provides | All generator rotors are dynamically balanced to better
| power via the AVR to the exciter stator. The high | than BS6861:Part 1 Grade 2.5 for minimum vibration in
| efficiency semi-conductors of the AVR ensure positive | operation. Two bearing generators are balanced with a
| build-up from initial low levels of residual voltage. | half key.
The exciter rotor output is fed to the main rotor through a
| three-phase full-wave bridge rectifier. The rectifier is | APPROVED DOCUMENTINSULATION / IMPREGNATION
protected by a surge suppressor against surges caused,
| for example, by short circuit or out-of-phase paralleling. | The insulation system is class 'H'.
| The AS480 will support | limited accessories, RFI
All wound components are impregnated with materials and
| suppession remote voltage trimmer and for the P1 range | processes designed specifically to provide the high build
| only a 'droop' Current Transformer (CT) to permit parallel | required for static windings and the high mechanical
| operation with other ac generators. | strength required for rotating components.
The AVR is can be fitted to either side of the generator in
| its own housing in the non-drive end bracket. | QUALITY ASSURANCE
| Excitation Boost System (EBS) (OPTIONAL) | Generators
| are | manufactured
| using | production
procedures having a quality assurance level to BS EN ISO
| The EBS is a single, self-contained unit, attached to the | 9001.
non-drive end of the generator.
| The EBS unit consists of the Excitation Boost Controller | The stated voltage regulation may not be maintained in
| (EBC) and an Excitation Boost Generator (EBG). Under | the presence of certain radio transmitted signals. Any
| fault conditions, or when the generator is subjected to a | change in performance will fall within the limits of Criteria
| large impact load such as a motor starting, the generator | 'B' of EN 61000-6-2:2001. At no time will the steady-state
| voltage will drop. The EBC senses the drop in voltage | voltage regulation exceed 2%.
and engages the output power of the EBG. This
| additional power feeds the generator’s excitation system, | DE RATES
supporting the load until breaker discrimination can
| remove the fault or enable the generator to pick up a | All values tabulated on page 9 are subject to the following
| motor and drive the voltage recovery. | reductions
| WINDINGS & ELECTRICAL PERFORMANCE | 5% when air inlet filters are fitted.
3% for every 500 metres by which the operating altitude
| All generator stators are wound to 2/3 pitch. This | exceeds 1000 metres above mean sea level.
| eliminates triplen (3rd, 9th, 15th …) harmonics on the | 3% for every 5°C by which the operational ambient
| voltage waveform and is found to be the optimum design | temperature exceeds 40°C.
| for trouble-free supply of non-linear loads. The 2/3 pitch | Note: Requirement for operating in an ambient exceeding
| design avoids excessive neutral currents sometimes | 60°C must be referred to the factory.
seen with higher winding pitches, when in parallel with
| the mains. A fully connected damper winding reduces | 5% For reverse rotation
| oscillations during paralleling. This winding, with the 2/3 | (Standard rotation CW when viewed from DE)
pitch and carefully selected pole and tooth designs,
| ensures very low waveform distortion. | NB Continuous development of our products entitles us
to change specification details without notice, therefore
they must not be regarded as binding.
Front cover drawing typical of product range.
2
PI044F
WINDING 311
| CONTROL SYSTEM | STANDARD AS480 AVR (SELF EXCITED)
| VOLTAGE REGULATION | ± 1.0 %
| SUSTAINED SHORT CIRCUIT | SELF EXCITED MACHINES DO NOT SUSTAIN
| A | SHORT
| CIRCUIT | CURRENT
| CONTROL SYSTEM | AS480 AVR WITH OPTIONAL EXCITATION BOOST SYSTEM (EBS)
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVE (page 8)
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.951 Ohms PER PHASE AT 22°C SERIES STAR CONNECTED
| ROTOR WDG. RESISTANCE | 0.465 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 18.5 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.228 Ohms PER PHASE AT 22°C
| EBS STATOR RESISTANCE | APPROVED DOCUMENT | 12.9 Ohms at 22°C
| R.F.I. SUPPRESSION | BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6309 - 2RS. (ISO)
| BEARING NON-DRIVE END | BALL. 6306 - 2RS. (ISO)
| 1 BEARING | 2 BEARING
| WITH | EBS
| WITHOUT EBS | WITH
| EBS | WITHOUT
EBS
| WEIGHT COMP. GENERATOR | 89 kg | 87.3 kg | 92 kg | 90.3 kg
| WEIGHT WOUND STATOR | 33 kg | 33 kg | 33 kg | 33 kg
| WEIGHT WOUND ROTOR | 31.62 kg | 29.92 kg | 32.62 kg | 30.92 kg
| WR² INERTIA | 0.1113 kgm2 | 0.1096 kgm2 | 0.1114 kgm2 | 0.1097 kgm2
| SHIPPING WEIGHTS in a crate | 106 kg | 104.3 kg | 115 kg | 113.3 kg
| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.110 m³/sec 233cfm | 0.135 m³/sec 286 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 12.5 | 12.5 | 12.5 | 11.9 | 13.8 | 14.7 | 15.2 | 15.6
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.03 | 1.83 | 1.70 | 1.44 | 2.42 | 2.30 | 2.18 | 2.05
| X'd DIR. AXIS TRANSIENT | 0.20 | 0.18 | 0.17 | 0.14 | 0.24 | 0.23 | 0.22 | 0.20
| X''d DIR. AXIS SUBTRANSIENT | 0.13 | 0.12 | 0.11 | 0.09 | 0.16 | 0.15 | 0.14 | 0.14
| Xq QUAD. AXIS REACTANCE | 0.98 | 0.88 | 0.82 | 0.69 | 1.16 | 1.10 | 1.04 | 0.98
| X''q QUAD. AXIS SUBTRANSIENT | 0.21 | 0.19 | 0.18 | 0.15 | 0.25 | 0.24 | 0.23 | 0.21
| XL LEAKAGE REACTANCE | 0.08 | 0.07 | 0.07 | 0.06 | 0.09 | 0.09 | 0.08 | 0.08
| X2 NEGATIVE SEQUENCE | 0.18 | 0.16 | 0.15 | 0.13 | 0.21 | 0.20 | 0.19 | 0.18
| X0ZERO SEQUENCE | 0.09 | 0.08 | 0.07 | 0.06 | 0.10 | 0.10 | 0.09 | 0.08
| REACTANCES ARE SATURATED | VALUES ARE
| PER UNIT AT RATING | AND
| VOLTAGE | INDICATED
| T'd TRANSIENT TIME CONST. | 0.009 s
| T''d SUB-TRANSTIME CONST. | 0.002 s
| T'do O.C. FIELD TIME CONST. | 0.2 s
| Ta ARMATURE TIME CONST. | 0.007 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | PI044F
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
APPROVED DOCUMENT
4
| 60 | PI044F
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
APPROVED DOCUMENT
5
PI044F
Winding 311
AS480 AVR Without EBS
Locked Rotor Motor Starting Curves
50
Hz
| 346V | 380V | 400V | 415V | 440V
30
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
APPROVED DOCUMENT
10
5
0
| 0 | 2 | 4 | 6 | 8 | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24
LOCKED ROTOR kVA
60
Hz
| 30 | 380V | 416V | 440V | 460V | 480V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35
LOCKED ROTOR kVA
6
PI044F
Winding 311
AS480 AVR With EBS fitted
Locked Rotor Motor Starting Curves
50
Hz
| 346V | 380V | 400V | 415V | 440V
30
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
APPROVED DOCUMENT
10
5
0
| 0 | 2 | 4 | 6 | 8 | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24 | 26
LOCKED ROTOR kVA
60
Hz
| 380V | 416V | 440V | 460V | 480V
30
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35
LOCKED ROTOR kVA
7
PI044F
WITH EBS FITTED
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation at Rated | Speed
Based on star (wye) connection.
| 50 | 1000
Hz
SYMMETRICAL
ASYMMETRICAL
CURRENT (Amps)100
| 10 | APPROVED DOCUMENT
| 0.001 | 0.01 | TIME (secs) 0.1 | 1 | 10
| Sustained | Short
| Circuit | = | 72
Amps
| 60 | 1000
Hz
SYMMETRICAL
ASYMMETRICAL
CURRENT (Amps)100
10
| 0.001 | 0.01 | TIME (secs) 0.1 | 1 | 10
Sustained Short Circuit = 90 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable
| time 0.001 seconds and the minimum current | to the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.05 | 440v | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.09 | 460v | X 1.10
| Max. sustained duration | 10 sec. | 5 sec. | 2 sec.
| 440v | X 1.16 | 480v | X 1.15
All other times are unchanged
| The sustained current value | is constant irrespective | Note 3
| of voltage level | Curves are drawn for Star (Wye) connected machines. For other
connection the following multipliers should be applied to current
values as shown :
Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
8
PI044F
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C
| Standby | - | 150/40°C
| Standby | - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 11.4 | 11.4 | 11.4 | 10.8 | 12.5 | 12.5 | 12.5 | 11.9 | 13.5 | 13.5 | 13.5 | 12.8 | 13.8 | 13.8 | 13.8 | 13.1
| kW | 9.1 | 9.1 | 9.1 | 8.6 | 10.0 | 10.0 | 10.0 | 9.5 | 10.8 | 10.8 | 10.8 | 10.2 | 11.0 | 11.0 | 11.0 | 10.5
| Efficiency (%) | 82.5 | 82.8 | 82.9 | 83.3 | 81.7 | 82.1 | 82.3 | 82.9 | 80.9 | 81.3 | 81.6 | 82.4 | 80.6 | 81.1 | 81.4 | 82.2
| kW Input | 11.0 | 11.0 | 11.0 | 10.3 | 12.2 | 12.2 | 12.2 | 11.5 | 13.3 | 13.3 | 13.2 | 12.4 | 13.6 | 13.6 | 13.5 | 12.8
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | APPROVED DOCUMENT440460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 12.5 | 13.4 | 13.8 | 14.3 | 13.8 | 14.7 | 15.2 | 15.6 | 14.9 | 15.9 | 16.4 | 16.9 | 15.1 | 16.2 | 16.7 | 17.2
| kW | 10.0 | 10.7 | 11.0 | 11.4 | 11.0 | 11.8 | 12.2 | 12.5 | 11.9 | 12.7 | 13.1 | 13.5 | 12.1 | 13.0 | 13.4 | 13.8
| Efficiency (%) | 83.3 | 83.3 | 83.4 | 83.4 | 82.7 | 82.7 | 82.8 | 82.8 | 82.1 | 82.0 | 82.1 | 82.2 | 82.0 | 81.9 | 82.0 | 82.0
| kW Input | 12.0 | 12.8 | 13.2 | 13.7 | 13.3 | 14.3 | 14.7 | 15.1 | 14.5 | 15.5 | 16.0 | 16.4 | 14.8 | 15.9 | 16.3 | 16.8
DIMENSIONS
9
APPROVED DOCUMENT
Head Office Address:
Barnack Road, Stamford
Lincolnshire, PE9 2NB
United Kingdom
Tel: +44 (0) 1780 484000
Fax: +44 (0) 1780 484100
www.cumminsgeneratortechnologies.com
Copyright 2010, Cummins Generator Technologies Ltd, All Rights Reserved
| Stamford and AvK are registered trade marks of Cummins Generator Technologies | Ltd
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
PI044F-311-TD-EN-SG-A
