URL: https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf
Accessed: 2026-11-02

PI044G - Winding 14
Technical Data Sheet
APPROVED DOCUMENT
APPROVED DOCUMENT
PI044G
SPECIFICATIONS & OPTIONS
| STANDARDS | TERMINALS & TERMINAL BOX
| Stamford industrial generators meet the requirements of | Standard generators are 3-phase reconnectable with 12
| BS EN 60034 and the relevant section of other | ends brought out to the terminals, which are mounted at
| international standards such as BS5000, VDE 0530, | the non-drive end of the generator. Dedicated single
| NEMA MG1-32, IEC34, CSA C22.2-100, AS1359. | phase generators are also available. A sheet steel
| Other standards and certifications can be considered on | terminal box contains provides ample space for the
| request. | customers' wiring and gland arrangements. Alternative
terminal boxes are available for customers who want to fit
| VOLTAGE REGULATOR | additional components in the terminal box.
| AS480 AVR fitted as STANDARD | SHAFT & KEYS
| With this self-excited system the main stator provides | All generator rotors are dynamically balanced to better
| power via the AVR to the exciter stator. The high | than BS6861:Part 1 Grade 2.5 for minimum vibration in
| efficiency semi-conductors of the AVR ensure positive | operation. Two bearing generators are balanced with a
| build-up from initial low levels of residual voltage. | half key.
The exciter rotor output is fed to the main rotor through a
| three-phase full-wave bridge rectifier. The rectifier is | APPROVED DOCUMENTINSULATION / IMPREGNATION
protected by a surge suppressor against surges caused,
| for example, by short circuit or out-of-phase paralleling. | The insulation system is class 'H'.
| The AS480 will support | limited accessories, RFI
All wound components are impregnated with materials and
| suppession remote voltage trimmer and for the P1 range | processes designed specifically to provide the high build
| only a 'droop' Current Transformer (CT) to permit parallel | required for static windings and the high mechanical
| operation with other ac generators. | strength required for rotating components.
The AVR is can be fitted to either side of the generator in
| its own housing in the non-drive end bracket. | QUALITY ASSURANCE
| Excitation Boost System (EBS) (OPTIONAL) | Generators
| are | manufactured
| using | production
procedures having a quality assurance level to BS EN ISO
| The EBS is a single, self-contained unit, attached to the | 9001.
non-drive end of the generator.
| The EBS unit consists of the Excitation Boost Controller | The stated voltage regulation may not be maintained in
| (EBC) and an Excitation Boost Generator (EBG). Under | the presence of certain radio transmitted signals. Any
| fault conditions, or when the generator is subjected to a | change in performance will fall within the limits of Criteria
| large impact load such as a motor starting, the generator | 'B' of EN 61000-6-2:2001. At no time will the steady-state
| voltage will drop. The EBC senses the drop in voltage | voltage regulation exceed 2%.
and engages the output power of the EBG. This
| additional power feeds the generator’s excitation system, | DE RATES
supporting the load until breaker discrimination can
| remove the fault or enable the generator to pick up a | All values tabulated on page 7 are subject to the following
| motor and drive the voltage recovery. | reductions
| WINDINGS & ELECTRICAL PERFORMANCE | 5% when air inlet filters are fitted.
3% for every 500 metres by which the operating altitude
| All generator stators are wound to 2/3 pitch. This | exceeds 1000 metres above mean sea level.
| eliminates triplen (3rd, 9th, 15th …) harmonics on the | 3% for every 5°C by which the operational ambient
| voltage waveform and is found to be the optimum design | temperature exceeds 40°C.
| for trouble-free supply of non-linear loads. The 2/3 pitch | Note: Requirement for operating in an ambient exceeding
| design avoids excessive neutral currents sometimes | 60°C must be referred to the factory.
seen with higher winding pitches, when in parallel with
| the mains. A fully connected damper winding reduces | 5% For reverse rotation
| oscillations during paralleling. This winding, with the 2/3 | (Standard rotation CW when viewed from DE)
pitch and carefully selected pole and tooth designs,
| ensures very low waveform distortion. | NB Continuous development of our products entitles us
to change specification details without notice, therefore
they must not be regarded as binding.
Front cover drawing typical of product range.
2
PI044G
WINDING 14
| CONTROL SYSTEM | STANDARD AS480 AVR (SELF EXCITED)
| VOLTAGE REGULATION | ± 1.0 %
| SUSTAINED SHORT CIRCUIT | SELF EXCITED MACHINES DO NOT SUSTAIN
| A | SHORT
| CIRCUIT | CURRENT
| CONTROL SYSTEM | AS480 AVR WITH OPTIONAL EXCITATION BOOST SYSTEM (EBS)
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVE (page 6)
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.46 Ohms PER PHASE AT 22°C SERIES STAR CONNECTED
| ROTOR WDG. RESISTANCE | 0.551 Ohms at 22°C
| EXCITER STATOR RESISTANCE | APPROVED DOCUMENT | 18.5 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.228 Ohms PER PHASE AT 22°C
| EBS STATOR RESISTANCE | 12.9 Ohms at 22°C
| R.F.I. SUPPRESSION | BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6309-2RS (ISO)
| BEARING NON-DRIVE END | BALL. 6306-2RS (ISO)
| 1 BEARING | 2 BEARING
| WITH EBS | WITHOUT EBS
| WITH EBS | WITHOUT EBS
| WEIGHT COMP. GENERATOR | 96 kg | 94.3 kg | 99 kg | 97.3 kg
| WEIGHT WOUND STATOR | 36 kg | 36 kg | 36 kg | 36 kg
| WEIGHT WOUND ROTOR | 34.94 kg | 33.24 kg | 35.94 kg | 34.24 kg
| WR² INERTIA | 0.1266 kgm2 | 0.1249 kgm2 | 0.1267 kgm2 | 0.125 kgm2
| SHIPPING WEIGHTS in a crate | 112 kg | 110.3 kg | 121 kg | 119.3 kg
| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.135 m³/sec 286 cfm
| VOLTAGE SERIES STAR | 380 / 220 | 400 / 230 | 416 / 240
| kVA BASE RATING FOR REACTANCE | 18.8 | 18.8 | 18.8
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.19 | 1.98 | 1.83
| X'd DIR. AXIS TRANSIENT | 0.23 | 0.21 | 0.19
| X''d DIR. AXIS SUBTRANSIENT | 0.16 | 0.14 | 0.13
| Xq QUAD. AXIS REACTANCE | 1.05 | 0.95 | 0.88
| X''q QUAD. AXIS SUBTRANSIENT | 0.23 | 0.21 | 0.19
| XL LEAKAGE REACTANCE | 0.08 | 0.08 | 0.07
| X2 NEGATIVE SEQUENCE | 0.19 | 0.17 | 0.16
| X0 ZERO SEQUENCE | 0.10 | 0.09 | 0.08
| REACTANCES ARE SATURATED | VALUES
| ARE | PER
| UNIT AT | RATING
| AND | VOLTAGE
INDICATED
| T'd TRANSIENT TIME CONST. | 0.012 s
| T''d SUB-TRANSTIME CONST. | 0.003 s
| T'do O.C. FIELD TIME CONST. | 0.26 s
| Ta ARMATURE TIME CONST. | 0.007 s
| SHORT CIRCUIT RATIO | 1/Xd
3
PI044G
Winding 14
| THREE | PHASE EFFICIENCY
CURVES
APPROVED DOCUMENT
4
PI044G
Winding 14
Locked Rotor Motor Starting Curves
AS480 AVR Without EBS
| 30 | 380V | 400V | 416V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
APPROVED DOCUMENT
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45
| LOCKED | ROTOR kVA
| AS480 | AVR
With EBS
| 30 | 380V | 400V | 416V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50
| LOCKED ROTOR | kVA
5
PI044G
Winding 14
WITH EBS FITTED
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
1000
SYMMETRICAL
ASYMMETRICAL
CURRENT (Amps)100
| 10 | APPROVED DOCUMENT
| 0.001 | 0.01
| TIME (secs) | 0.1 | 1 | 10
| Sustained | Short
| Circuit | = | 110 Amps
| Note 1 | Note 2
| The following multiplication factors should | The following multiplication factor should be used to convert the values
| be used to adjust the values from curve | calculated in accordance with NOTE 1 to those applicable to the various
| between time 0.001 seconds and the | types of short circuit :
minimum current point in respect of nominal
operating voltage :
| 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.05
| Sustained | x 1.00 | x 1.50 | x 2.50
| 416V | X 1.09
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| All | other
| times | are unchanged
The sustained current value is constant irrespective
of voltage level
6
PI044G
| Winding 14 / 0.8 Power | Factor
| 60Hz | RATINGS
| Class - Temp Rise | Cont. | F - 105/40°C
| Cont. | H - 125/40°C | Standby - 150/40°C | Standby - 163/27°C
| Series Star (V) | 380 | 400 | 416 | 380 | 400 | 416 | 380 | 400 | 416 | 380 | 400 | 416
| Parallel StarStar (V) | 190 | 200 | 208 | 190 | 200 | 208 | 190 | 200 | 208 | 190 | 200 | 208
| Series Delta (V) | 220 | 230 | 240 | 220 | 230 | 240 | 220 | 230 | 240 | 220 | 230 | 240
| kVA | 16.9 | 16.9 | 16.9 | 18.8 | 18.8 | 18.8 | 19.7 | 19.7 | 19.7 | 20.5 | 20.5 | 20.5
| kW | 13.5 | 13.5 | 13.5 | 15.0 | 15.0 | 15.0 | 15.8 | 15.8 | 15.8 | 16.4 | 16.4 | 16.4
| Efficiency (%) | 84.4 | 84.8 | 85.0 | 83.4 | 83.9 | 84.2 | 82.9 | 83.4 | 83.8 | 82.4 | 83.0 | 83.4
| kW Input | 16.0 | 15.9 | 15.9 | 18.0 | 17.9 | 17.8 | 19.1 | 18.9 | 18.9 | 19.9 | 19.8 | 19.7
DIMENSIONSAPPROVED DOCUMENT
7
APPROVED DOCUMENT
Head Office Address:
Barnack Road, Stamford
Lincolnshire, PE9 2NB
United Kingdom
Tel: +44 (0) 1780 484000
Fax: +44 (0) 1780 484100
www.cumminsgeneratortechnologies.com
Copyright 2010, Cummins Generator Technologies Ltd, All Rights Reserved
| Stamford and AvK are registered trade marks of Cummins Generator Technologies | Ltd
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
PI044G-14-TD-EN-SG-A
