URL: https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf
Accessed: 2026-11-11

UCI274H - Winding 311
Technical Data Sheet
UCI274H
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Stamford industrial generators meet the requirements of | All generator stators are wound to 2/3 pitch. This eliminates
| BS EN 60034 and the relevant section of other international | triplen (3rd, 9th, 15th …) harmonics on the voltage waveform
| standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, | and is found to be the optimum design for trouble-free supply
| CSA C22.2-100, AS1359. | of non-linear loads. The 2/3 pitch design avoids excessive
| Other standards and certifications can be considered on request. | neutral currents sometimes seen with higher winding pitches,
when in parallel with the mains. A fully connected damper
| VOLTAGE REGULATORS | winding reduces oscillations during paralleling. This winding,
with the 2/3 pitch and carefully selected pole and tooth
| SX460 AVR - OBSOLETE | designs, ensures very low waveform distortion.
| With this self excited control system the main stator supplies | TERMINALS & TERMINAL BOX
power via the Automatic Voltage Regulator (AVR) to the exciter
| stator. The high efficiency semiconductors of the AVR ensure | Standard generators are 3-phase reconnectable with 12 ends
| positive build-up from initial low levels of residual voltage. | brought out to the terminals, which are mounted on a cover at
| The exciter rotor output is fed to the main rotor through a three | the non-drive end of the generator. A sheet steel terminal box
| phase full wave bridge rectifier. This rectifier is protected by a | contains the AVR and provides ample space for the customers'
| surge suppressor against surges caused, for example, by short | wiring and gland arrangements. It has removable panels for
| circuit. | easy access.
| AS440 AVR - STANDARD | SHAFT & KEYS
| With this self-excited system the main stator provides power via | All generator rotors are dynamically balanced to better than
| the AVR to the exciter stator. | The high efficiency semi- | BS6861:Part 1 Grade 2.5 for minimum vibration in operation.
| conductors of the AVR ensure positive build-up from initial low | Two bearing generators are balanced with a half key.
levels of residual voltage.
The exciter rotor output is fed to the main rotor through a three-
| phase full-wave bridge rectifier. The rectifier is protected by a | INSULATION/IMPREGNATION
surge suppressor against surges caused, for example, by short
| circuit or out-of-phase paralleling. | The insulation system is class 'H'.
| The AS440 will support a range of electronic accessories, | All wound components are impregnated with materials and
| including a 'droop' Current Transformer (CT) to permit parallel | processes designed specifically to provide the high build
| operation with other ac generators. | required for static windings and the high mechanical strength
required for rotating components.
MX341 AVR
QUALITY ASSURANCE
This sophisticated AVR is incorporated into the Stamford
| Permanent Magnet Generator (PMG) control system. | Generators are manufactured using production procedures
| The PMG provides power via the AVR to the main exciter, giving | having a quality assurance level to BS EN ISO 9001.
a source of constant excitation power independent of generator
| output. The main exciter output is then fed to the main rotor, | The stated voltage regulation may not be maintained in the
| through a full wave bridge, protected by a surge suppressor. | presence of certain radio transmitted signals. Any change in
| The AVR has in-built protection against sustained over- | performance will fall within the limits of Criteria 'B' of EN 61000-
| excitation, caused by internal or external faults. This de-excites | 6-2:2001. At no time will the steady-state voltage regulation
| the machine after a minimum of 5 seconds. | exceed 2%.
An engine relief load acceptance feature can enable full load to
| be applied to the generator in a single step. | DE RATES
If three-phase sensing is required with the PMG system the
| MX321 AVR must be used. | All values tabulated on page 8 are subject to the following
| We recommend three-phase sensing for applications with | reductions
greatly unbalanced or highly non-linear loads.
5% when air inlet filters are fitted.
| MX321 AVR | 3% for every 500 metres by which the operating altitude
exceeds 1000 metres above mean sea level.
| The most sophisticated of all our AVRs combines all the features | 3% for every 5°C by which the operational ambient
| of the MX341 with, additionally, three-phase rms sensing, for | temperature exceeds 40°C.
| improved regulation and performance. | Note: Requirement for operating in an ambient exceeding
| Over voltage protection is built-in and short circuit current level | 60°C must be referred to the factory.
adjustments is an optional facility.
NB Continuous development of our products entitles us to
change specification details without notice, therefore they must
not be regarded as binding.
Front cover drawing typical of product range.
2
UCI274H
WINDING 311
| CONTROL SYSTEM | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX321 | MX341
| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 7)
| CONTROL SYSTEM | SELF EXCITED
| A.V.R. | SX460 | AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | SERIES 4 CONTROL DOES NOT SUSTAIN A SHORT CIRCUIT
CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.0155
| Ohms | PER PHASE AT 22°C SERIES STAR
CONNECTED
| ROTOR WDG. RESISTANCE | 1.82 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 20 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.091 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6315-2RS (ISO)
| BEARING NON-DRIVE END | BALL. 6310-2RS (ISO)
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 626 kg | 641 kg
| WEIGHT WOUND STATOR | 253 kg | 253 kg
| WEIGHT WOUND ROTOR | 227.53 kg | 216.57 kg
| WR² INERTIA | 1.9349 kgm2 | 1.8843 kgm2
| SHIPPING WEIGHTS in a crate | 659 kg | 673 kg
| PACKING CRATE SIZE | 123 x 67 x 103 (cm) | 123 x 67 x 103 (cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.514 m³/sec 1090 cfm | 0.617 m³/sec 1308 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 200 | 200 | 200
| N/A | 237.5 | 245 | 245 | 255
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.11 | 1.91 | 1.77
| - | 2.50 | 2.31 | 2.11 | 2.02
| X'd DIR. AXIS TRANSIENT | 0.18 | 0.16 | 0.15
| - | 0.21 | 0.19 | 0.18 | 0.17
| X''d DIR. AXIS SUBTRANSIENT | 0.12 | 0.11 | 0.10
| - | 0.14 | 0.13 | 0.12 | 0.11
| Xq QUAD. AXIS REACTANCE | 1.28 | 1.15 | 1.07
| - | 1.53 | 1.41 | 1.29 | 1.23
| X''q QUAD. AXIS SUBTRANSIENT | 0.17 | 0.15 | 0.14
| - | 0.20 | 0.18 | 0.17 | 0.16
| XL LEAKAGE REACTANCE | 0.08 | 0.08 | 0.07
| - | 0.10 | 0.09 | 0.08 | 0.08
| X2 NEGATIVE SEQUENCE | 0.13 | 0.12 | 0.11
| - | 0.16 | 0.15 | 0.13 | 0.13
| X0 ZERO SEQUENCE | 0.08 | 0.08 | 0.07
| - | 0.10 | 0.09 | 0.08 | 0.08
| REACTANCES ARE SATURATED | VALUES ARE
| PER | UNIT AT RATING
| AND | VOLTAGE
INDICATED
| T'd TRANSIENT TIME CONST. | 0.042 s
| T''d SUB-TRANSTIME CONST. | 0.012 s
| T'do O.C. FIELD TIME CONST. | 1.1 s
| Ta ARMATURE TIME CONST. | 0.012 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | UCI274H
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
4
| 60 | UCI274H
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
5
UCI274H
Winding 311
| Locked | Rotor Motor Starting
Curve
50
| MX | Hz
SX
| 30 | 346V | 380V 400V | 415V | 30 | 346V | 380V | 400V | 415V
| 25 | 25
| . | .
| 20 | 20
| P | P
| I | I
| D | D
| E | E
| G | G
| A | A
| T | T
| L | 15
| L | 15
| O | O
| V | V
| T | T
| N | N
| E | E
| I | I
| S | S
| N | N
| A | A
| R | 10
| R | 10
| T | T
| T | T
| N | N
| E | E
| C | C
| PER | PER
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 0 | 100 | 200 | 300 | 400 | 500 | 600
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
60
| MX | Hz
SX
| 30 | 380V | 416V | 440V | 460V | 480V | 30 | 380V | 416V | 440V | 460V | 480V
| 25 | 25
| . | .
| 20 | 20
| DIP | DIP
| E | E
| G | G
| A | A
| T | T
| L | 15
| L | 15
| O | O
| V | V
| T | T
| N | N
| E | E
| I | I
| S | S
| N | N
| A | A
| R | 10
| R | 10
| T | T
| T | T
| N | N
| E | E
| C | C
| PER | PER
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900 | 1000 | 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
6
UCI274H
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation at | Rated
Speed
Based on star (wye) connection.
50
| Hz | 10000
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = | 1,000
Amps
| 60 | 10000
Hz
| CURRENT (Amps) | 1000
SYMMETRICAL
ASYMMETRICAL
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 1,400 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable to
| time 0.001 seconds and the minimum current | the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.07 | 440v | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.12 | 460v | X 1.12
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 480v | X 1.17
| All other | times
are unchanged
| The sustained current value | is constant irrespective
| of | Note 3
| voltage level | Curves are drawn for Star (Wye) connected machines. For other
connection the following multipliers should be applied to current
values as shown :
7
UCI274H
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C
| Standby - | 150/40°C
| Standby - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 182.0 182.0 | 182.0
| N/A | 200.0 200.0 200.0
| N/A | 212.0 212.0 | 212.0
| N/A | 220.0 220.0 | 220.0
N/A
| kW | 145.6 145.6 | 145.6
| N/A | 160.0 160.0 160.0
| N/A | 169.6 169.6 | 169.6
| N/A | 176.0 176.0 | 176.0
N/A
| Efficiency (%) | 93.3 | 93.5 | 93.6
| N/A | 93.0 | 93.3 | 93.4
| N/A | 92.8 | 93.1 | 93.3
| N/A | 92.7 | 93.0 | 93.2
N/A
| kW Input | 156.1 155.7 | 155.6
| N/A | 172.0 171.5 171.3
| N/A | 182.8 182.2 | 181.8
| N/A | 189.9 189.2 | 188.8
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 218.8 | 225.0 | 225.0 | 235.0 | 237.5 | 245.0 | 245.0 | 255.0 | 250.0 | 258.8 | 258.8 | 275.0 | 256.3 | 265.0 | 265.0 | 280.0
| kW | 175.0 | 180.0 | 180.0 | 188.0 | 190.0 | 196.0 | 196.0 | 204.0 | 200.0 | 207.0 | 207.0 | 220.0 | 205.0 | 212.0 | 212.0 | 224.0
| Efficiency (%) | 93.2 | 93.4 | 93.6 | 93.7 | 93.0 | 93.2 | 93.5 | 93.6 | 92.8 | 93.1 | 93.3 | 93.4 | 92.7 | 93.0 | 93.3 | 93.3
| kW Input | 187.8 | 192.7 | 192.3 | 200.6 | 204.3 | 210.3 | 209.6 | 217.9 | 215.5 | 222.4 | 221.9 | 235.5 | 221.2 | 228.0 | 227.2 | 240.1
DIMENSIONS
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
8
www.stamford-avk.com
Copyright 2022, Cummins Generator Technologies Ltd, All Rights Reserved
| Stamford and AvK are registered trade marks of Cummins Generator Technologies | Ltd
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
UC274H-311-TD-EN-SG-B
