URL: https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf
Accessed: 2026-11-11

UCDI274J - Winding 311
Technical Data Sheet
UCDI274J
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Stamford industrial generators meet the requirements of | All generator stators are wound to 2/3 pitch. This eliminates
| BS EN 60034 and the relevant section of other international | triplen (3rd, 9th, 15th …) harmonics on the voltage waveform
| standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, | and is found to be the optimum design for trouble-free supply
| CSA C22.2-100, AS1359. | of non-linear loads. The 2/3 pitch design avoids excessive
| Other standards and certifications can be considered on request. | neutral currents sometimes seen with higher winding pitches,
when in parallel with the mains. A fully connected damper
| VOLTAGE REGULATORS | winding reduces oscillations during paralleling. This winding,
with the 2/3 pitch and carefully selected pole and tooth
| SX460 AVR - OBSOLETE | designs, ensures very low waveform distortion.
| With this self excited control system the main stator supplies | TERMINALS & TERMINAL BOX
power via the Automatic Voltage Regulator (AVR) to the exciter
| stator. The high efficiency semiconductors of the AVR ensure | Standard generators are 3-phase reconnectable with 12 ends
| positive build-up from initial low levels of residual voltage. | brought out to the terminals, which are mounted on a cover at
| The exciter rotor output is fed to the main rotor through a three | the non-drive end of the generator. A sheet steel terminal box
| phase full wave bridge rectifier. This rectifier is protected by a | contains the AVR and provides ample space for the customers'
| surge suppressor against surges caused, for example, by short | wiring and gland arrangements. It has removable panels for
| circuit. | easy access.
| AS440 AVR - STANDARD | SHAFT & KEYS
| With this self-excited system the main stator provides power via | All generator rotors are dynamically balanced to better than
| the AVR to the exciter stator. | The high efficiency semi- | BS6861:Part 1 Grade 2.5 for minimum vibration in operation.
conductors of the AVR ensure positive build-up from initial low
levels of residual voltage.
| The exciter rotor output is fed to the main rotor through a three- | INSULATION/IMPREGNATION
phase full-wave bridge rectifier. The rectifier is protected by a
| surge suppressor against surges caused, for example, by short | The insulation system is class 'H'.
| circuit or out-of-phase paralleling. | All wound components are impregnated with materials and
| The AS440 will support a range of electronic accessories, | processes designed specifically to provide the high build
| including a 'droop' Current Transformer (CT) to permit parallel | required for static windings and the high mechanical strength
| operation with other ac generators. | required for rotating components.
| MX341 AVR | QUALITY ASSURANCE
| This sophisticated AVR is incorporated into the Stamford | Generators are manufactured using production procedures
| Permanent Magnet Generator (PMG) control system. | having a quality assurance level to BS EN ISO 9001.
The PMG provides power via the AVR to the main exciter, giving
| a source of constant excitation power independent of generator | The stated voltage regulation may not be maintained in the
| output. The main exciter output is then fed to the main rotor, | presence of certain radio transmitted signals. Any change in
| through a full wave bridge, protected by a surge suppressor. | performance will fall within the limits of Criteria 'B' of EN 61000-
| The AVR has in-built protection against sustained over- | 6-2:2001. At no time will the steady-state voltage regulation
| excitation, caused by internal or external faults. This de-excites | exceed 2%.
the machine after a minimum of 5 seconds.
| An engine relief load acceptance feature can enable full load to | DE RATES
be applied to the generator in a single step.
| If three-phase sensing is required with the PMG system the | All values tabulated on page 8 are subject to the following
| MX321 AVR must be used. | reductions
We recommend three-phase sensing for applications with
| greatly unbalanced or highly non-linear loads. | 5% when air inlet filters are fitted.
3% for every 500 metres by which the operating altitude
| MX321 AVR | exceeds 1000 metres above mean sea level.
3% for every 5°C by which the operational ambient
| The most sophisticated of all our AVRs combines all the features | temperature exceeds 40°C.
| of the MX341 with, additionally, three-phase rms sensing, for | Note: Requirement for operating in an ambient exceeding
| improved regulation and performance. | 60°C must be referred to the factory.
Over voltage protection is built-in and short circuit current level
| adjustments is an optional facility. | NB Continuous development of our products entitles us to
change specification details without notice, therefore they must
not be regarded as binding.
Front cover drawing typical of product range.
2
UCDI274J
WINDING 311
| CONTROL SYSTEM SER.3 | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX321 | MX341
| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 7)
| CONTROL SYSTEM SER.4 | SELF EXCITED
| A.V.R. | SX460 | AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | SERIES 4 CONTROL DOES NOT SUSTAIN A SHORT CIRCUIT
CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.0126
| Ohms | PER PHASE AT 22°C SERIES STAR
CONNECTED
| ROTOR WDG. RESISTANCE | 2.08 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 20 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.091 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING NON-DRIVE END | BALL. 6310-2RS (ISO)
| WEIGHT COMP. GENERATOR | 727 kg
| WEIGHT WOUND STATOR | 304 kg
| WEIGHT WOUND ROTOR | 271.9 kg
| WR² INERTIA | 2.3744 kgm2
| SHIPPING WEIGHTS in a crate | 740 kg
| PACKING CRATE SIZE | 123 x 67 x 103 (cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.58 m³/sec 1230 cfm | 0.69 m³/sec 1463 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 230 | 230 | 230
| N/A | 269 | 281 | 294 | 300
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 1.939 | 1.750 | 1.626
| - | 2.651 | 2.475 | 2.370 | 2.221
| X'd DIR. AXIS TRANSIENT | 0.103 | 0.093 | 0.086
| - | 0.164 | 0.153 | 0.147 | 0.137
| X''d DIR. AXIS SUBTRANSIENT | 0.070 | 0.064 | 0.059
| - | 0.096 | 0.090 | 0.086 | 0.080
| Xq QUAD. AXIS REACTANCE | 0.886 | 0.800 | 0.743
| - | 1.206 | 1.126 | 1.078 | 1.010
| X''q QUAD. AXIS SUBTRANSIENT | 0.163 | 0.147 | 0.137
| - | 0.138 | 0.129 | 0.123 | 0.116
| XL LEAKAGE REACTANCE | 0.062 | 0.056 | 0.052
| - | 0.081 | 0.076 | 0.072 | 0.068
| X2 NEGATIVE SEQUENCE | 0.117 | 0.105 | 0.098
| - | 0.117 | 0.109 | 0.105 | 0.098
| X0 ZERO SEQUENCE | 0.044 | 0.040 | 0.037
| - | 0.048 | 0.045 | 0.043 | 0.040
| REACTANCES ARE SATURATED | VALUES ARE
| PER | UNIT AT RATING
| AND | VOLTAGE
INDICATED
| T'd TRANSIENT TIME CONST. | 0.045 s
| T''d SUB-TRANSTIME CONST. | 0.015 s
| T'do O.C. FIELD TIME CONST. | 1.27 s
| Ta ARMATURE TIME CONST. | 0.03 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | UCDI274J
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
4
| 60 | UCDI274J
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
5
UCDI274J
Winding 311
| Locked Rotor Motor Starting | Curve
50
Hz
| MX | SX
| 30 | 346V | 380V | 400V | 415V | 30 | 346V | 380V | 400V | 415V
| 25 | 25
| . | .
| 20 | 20
| P | P
| I | I
| D | D
| E | E
| G | G
| A | A
| T | T
| L | 15
| L | 15
| O | O
| V | V
| T | T
| N | N
| E | E
| I | I
| S | S
| N | N
| A | A
| R | 10
| R | 10
| T | T
| T | T
| N | N
| E | E
| C | C
| PER | PER
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500 | 550
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
60
Hz
| MX | SX
| 30 | 380V | 416V | 440V | 460V | 480V | 30 | 380V | 416V | 440V | 460V | 480V
| 25 | 25
.
.
| 20 | 20
| D IP | D IP
| VOLTAGE | 15
| VOLTAGE | 15
| T R A N S IE N T | 10
| T R A N S IE N T | 10
| CENT | CENT
| PER | PER
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900 | 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500 | 550 | 600 | 650 | 700
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
6
UCDI274J
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation at | Rated
Speed
Based on star (wye) connection.
| 50 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = | 850
Amps
| 60 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 1,000 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable to
| time 0.001 seconds and the minimum current | the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.05 | 440v | X 1.07
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.10 | 460v | X 1.12
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 480v | X 1.16
| All other | times
are unchanged
| The sustained current value | is constant irrespective
| of | Note 3
| voltage level | Curves are drawn for Star (Wye) connected machines.
For other
| connection the following multipliers should be applied | to current
values as shown :
| This alternator is capable of achieving a balanced | Parallel Star = Curve current value X 2
| 300% sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
7
UCDI274J
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C
| Standby - | 150/40°C
| Standby - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 210 | 210 | 210
| N/A | 230 | 230 | 230
| N/A | 250 | 250 | 250
| N/A | 260 | 260 | 260
N/A
| kW | 168 | 168 | 168
| N/A | 184 | 184 | 184
| N/A | 200 | 200 | 200
| N/A | 208 | 208 | 208
N/A
| Efficiency (%) | 92.8 | 92.8 | 92.9
| N/A | 92.4 | 92.6 | 92.6
| N/A | 92.1 | 92.2 | 92.3
| N/A | 91.8 | 92.0 | 92.1
N/A
| kW Input | 181.0 181.0 | 180.8
| N/A | 199.1 198.7 198.7
| N/A | 217.2 216.9 | 216.7
| N/A | 226.6 226.1 | 225.8
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 250 | 264 | 275 | 275 | 269 | 281 | 294 | 300 | 288 | 300 | 313 | 319 | 294 | 306 | 319 | 325
| kW | 200.0 | 211.2 | 220.0 | 220.0 | 215.2 | 224.8 | 235.2 | 240.0 | 230.4 | 240.0 | 250.4 | 255.2 | 235.2 | 244.8 | 255.2 | 260.0
| Efficiency (%) | 93.0 | 93.0 | 93.0 | 93.0 | 92.8 | 92.8 | 92.7 | 92.8 | 92.5 | 92.5 | 92.5 | 92.5 | 92.4 | 92.4 | 92.4 | 92.4
| kW Input | 215.1 | 227.1 | 236.6 | 236.6 | 231.9 | 242.2 | 253.7 | 258.6 | 249.1 | 259.5 | 270.7 | 275.9 | 254.5 | 264.9 | 276.2 | 281.4
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
8
www.stamford-avk.com
Copyright 2022, Cummins Generator Technologies Ltd, All Rights Reserved
| Stamford and AvK are registered trade marks of Cummins Generator Technologies | Ltd
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
UCD274J-311-TD-EN-AO-C
