URL: https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf
Accessed: 2026-11-11

UCI224G - Winding 311
Technical Data Sheet
UCI224G
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Stamford industrial generators meet the requirements of BS EN | All generator stators are wound to 2/3 pitch. This eliminates
| 60034 and the relevant section of other international standards | triplen (3rd, 9th, 15th …) harmonics on the voltage waveform
| such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA | and is found to be the optimum design for trouble-free supply
| C22.2-100, AS1359. | of non-linear loads. The 2/3 pitch design avoids excessive
| Other standards and certifications can be considered on request. | neutral currents sometimes seen with higher winding pitches,
when in parallel with the mains. A fully connected damper
| VOLTAGE REGULATORS | winding reduces oscillations during paralleling. This winding,
with the 2/3 pitch and carefully selected pole and tooth
| SX460 AVR - OBSOLETE | designs, ensures very low waveform distortion.
| With this self excited control system the main stator supplies | TERMINALS & TERMINAL BOX
power via the Automatic Voltage Regulator (AVR) to the exciter
| stator. The high efficiency semiconductors of the AVR ensure | Standard generators are 3-phase reconnectable with 12 ends
| positive build-up from initial low levels of residual voltage. | brought out to the terminals, which are mounted on a cover at
| The exciter rotor output is fed to the main rotor through a three | the non-drive end of the generator. A sheet steel terminal box
| phase full wave bridge rectifier. This rectifier is protected by a | contains the AVR and provides ample space for the customers'
| surge suppressor against surges caused, for example, by short | wiring and gland arrangements. It has removable panels for
| circuit. | easy access.
| AS440 AVR - STANDARD | SHAFT & KEYS
| With this self-excited system the main stator provides power via | All generator rotors are dynamically balanced to better than
| the AVR to the exciter stator. | The high efficiency semi- | BS6861:Part 1 Grade 2.5 for minimum vibration in operation.
conductors of the AVR ensure positive build-up from initial low
levels of residual voltage.
| The exciter rotor output is fed to the main rotor through a three- | INSULATION/IMPREGNATION
phase full-wave bridge rectifier. The rectifier is protected by a
| surge suppressor against surges caused, for example, by short | The insulation system is class 'H'.
| circuit or out-of-phase paralleling. | All wound components are impregnated with materials and
| The AS440 will support a range of electronic accessories, | processes designed specifically to provide the high build
| including a 'droop' Current Transformer (CT) to permit parallel | required for static windings and the high mechanical strength
| operation with other ac generators. | required for rotating components.
| MX341 AVR | QUALITY ASSURANCE
| This sophisticated AVR is incorporated into the Stamford | Generators are manufactured using production procedures
| Permanent Magnet Generator (PMG) control system. | having a quality assurance level to BS EN ISO 9001.
The PMG provides power via the AVR to the main exciter, giving
| a source of constant excitation power independent of generator | The stated voltage regulation may not be maintained in the
| output. The main exciter output is then fed to the main rotor, | presence of certain radio transmitted signals. Any change in
| through a full wave bridge, protected by a surge suppressor. | performance will fall within the limits of Criteria 'B' of EN 61000-
| The AVR has in-built protection against sustained over- | 6-2:2001. At no time will the steady-state voltage regulation
| excitation, caused by internal or external faults. This de-excites | exceed 2%.
the machine after a minimum of 5 seconds.
| An engine relief load acceptance feature can enable full load to | DE RATES
be applied to the generator in a single step.
| If three-phase sensing is required with the PMG system the | All values tabulated on page 8 are subject to the following
| MX321 AVR must be used. | reductions
We recommend three-phase sensing for applications with
| greatly unbalanced or highly non-linear loads. | 5% when air inlet filters are fitted.
3% for every 500 metres by which the operating altitude
| MX321 AVR | exceeds 1000 metres above mean sea level.
3% for every 5°C by which the operational ambient
| The most sophisticated of all our AVRs combines all the features | temperature exceeds 40°C.
| of the MX341 with, additionally, three-phase rms sensing, for | Note: Requirement for operating in an ambient exceeding
| improved regulation and performance. | 60°C must be referred to the factory.
Over voltage protection is built-in and short circuit current level
adjustments is an optional facility.
NB Continuous development of our products entitles us to
change specification details without notice, therefore they must
not be regarded as binding.
Front cover drawing typical of product range.
2
UCI224G
WINDING 311
| CONTROL SYSTEM | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX321 | MX341
| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 7)
| CONTROL SYSTEM | SELF EXCITED
| A.V.R. | SX460 | AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | SERIES 4 CONTROL DOES NOT SUSTAIN A SHORT CIRCUIT
CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.055
| Ohms | PER PHASE AT 22°C SERIES STAR
CONNECTED
| ROTOR WDG. RESISTANCE | 0.94 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 20 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.078 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6312-2RS (ISO)
| BEARING NON-DRIVE END | BALL. 6309-2RS (ISO)
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 383 kg | 400 kg
| WEIGHT WOUND STATOR | 139 kg | 139 kg
| WEIGHT WOUND ROTOR | 126.75 kg | 118.38 kg
| WR² INERTIA | 0.7136 kgm2 | 0.6818 kgm2
| SHIPPING WEIGHTS in a crate | 404 kg | 420 kg
| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.216 m³/sec 458 cfm | 0.281 m³/sec 595 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 85 | 85 | 85 | 75 | 93.8 | 97.5 | 100 | 103.8
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.43 | 2.20 | 2.04 | 1.60 | 2.66 | 2.47 | 2.32 | 2.21
| X'd DIR. AXIS TRANSIENT | 0.19 | 0.17 | 0.16 | 0.13 | 0.20 | 0.19 | 0.17 | 0.17
| X''d DIR. AXIS SUBTRANSIENT | 0.13 | 0.12 | 0.11 | 0.09 | 0.14 | 0.13 | 0.12 | 0.12
| Xq QUAD. AXIS REACTANCE | 1.12 | 1.01 | 0.94 | 0.74 | 1.22 | 1.13 | 1.06 | 1.01
| X''q QUAD. AXIS SUBTRANSIENT | 0.17 | 0.15 | 0.14 | 0.11 | 0.15 | 0.14 | 0.13 | 0.12
| XL LEAKAGE REACTANCE | 0.07 | 0.06 | 0.06 | 0.05 | 0.08 | 0.07 | 0.07 | 0.07
| X2 NEGATIVE SEQUENCE | 0.16 | 0.14 | 0.13 | 0.10 | 0.15 | 0.14 | 0.13 | 0.12
| X0 ZERO SEQUENCE | 0.11 | 0.10 | 0.09 | 0.07 | 0.11 | 0.10 | 0.10 | 0.09
| REACTANCES ARE SATURATED | VALUES ARE
| PER UNIT AT RATING | AND
| VOLTAGE | INDICATED
| T'd TRANSIENT TIME CONST. | 0.03 s
| T''d SUB-TRANSTIME CONST. | 0.008 s
| T'do O.C. FIELD TIME CONST. | 0.75 s
| Ta ARMATURE TIME CONST. | 0.007 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | UCI224G
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
4
| 60 | UCI224G
Winding 311
| Hz | THREE
| PHASE EFFICIENCY | CURVES
5
UCI224G
Winding 311
Locked Rotor Motor Starting Curve
50
Hz
| MX | SX
| 30 | 346V | 380V | 400V | 415V 440V | 30 | 346V | 380V | 400V | 415V | 440V
| 25 | 25
| DIP | DIP
| 20 | 20
| E | E
| G | G
| A | A
| T | T
| L | L
| O | O
| V | V
| TRANSIENT15 | TRANSIENT15
| CENT | 10
| CENT | 10
| PER | PER
| 5 | 5
| 0 | 0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 0 | 50 | 100 | 150 | 200 | 250
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
60
Hz
| MX | SX
| 30 | 380V | 416V | 440V | 460V | 480V | 30 | 380V | 416V | 440V | 460V | 480V
| 25 | 25
D IP
| E | IP
| G | D
| 20 | 20
| A | E
| T | G
| L | A
| VO | OLT
| T | V
| S IE N | 15
| SIENT | 15
| RAN | TRAN
| T | T
| CENT | 10
| ER CEN | 10
| R | P
E
P
| 5 | 5
| 0 | 0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 0 | 50 | 100 | 150 | 200 | 250 | 300
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
6
UCI224G
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation at | Rated
Speed
Based on star (wye) connection.
| 50 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained Short | Circuit
| = | 390 Amps
| 60 | 10000
Hz
SYMMETRICAL
| CURRENT (Amps) | ASYMMETRICAL
1000
100
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 460 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable to
| time 0.001 seconds and the minimum current | the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.07 | 440v | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.12 | 460v | X 1.12
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 440v | X 1.18 | 480v | X 1.17
| All other | times
are unchanged
| The sustained current value | is constant irrespective
| of | Note 3
| voltage level | Curves are drawn for Star (Wye) connected machines.
For other
| connection the following multipliers should be applied | to current
values as shown :
Parallel Star = Curve current value X 2
7
UCI224G
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C
| Standby | - | 150/40°C
| Standby | - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 75.0 | 75.0 | 75.0 | 67.4 | 85.0 | 85.0 | 85.0 | 75.0 | 87.5 | 87.5 | 87.5 | 76.9 | 90.8 | 90.8 | 90.8 | 80.1
| kW | 60.0 | 60.0 | 60.0 | 53.9 | 68.0 | 68.0 | 68.0 | 60.0 | 70.0 | 70.0 | 70.0 | 61.5 | 72.6 | 72.6 | 72.6 | 64.1
| Efficiency (%) | 90.3 | 90.6 | 90.7 | 91.0 | 89.8 | 90.2 | 90.4 | 90.9 | 89.7 | 90.1 | 90.3 | 90.8 | 89.6 | 89.9 | 90.1 | 90.7
| kW Input | 66.4 | 66.2 | 66.2 | 59.2 | 75.7 | 75.4 | 75.2 | 66.0 | 78.0 | 77.7 | 77.5 | 67.7 | 81.1 | 80.8 | 80.6 | 70.7
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 87.5 | 90.0 | 93.8 | 95.0 | 93.8 | 97.5 | 100.0 | 103.8 | 98.1 | 102.5 | 102.5 | 110.0 | 101.3 | 106.3 | 106.3 | 113.8
| kW | 70.0 | 72.0 | 75.0 | 76.0 | 75.0 | 78.0 | 80.0 | 83.0 | 78.5 | 82.0 | 82.0 | 88.0 | 81.0 | 85.0 | 85.0 | 91.0
| Efficiency (%) | 90.8 | 91.0 | 91.1 | 91.3 | 90.5 | 90.8 | 90.9 | 91.0 | 90.3 | 90.6 | 90.9 | 90.9 | 90.2 | 90.4 | 90.7 | 90.8
| kW Input | 77.1 | 79.1 | 82.4 | 83.2 | 82.9 | 85.9 | 88.0 | 91.3 | 86.9 | 90.5 | 90.2 | 96.8 | 89.8 | 94.1 | 93.8 | 100.3
Dimensional and Torsional Drawing
For dimensional and torsional information please refer to the alternator General Arrangement and rotor drawings
available on our website (http://stamford-avk.com/)
8
www.stamford-avk.com
Copyright 2022, Cummins Generator Technologies Ltd, All Rights Reserved
| Stamford and AvK are registered trade marks of Cummins Generator Technologies | Ltd
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
UC224G-311-TD-EN-SG-B
