URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA059B538_S6L1D-F4-D-W311_312.pdf
Accessed: 2026-11-21

S6L1D-F4 Wdg.311/312 - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of the relevant parts of the IEC 60034 and the relevant
sections of other international standards such as BS5000-3, ISO 8528-3, VDE 0530, NEMA MG1-32, CSA C22.2-100
and AS 60034. Other standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
| Excitation and Voltage | Regulators
Excitation System
| AVR Type | MX341 | MX321/MX322 | DECS100 | DECS150
| Voltage Regulation | ± 1% | ± 0.5% | ± 0.25% | ± 0.25% | with 4%
| Engine | Governing
| AVR Power | PMG | PMG | PMG | PMG
| No Load Excitation Voltage (V) | 12.9 - 12.3
| No Load Excitation Current (A) | 0.68 - 0.55
| Full Load Excitation Voltage (V) | 53
| Full Load Excitation Current (A) | 2.6
| Exciter Time Constant (seconds) | 0.16
| Page 1 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
Electrical Data
| Insulation System | H
| Stator Winding | Double
Layer Concentric
| Winding Pitch | 2/3
| Winding Leads | 12/6
| Winding Number | 311/312
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N.
Refer to factory for others
| Waveform Distortion | NO | LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 19.69
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Cooling Air Flow | 1.36 m³/sec | 1.63 m³/sec
| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480
| Voltage Parallel Star (V)* | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240
| Voltage Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277
| kVA Base Rating (Class H) for | 1110 | 1150 | 1150 | 1110 | 1275 | 1338 | 1388 | 1438
Reactance Values (kVA)
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.610 | 2.440 | 2.267 | 1.946 | 3.001 | 2.815 | 2.672 | 2.543
| X'd Dir. Axis Transient | 0.156 | 0.146 | 0.135 | 0.116 | 0.179 | 0.168 | 0.159 | 0.152
| X''d Dir. Axis Subtransient | 0.124 | 0.116 | 0.107 | 0.092 | 0.142 | 0.133 | 0.127 | 0.120
| Xq Quad. Axis Reactance | 2.027 | 1.895 | 1.760 | 1.512 | 2.331 | 2.187 | 2.075 | 1.975
| X''q Quad. Axis Subtransient | 0.306 | 0.286 | 0.266 | 0.228 | 0.352 | 0.330 | 0.313 | 0.298
| XL Stator Leakage Reactance | 0.066 | 0.061 | 0.057 | 0.049 | 0.076 | 0.071 | 0.067 | 0.064
| X2 Negative Sequence Reactance | 0.184 | 0.172 | 0.160 | 0.137 | 0.212 | 0.198 | 0.188 | 0.179
| X0 Zero Sequence Reactance | 0.021 | 0.020 | 0.019 | 0.016 | 0.024 | 0.022 | 0.021 | 0.020
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.131 | 2.928 | 2.720 | 2.336 | 3.602 | 3.379 | 3.207 | 3.051
| X'd Dir. Axis Transient | 0.179 | 0.167 | 0.155 | 0.133 | 0.206 | 0.193 | 0.183 | 0.174
| X''d Dir. Axis Subtransient | 0.145 | 0.135 | 0.126 | 0.108 | 0.166 | 0.156 | 0.148 | 0.141
| Xq Quad. Axis Reactance | 2.087 | 1.952 | 1.813 | 1.557 | 2.401 | 2.252 | 2.138 | 2.034
| X''q Quad. Axis Subtransient | 0.367 | 0.343 | 0.319 | 0.274 | 0.422 | 0.396 | 0.376 | 0.358
| XL Stator Leakage Reactance | 0.074 | 0.069 | 0.064 | 0.055 | 0.085 | 0.080 | 0.076 | 0.072
| Xlr Rotor Leakage Reactance | 0.089 | 0.083 | 0.077 | 0.067 | 0.103 | 0.096 | 0.091 | 0.087
| X2 Negative Sequence Reactance | 0.221 | 0.206 | 0.192 | 0.165 | 0.254 | 0.238 | 0.226 | 0.215
| X0 Zero Sequence Reactance | 0.025 | 0.023 | 0.022 | 0.019 | 0.028 | 0.026 | 0.025 | 0.023
* Parallel Star connection only available with 12 leads winding option
| Page 2 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
Time Constants (Seconds)
| T’d Transient Time Const. | 0.097
| T’’d Sub-Transient Time Const. | 0.016
| T’do O.C. Field Time Const. | 4.09
| Ta Armature Time Const. | 0.022
| T’’q Sub-Transient Time Const. | 0.01
| Resistances in Ohms (Ω) | at | 220C
| Stator Winding Resistance (Ra), | 0.00180
per phase for series connected
| Rotor Winding Resistance (Rf) | 2.13
| Exciter Stator Winding Resistance | 19.56
| Exciter Rotor Winding Resistance per | 0.095
phase
| PMG Phase Resistance (Rpmg) per | 1.91
phase
| Positive Sequence Resistance (R1) | 0.00225
| Negative Sequence Resistance (R2) | 0.00259
| Zero Sequence Resistance (R0) | 0.00225
| Saturation Factors | 400V | 480V
| SG1.0 | 0.256 | 0.262
| SG1.2 | 1.093 | 0.975
Mechanical Data
| Shaft and Keys | All alternator rotors are dynamically balanced to better than ISO 21940-11 Grade 2.5 for
minimum vibration in operation. Two bearing generators are balanced with a half key.
| 1 Bearing | 2 Bearing
| SAE Adaptor | SAE0,1 | SAE0,1
| Moment of Inertia | 23.5 kgm² | 23 kgm²
| Weight Wound Stator | 1098kg | 1098kg
| Weight Wound Rotor | 966kg | 924kg
| Weight Complete Alternator | 2326kg | 2269kg
| Shipping weight in a Crate | 2369kg | 2312kg
| Packing Crate Size | 170x90x153(cm) | 170x90x153(cm)
| Maximum Over Speed | 2250 RPM for two minutes
| Bearing Drive End | - | BALL 6224
| Bearing Non-Drive End | BALL 6317 | BALL 6317
| Page 3 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
THREE PHASE EFFICIENCY CURVES
| 50Hz | 60Hz
| Page 4 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
Locked Rotor Motor Starting Curves - Separately Excited
50Hz
60Hz
| Transient Voltage | Dip
| Scaling Factor | Transient Voltage
| Rise Scaling Fact | or
| Lagging PF | Scaling Factor
| Lagging PF | Scaling Factor
| <= 0.4 | 1.00 | <= 0.4 | 1.25
| 0.5 | 0.95 | 0.5 | 1.20
| 0.6 | 0.90 | 0.6 | 1.15
| 0.7 | 0.86 | 0.7 | 1.10
| 0.8 | 0.83 | > 0.7 | 1.00
| 0.9 | 0.75
| 0.95 | 0.70
| 1 | 0.65
| Note: To determine % Transient Voltage Dip | or Voltage Rise at various PF, multiply
| the % Voltage Dip from the curve directly by | the Scaling Factor.
| Page 5 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
| Three-phase | Short
| Circuit Decrement Curve - | Separately
Excited
50Hz
| 60Hz | Sustained Short Circuit = 4650 Amps
| Sustained | Short Circuit = 5420 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert
| used to adjust the values from curve between | the values calculated in accordance with NOTE 1 to those
| time 0.001 seconds and the minimum current | applicable to the various types of short circuit :
point in respect of nominal operating voltage :
| 3-phase | 2-phase L-L 1-phase L-N
| 50Hz | 60Hz
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| Voltage | Factor
| Voltage | Factor
| Minimum | x 1.00 | x 1.80 | x 3.20
| 380V | X 1.00 | 416V | X 1.00
| Sustained | x 1.00 | x 1.50 | x 2.50
| 400V | - | 440V
| - | Max. sustained duration | 10 sec. | 5 sec. | 2 sec.
| 415V | - | 460V
| - | Note 3
All other times are unchanged
| 440V | - | 480V
| - | Curves are drawn for Star connections under no-load
| The sustained current value is constant irrespective | excitation at rated speeds. For other connection (where
| of voltage level | applicable) the following multipliers should be applied to
current values as shown :
| If MX322 or digital AVR is used, the sustained short- | Parallel Star = Curve current value X 2
| circuit current value is to be multiplied by a factor of | Series Delta = Curve current value X 1.732
1.1.
| Page 6 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
S6L1D-F4 Wdg.311/312
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby
| - | 163/27°C
| Standby | - | 150/40°C
| Cont. H - | 125/40°C
| Cont. F - | 105/40°C
| Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| 50 | Parallel Star (V)* | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Hz | Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 1220 1230 | 1230 1220 | 1180 1190 | 1190 1180 | 1110 1150 | 1150 1110 | 1000 1030 | 1030 1000
| kW | 976 | 984 | 984 | 976 | 944 | 952 | 952 | 944 | 888 | 920 | 920 | 888 | 800 | 824 | 824 | 800
| Efficiency (%) | 95.2 | 95.3 | 95.4 | 95.5 | 95.3 | 95.4 | 95.5 | 95.6 | 95.5 | 95.5 | 95.6 | 95.7 | 95.7 | 95.7 | 95.8 | 95.9
| kW Input | 1025 1032 | 1031 1021 | 991 | 998 | 997 | 987 | 930 | 963 | 963 | 928 | 836 | 861 | 860 | 835
| Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| 60 | Parallel Star (V)* | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Hz | Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 1400 | 1463 | 1519 | 1575 | 1350 | 1406 | 1450 | 1500 | 1275 | 1338 | 1388 | 1438 | 1188 | 1238 | 1275 | 1313
| kW | 1120 | 1170 | 1215 | 1260 | 1080 | 1125 | 1160 | 1200 | 1020 | 1070 | 1110 | 1150 | 950 | 990 | 1020 | 1050
| Efficiency (%) | 95.3 | 95.4 | 95.4 | 95.4 | 95.4 | 95.5 | 95.5 | 95.5 | 95.5 | 95.6 | 95.6 | 95.6 | 95.6 | 95.7 | 95.7 | 95.8
| kW Input | 1175 | 1227 | 1274 | 1321 | 1132 | 1178 | 1214 | 1256 | 1068 | 1120 | 1161 | 1203 | 994 | 1035 | 1065 | 1097
| * Parallel Star connection only available with 12 leads | winding option
De-rates
All values tabulated above are subject to the following reductions:
- 5% when air inlet filters are fitted
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C @ Class H temperature rise
(please refer to applications for ambient temperature de-rates at other temperature rise classes)
- For marine alternators, 3% for every 5°C by which the operational ambient temperature exceeds 50°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters (for <690V) or
1500 meters (for >690V) must be referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
change without notice, and specifications should always be confirmed with Cummins Generator
Technologies prior to purchase.
| Page 8 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
emea.service@cummins.com
For General Enquiries:
Stamford-avk@cummins.com
Copyright 2024. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
| Page 9 | S6L1D-F4_Wdg.311/312_ESA059B538_Rev.D_05.09.2024
