URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R763_S0L1-L-D-W311.pdf
Accessed: 2026-11-23

S0L1-L Winding 311
S0L1-L - Technical Data Sheet
Standards
Stamford industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
| international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. | Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 53 V
| Page 1 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2.5% NON-DISTORTING BALANCED LINEAR LOAD | < 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | N/A
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<75
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 11.4 | 12.5 | 12.5
| N/A | 13.2 | 14
| N/A | 15
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.199 | 2.176 | 2.022 | 2.550 | 2.418 | 2.176
| X'd Dir. Axis Transient | 0.141 | 0.140 | 0.130 | 0.164 | 0.155 | 0.140
| X''d Dir. Axis Subtransient | 0.117 | 0.116 | 0.108 | 0.136 | 0.129 | 0.116
| Xq Quad. Axis Reactance | 1.424 | 1.409 | 1.309 | 1.651 | 1.565 | 1.409
| X''q Quad. Axis Subtransient | 0.204 | 0.202 | 0.188 | 0.237 | 0.225 | 0.202
| XL Stator Leakage Reactance | 0.061 | 0.060 | 0.056 | 0.071 | 0.067 | 0.060
| X2 Negative Sequence Reactance | 0.224 | 0.222 | 0.206 | 0.260 | 0.246 | 0.222
| X0 Zero Sequence Reactance | 0.013 | 0.013 | 0.012 | 0.015 | 0.014 | 0.013
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.639 | 2.612 | 2.426 | 3.060 | 2.901 | 2.612
| X'd Dir. Axis Transient | 0.163 | 0.161 | 0.150 | 0.189 | 0.179 | 0.161
| X''d Dir. Axis Subtransient | 0.137 | 0.136 | 0.126 | 0.159 | 0.151 | 0.136
| Xq Quad. Axis Reactance | 1.467 | 1.451 | 1.348 | 1.700 | 1.612 | 1.451
| X''q Quad. Axis Subtransient | 0.245 | 0.243 | 0.226 | 0.285 | 0.270 | 0.243
| XL Stator Leakage Reactance | 0.069 | 0.068 | 0.063 | 0.080 | 0.076 | 0.068
| X2 Negative Sequence Reactance | 0.269 | 0.266 | 0.247 | 0.312 | 0.296 | 0.266
| X0 Zero Sequence Reactance | 0.015 | 0.015 | 0.014 | 0.018 | 0.017 | 0.015
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.017
| T’’d SUB-TRANSTIME CONST. | 0.001
| T’do O.C. FIELD TIME CONST. | 0.388
| Ta ARMATURE TIME CONST. | 0.005
| Page 2 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.827
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.466 Ω
| Exciter Stator Winding Resistance | 17.638 Ω
| Exciter Rotor Winding Resistance | 0.101 Ω per phase
| Positive Sequence Resistance (R1) | 1.034 Ω
| Negative Sequence Resistance (R2) | 1.191 Ω
| Zero Sequence Resistance (R0) | 1.034 Ω
| Aux Winding Resistance | N/A
| Mechanical | data
| Cooling Air | 0.058 m³/sec (50Hz) | 0.07 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 86 kg | 98 kg
| Weight Wound Stator | 32.5 kg | 32.5 kg
| Weight Wound Rotor | 26.9 kg | 28 kg
| Moment of Inertia | 0.0706 kgm2 | 0.0709 kgm2
| Shipping weight in a Crate | 124 kg | 136 kg
| Packing Crate Size | 930X590X760 mm | 930X590X760 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6305-2RS1 | Ball Bearing, 6305-2RS1
| Page 3 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
| S0L1-L | Winding 311
| Three Phase | Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
Locked Rotor Motor Starting Curves
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
Three-phase Short Circuit Decrement Curve
| Winding | 311
| (no | Auxiliary winding) will not provide sustained short
| circuit | capability.
50Hz
Sustained Short Circuit - N/A
60Hz
| Sustained | Short Circuit - N/A
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration | 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
| Page 6 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
S0L1-L Winding 311
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
Hz
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 12.6 | 13.8 | 13.8
| N/A | 12.2 | 13.3 | 13.3
| N/A | 11.4 | 12.5 | 12.5
| N/A | 10.4 | 11.4 | 11.4
N/A
| kW | 10.1 | 11.0 | 11.0
| N/A | 9.8 | 10.6 | 10.6
| N/A | 9.1 | 10.0 | 10.0
| N/A | 8.3 | 9.1 | 9.1
N/A
| Efficiency (%) | 80.9 | 80.3 | 80.7
| N/A | 81.5 | 81.0 | 81.3
| N/A | 82.6 | 82.1 | 82.4
| N/A | 83.7 | 83.3 | 83.5
N/A
| kW Input | 12.5 | 13.7 | 13.7
| N/A | 12.0 | 13.1 | 13.1
| N/A | 11.0 | 12.2 | 12.1
| N/A | 9.9 | 10.9 | 10.9
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 14.5 | 15.4
| N/A | 16.5 | 14.1 | 15.0
| N/A | 16.0 | 13.2 | 14.0
| N/A | 15.0 | 12.0 | 12.7
| N/A | 13.7
| kW | 11.6 | 12.3
| N/A | 13.2 | 11.3 | 12.0
| N/A | 12.8 | 10.6 | 11.2
| N/A | 12.0 | 9.6 | 10.2
| N/A | 11.0
| Efficiency (%) | 82.3 | 82.3
| N/A | 82.4 | 82.7 | 82.7
| N/A | 82.8 | 83.6 | 83.7
| N/A | 83.8 | 84.6 | 84.7
| N/A | 84.8
| kW Input | 14.1 | 15.0
| N/A | 16.0 | 13.6 | 14.5
| N/A | 15.5 | 12.6 | 13.4
| N/A | 14.3 | 11.3 | 12.0
| N/A | 12.9
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S0L1-L_W311_ESA055R763_RevD_18.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
