URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R764_S0L1-P-D-W311.pdf
Accessed: 2026-11-23

S0L1-P Winding 311
S0L1-P - Technical Data Sheet
Standards
Stamford industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other international
standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other standards and
certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 56 V
| Page 1 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
S0L1-P - Technical Data Sheet
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2.5% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | N/A
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<75
| Voltage Series Star | 380/220 400/231 415/240 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA Base Rating (Class H) | 13.7 | 15 | 15
| N/A | 15.8 | 16.8
| N/A | 18
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.115 | 2.090 | 1.942 | 2.443 | 2.322 | 2.090
| X'd Dir. Axis Transient | 0.119 | 0.117 | 0.109 | 0.137 | 0.130 | 0.117
| X''d Dir. Axis Subtransient | 0.109 | 0.108 | 0.100 | 0.126 | 0.120 | 0.108
| Xq Quad. Axis Reactance | 1.378 | 1.362 | 1.265 | 1.591 | 1.512 | 1.362
| X''q Quad. Axis Subtransient | 0.187 | 0.185 | 0.172 | 0.216 | 0.206 | 0.185
| XL Stator Leakage Reactance | 0.070 | 0.069 | 0.064 | 0.081 | 0.077 | 0.069
| X2 Negative Sequence Reactance | 0.215 | 0.212 | 0.197 | 0.248 | 0.236 | 0.212
| X0 Zero Sequence Reactance | 0.013 | 0.013 | 0.012 | 0.015 | 0.014 | 0.013
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.539 | 2.508 | 2.330 | 2.931 | 2.786 | 2.508
| X'd Dir. Axis Transient | 0.137 | 0.135 | 0.125 | 0.158 | 0.150 | 0.135
| X''d Dir. Axis Subtransient | 0.127 | 0.126 | 0.117 | 0.147 | 0.140 | 0.126
| Xq Quad. Axis Reactance | 1.419 | 1.403 | 1.303 | 1.639 | 1.558 | 1.403
| X''q Quad. Axis Subtransient | 0.225 | 0.222 | 0.206 | 0.260 | 0.247 | 0.222
| XL Stator Leakage Reactance | 0.079 | 0.078 | 0.072 | 0.091 | 0.086 | 0.078
| X2 Negative Sequence Reactance | 0.258 | 0.254 | 0.236 | 0.297 | 0.283 | 0.254
| X0 Zero Sequence Reactance | 0.015 | 0.015 | 0.014 | 0.018 | 0.017 | 0.015
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.014
| T’’d SUB-TRANSTIME CONST. | 0.001
| T’do O.C. FIELD TIME CONST. | 0.394
| Ta ARMATURE TIME CONST. | 0.005
| Page 2 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
S0RLe1s-iPst-aTnecechsninicOalhDmasta(ΩS)haete2t20C
| Stator Winding Resistance (Ra) | 0.641
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.509 Ω
| Exciter Stator Winding Resistance | 17.638 Ω
| Exciter Rotor Winding Resistance | 0.101 Ω per phase
| Positive Sequence Resistance (R1) | 0.801 Ω
| Negative Sequence Resistance (R2) | 0.923 Ω
| Zero Sequence Resistance (R0) | 0.801 Ω
| Aux Winding Resistance | N/A
| Mechanical | data
| Cooling Air | 0.058 m³/sec (50Hz) | 0.07 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 91 kg | 103 kg
| Weight Wound Stator | 35.5 kg | 35.5 kg
| Weight Wound Rotor | 29.033 kg | 30.153 kg
| Moment of Inertia | 0.0770 kgm2 | 0.0773 kgm2
| Shipping weight in a Crate | 129 kg | 141 kg
| Packing Crate Size | 930X590X760 mm | 930X590X760 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6305-2RS1 | Ball Bearing, 6305-2RS1
| Page 3 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
S0L1-P - Technical Data Sheet
| 50Hz Curves | 60Hz
Curves
| Page 4 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
S0L1-P - Technical Data Sheet
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
Three-phase Short Circuit Decrement Curve
| Winding | 311
| (no | Auxiliary winding) will not provide sustained short
| circuit | capability.
50Hz
Sustained Short Circuit - N/A
60Hz
| Sustained | Short Circuit - N/A
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration | 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
| Page 6 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
S0L1-P - Technical Data Sheet
400V/50Hz
480V/60Hz
| Page 7 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
S0L1-P Winding 311
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
Hz
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 15.1 | 16.5 | 16.5
| N/A | 14.7 16.0 | 16.0
| N/A | 13.7 | 15.0 | 15.0
| N/A | 12.5 | 13.7 | 13.7
N/A
| kW | 12.1 | 13.2 | 13.2
| N/A | 11.8 | 12.8 | 12.8
| N/A | 11.0 | 12.0 | 12.0
| N/A | 10.0 | 11.0 | 11.0
N/A
| Efficiency (%) | 82.1 | 81.6 | 81.9
| N/A | 82.6 | 82.1 | 82.4
| N/A | 83.7 | 83.2 | 83.5
| N/A | 84.8 | 84.4 | 84.6
N/A
| kW Input | 14.7 | 16.2 | 16.1
| N/A | 14.2 | 15.6 | 15.5
| N/A | 13.1 | 14.4 | 14.4
| N/A | 11.8 | 13.0 | 13.0
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 17.4 | 18.5
| N/A | 19.8 | 16.9 | 18.0
| N/A | 19.2 | 15.8 | 16.8
| N/A | 18.0 | 14.4 | 15.3
| N/A | 16.4
| kW | 13.9 | 14.8
| N/A | 15.8 | 13.5 | 14.4
| N/A | 15.4 | 12.6 | 13.4
| N/A | 14.4 | 11.5 | 12.2
| N/A | 13.1
| Efficiency (%) | 82.7 | 82.6
| N/A | 82.6 | 83.1 | 83.0
| N/A | 83.1 | 84.1 | 84.0
| N/A | 84.1 | 85.0 | 85.0
| N/A | 85.1
| kW Input | 16.8 | 17.9
| N/A | 19.2 | 16.3 | 17.3
| N/A | 18.5 | 15.0 | 16.0
| N/A | 17.1 | 13.6 | 14.4
| N/A | 15.4
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S0L1-P_W311_ESA055R764_RevD_18.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
