URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B797_S0L2-P-G-W311_711.pdf
Accessed: 2026-11-23

S0L2-P Winding 311 / 711
S0L2-P - Technical Data Sheet
Standards
Stamford industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
| international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. | Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 55 V
| Page 1 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311/711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2.5% NON-DISTORTING BALANCED LINEAR LOAD | < 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 6.5
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<75
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 27.5 | 30 | 30
| N/A | 31.7 | 33.6
| N/A | 36
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.327 | 2.291 | 2.128 | 2.685 | 2.544 | 2.291
| X'd Dir. Axis Transient | 0.152 | 0.150 | 0.139 | 0.175 | 0.166 | 0.150
| X''d Dir. Axis Subtransient | 0.128 | 0.126 | 0.117 | 0.148 | 0.140 | 0.126
| Xq Quad. Axis Reactance | 1.498 | 1.475 | 1.370 | 1.729 | 1.638 | 1.475
| X''q Quad. Axis Subtransient | 0.161 | 0.158 | 0.147 | 0.186 | 0.176 | 0.158
| XL Stator Leakage Reactance | 0.082 | 0.081 | 0.075 | 0.095 | 0.090 | 0.081
| X2 Negative Sequence Reactance | 0.244 | 0.240 | 0.223 | 0.281 | 0.267 | 0.240
| X0 Zero Sequence Reactance | 0.050 | 0.050 | 0.046 | 0.058 | 0.055 | 0.050
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.311 | 3.260 | 3.028 | 3.821 | 3.620 | 3.260
| X'd Dir. Axis Transient | 0.175 | 0.172 | 0.160 | 0.202 | 0.191 | 0.172
| X''d Dir. Axis Subtransient | 0.150 | 0.147 | 0.137 | 0.173 | 0.164 | 0.147
| Xq Quad. Axis Reactance | 1.543 | 1.519 | 1.411 | 1.781 | 1.687 | 1.519
| X''q Quad. Axis Subtransient | 0.193 | 0.190 | 0.176 | 0.223 | 0.211 | 0.190
| XL Stator Leakage Reactance | 0.093 | 0.091 | 0.085 | 0.107 | 0.101 | 0.091
| X2 Negative Sequence Reactance | 0.293 | 0.288 | 0.268 | 0.338 | 0.320 | 0.288
| X0 Zero Sequence Reactance | 0.059 | 0.058 | 0.054 | 0.068 | 0.064 | 0.058
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.021
| T’’d SUB-TRANSTIME CONST. | 0.002
| T’do O.C. FIELD TIME CONST. | 0.582
| Ta ARMATURE TIME CONST. | 0.006
| Page 2 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.232
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.806 Ω
| Exciter Stator Winding Resistance | 16.126 Ω
| Exciter Rotor Winding Resistance | 0.055 Ω per phase
| Positive Sequence Resistance (R1) | 0.29 Ω
| Negative Sequence Resistance (R2) | 0.334 Ω
| Zero Sequence Resistance (R0) | 0.29 Ω
| Aux Winding Resistance (with | 4.717 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.105 m³/sec (50Hz) | 0.126 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 132 kg | 143 kg
| Weight Wound Stator | 56.7 kg | 56.7 kg
| Weight Wound Rotor | 46.619 kg | 47.626 kg
| Moment of Inertia | 0.1718 kgm2 | 0.1721 kgm2
| Shipping weight in a Crate | 170 kg | 182 kg
| Packing Crate Size | 930X590X760 mm | 930X590X760 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6305-2RS1 | Ball Bearing, 6305-2RS1
| Page 3 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
| S0L2-P Winding 311 | / 711
| Three Phase Efficiency | Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page | 5 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311 / 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
1000
| SYMM. | ASYMMETRICAL
| CURRENT (Amps) | 100
10
| 0.001 | 0.01
| TIME (secs) | 0.1 | 1 | 10
Sustained Short Circuit = 125 Amps
60Hz
1000
| SYMM. | ASYMMETRICAL
| CURRENT (Amps) | 100
10
| 0.001 | 0.01
| TIME (secs) | 0.1 | 1 | 10
Sustained Short Circuit = 131 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311/711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
S0L2-P Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 30.2 | 33.0 | 33.0
| N/A | 29.3 | 32.0 | 32.0
| N/A | 27.5 | 30.0 | 30.0
| N/A | 25.0 | 27.3 | 27.3
N/A
| kW | 24.2 | 26.4 | 26.4
| N/A | 23.4 | 25.6 | 25.6
| N/A | 22.0 | 24.0 | 24.0
| N/A | 20.0 | 21.8 | 21.8
N/A
| Efficiency (%) | 86.0 | 85.5 | 85.6
| N/A | 86.5 | 86.0 | 86.1
| N/A | 87.4 | 87.0 | 87.1
| N/A | 88.3 | 88.0 | 88.1
N/A
| kW Input | 28.1 | 30.9 | 30.8
| N/A | 27.1 | 29.8 | 29.7
| N/A | 25.2 | 27.6 | 27.6
| N/A | 22.6 | 24.8 | 24.8
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 34.8 | 36.9
| N/A | 39.6 | 33.9 | 35.9
| N/A | 38.4 | 31.7 | 33.6
| N/A | 36.0 | 28.8 | 30.6
| N/A | 32.8
| kW | 27.8 | 29.5
| N/A | 31.7 | 27.1 | 28.7
| N/A | 30.7 | 25.4 | 26.9
| N/A | 28.8 | 23.0 | 24.5
| N/A | 26.2
| Efficiency (%) | 85.9 | 85.8
| N/A | 85.7 | 86.3 | 86.2
| N/A | 86.2 | 87.2 | 87.2
| N/A | 87.1 | 88.1 | 88.1
| N/A | 88.0
| kW Input | 32.4 | 34.4
| N/A | 37.0 | 31.4 | 33.3
| N/A | 35.7 | 29.1 | 30.8
| N/A | 33.1 | 26.1 | 27.8
| N/A | 29.8
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S0L2-P_W311_711_ESA055B797_RevG_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
