URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055B793_S0L2-G-F-W311_711.pdf
Accessed: 2026-11-23

S0L2-G Winding 311 / 711
S0L2-G - Technical Data Sheet
Standards
Stamford industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
| international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. | Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 48 V
| Page 1 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
S0L2-G - Technical Data Sheet
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311/711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2.5% NON-DISTORTING BALANCED LINEAR LOAD | < 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 5.0
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<75
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 18.3 | 20 | 20
| N/A | 21.1 | 22.4
| N/A | 24
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.660 | 2.623 | 2.437 | 3.070 | 2.914 | 2.623
| X'd Dir. Axis Transient | 0.141 | 0.139 | 0.129 | 0.163 | 0.154 | 0.139
| X''d Dir. Axis Subtransient | 0.138 | 0.136 | 0.126 | 0.159 | 0.151 | 0.136
| Xq Quad. Axis Reactance | 1.534 | 1.513 | 1.406 | 1.771 | 1.681 | 1.513
| X''q Quad. Axis Subtransient | 0.191 | 0.188 | 0.175 | 0.220 | 0.209 | 0.188
| XL Stator Leakage Reactance | 0.097 | 0.096 | 0.089 | 0.112 | 0.106 | 0.096
| X2 Negative Sequence Reactance | 0.230 | 0.227 | 0.211 | 0.266 | 0.252 | 0.227
| X0 Zero Sequence Reactance | 0.023 | 0.023 | 0.021 | 0.026 | 0.025 | 0.023
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.378 | 3.331 | 3.095 | 3.899 | 3.700 | 3.331
| X'd Dir. Axis Transient | 0.162 | 0.160 | 0.148 | 0.187 | 0.177 | 0.160
| X''d Dir. Axis Subtransient | 0.161 | 0.159 | 0.147 | 0.186 | 0.176 | 0.159
| Xq Quad. Axis Reactance | 1.580 | 1.559 | 1.448 | 1.825 | 1.731 | 1.559
| X''q Quad. Axis Subtransient | 0.229 | 0.226 | 0.210 | 0.265 | 0.251 | 0.226
| XL Stator Leakage Reactance | 0.110 | 0.108 | 0.101 | 0.127 | 0.120 | 0.108
| X2 Negative Sequence Reactance | 0.276 | 0.273 | 0.253 | 0.319 | 0.303 | 0.273
| X0 Zero Sequence Reactance | 0.027 | 0.026 | 0.025 | 0.031 | 0.029 | 0.026
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.022
| T’’d SUB-TRANSTIME CONST. | 0.002
| T’do O.C. FIELD TIME CONST. | 0.502
| Ta ARMATURE TIME CONST. | 0.006
| Page 2 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
S0RLe2s-iGst-anTececshninicOalhDmasta(ΩS)haete2t20C
| Stator Winding Resistance (Ra) | 0.448
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.644 Ω
| Exciter Stator Winding Resistance | 14.624 Ω
| Exciter Rotor Winding Resistance | 0.135Ω per phase
| Positive Sequence Resistance (R1) | 0.56 Ω
| Negative Sequence Resistance (R2) | 0.645 Ω
| Zero Sequence Resistance (R0) | 0.56 Ω
| Aux Winding Resistance (with | 5.815 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.105 m³/sec (50Hz) | 0.126 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 107 kg | 118 kg
| Weight Wound Stator | 42.3 kg | 42.3 kg
| Weight Wound Rotor | 36.534 kg | 37.531 kg
| Moment of Inertia | 0.1269 kgm2 | 0.1272 kgm2
| Shipping weight in a Crate | 145 kg | 157 kg
| Packing Crate Size | 930X590X760 mm | 930X590X760 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6305-2RS1 | Ball Bearing, 6305-2RS1
| Page 3 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
| 380V | 400V | 415V
35
30
| PERCENTTRANSIENTVOLTAGE DIP | 25
20
15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35
| LOCKED | ROTOR kVA
60Hz
| 416V | 440V | 480V
35
30
| PERCENTTRANSIENT VOLTAGE DIP | 25
20
15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45
LOCKED ROTOR kVA
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
Three-phase Short Circuit Decrement Curve
| Winding | 311
| (no | Auxiliary winding) will not provide sustained short
| circuit | capability.
50Hz
Sustained Short Circuit = 84.6 Amps
60Hz
| Sustained | Short | Circuit = 88 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
S0L2-G Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 20.1 | 22.0 | 22.0
| N/A | 19.5 | 21.3 | 21.3
| N/A | 18.3 | 20.0 | 20.0
| N/A | 16.7 | 18.2 | 18.2
N/A
| kW | 16.1 | 17.6 | 17.6
| N/A | 15.6 | 17.0 | 17.0
| N/A | 14.6 | 16.0 | 16.0
| N/A | 13.4 | 14.6 | 14.6
N/A
| Efficiency (%) | 84.3 | 83.7 | 84.0
| N/A | 84.8 | 84.3 | 84.5
| N/A | 85.7 | 85.3 | 85.4
| N/A | 86.7 | 86.3 | 86.5
N/A
| kW Input | 19.1 | 21.0 | 21.0
| N/A | 18.4 | 20.2 | 20.2
| N/A | 17.1 | 18.8 | 18.7
| N/A | 15.4 | 16.9 | 16.8
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 23.2 | 24.6
| N/A | 26.4 | 22.6 | 24.0
| N/A | 25.6 | 21.1 | 22.4
| N/A | 24.0 | 19.2 | 20.4
| N/A | 21.8
| kW | 18.6 | 19.7
| N/A | 21.1 | 18.1 | 19.2
| N/A | 20.5 | 16.9 | 17.9
| N/A | 19.2 | 15.4 | 16.3
| N/A | 17.4
| Efficiency (%) | 85.3 | 85.2
| N/A | 85.2 | 85.7 | 85.6
| N/A | 85.6 | 86.5 | 86.5
| N/A | 86.5 | 87.4 | 87.4
| N/A | 87.4
| kW Input | 21.8 | 23.1
| N/A | 24.8 | 21.1 | 22.4
| N/A | 23.9 | 19.5 | 20.7
| N/A | 22.2 | 17.6 | 18.7
| N/A | 20.0
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S0L2-G_W311_711_ESA055B793_RevF_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
