URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R777_S1L2-Y-F-W311_711.pdf
Accessed: 2026-11-23

S1L2-Y Winding 311 / 711
S1L2-Y - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 14 V
| Full Load Excitation Voltage (V) | 53 V
| Page 1 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311 / 711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 8.7
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 57.2 | 62.5 | 62.5
| N/A | 66 | 69.3
| N/A | 75
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.022 | 1.994 | 1.852 | 1.946 | 1.827 | 1.661
| X'd Dir. Axis Transient | 0.115 | 0.113 | 0.105 | 0.110 | 0.104 | 0.094
| X''d Dir. Axis Subtransient | 0.109 | 0.108 | 0.100 | 0.105 | 0.099 | 0.090
| Xq Quad. Axis Reactance | 1.434 | 1.414 | 1.314 | 1.381 | 1.296 | 1.179
| X''q Quad. Axis Subtransient | 0.138 | 0.136 | 0.126 | 0.132 | 0.124 | 0.113
| XL Stator Leakage Reactance | 0.065 | 0.065 | 0.060 | 0.063 | 0.059 | 0.054
| X2 Negative Sequence Reactance | 0.240 | 0.237 | 0.220 | 0.231 | 0.217 | 0.197
| X0 Zero Sequence Reactance | 0.058 | 0.057 | 0.053 | 0.056 | 0.052 | 0.048
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.586 | 2.550 | 2.369 | 2.489 | 2.336 | 2.125
| X'd Dir. Axis Transient | 0.132 | 0.130 | 0.121 | 0.127 | 0.119 | 0.108
| X''d Dir. Axis Subtransient | 0.128 | 0.126 | 0.117 | 0.123 | 0.115 | 0.105
| Xq Quad. Axis Reactance | 1.477 | 1.457 | 1.353 | 1.422 | 1.335 | 1.214
| X''q Quad. Axis Subtransient | 0.165 | 0.163 | 0.151 | 0.159 | 0.149 | 0.136
| XL Stator Leakage Reactance | 0.074 | 0.073 | 0.068 | 0.071 | 0.067 | 0.061
| X2 Negative Sequence Reactance | 0.288 | 0.284 | 0.264 | 0.277 | 0.260 | 0.237
| X0 Zero Sequence Reactance | 0.068 | 0.067 | 0.062 | 0.065 | 0.061 | 0.056
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.028
| T’’d SUB-TRANSTIME CONST. | 0.003
| T’do O.C. FIELD TIME CONST. | 0.200
| Ta ARMATURE TIME CONST. | 0.008
| Page 2 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.0841
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 1.279 Ω
| Exciter Stator Winding Resistance | 16 Ω
| Exciter Rotor Winding Resistance | 0.137 Ω per phase
| Positive Sequence Resistance (R1) | 0.105 Ω
| Negative Sequence Resistance (R2) | 0.121 Ω
| Zero Sequence Resistance (R0) | 0.105 Ω
| Aux Winding Resistance (with | 3.78 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.176 m³/sec (50Hz) | 0.212 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 241 kg | 263 kg
| Weight Wound Stator | 109.5 kg | 109.5 kg
| Weight Wound Rotor | 89.11 kg | 91.14 kg
| Moment of Inertia | 0.4365 kgm2 | 0.4372 kgm2
| Shipping weight in a Crate | 289 kg | 310 kg
| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1 | Ball Bearing, 6306-2RS1
| Page 3 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
Sustained Short Circuit = 262 Amps
60Hz
| Sustained | Short | Circuit = 271 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
S1L2-Y Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 63.0 | 68.8 | 68.8
| N/A | 61.0 | 66.6 | 66.6
| N/A | 57.2 | 62.5 | 62.5
| N/A | 52.1 | 56.9 | 56.9
N/A
| kW | 50.4 | 55.0 | 55.0
| N/A | 48.8 | 53.3 | 53.3
| N/A | 45.8 | 50.0 | 50.0
| N/A | 41.7 | 45.5 | 45.5
N/A
| Efficiency (%) | 89.2 | 88.8 | 88.9
| N/A | 89.5 | 89.2 | 89.3
| N/A | 90.2 | 89.9 | 90.0
| N/A | 90.9 | 90.6 | 90.7
N/A
| kW Input | 56.5 | 62.0 | 61.9
| N/A | 54.5 | 59.8 | 59.7
| N/A | 50.7 | 55.6 | 55.5
| N/A | 45.9 | 50.2 | 50.2
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 72.6 | 76.2
| N/A | 82.5 | 70.6 | 74.2
| N/A | 80.0 | 66.0 | 69.3
| N/A | 75.0 | 60.1 | 63.1
| N/A | 68.2
| kW | 58.1 | 61.0
| N/A | 66.0 | 56.5 | 59.4
| N/A | 64.0 | 52.8 | 55.4
| N/A | 60.0 | 48.1 | 50.5
| N/A | 54.6
| Efficiency (%) | 90.2 | 90.2
| N/A | 90.0 | 90.5 | 90.4
| N/A | 90.4 | 91.1 | 91.1
| N/A | 91.0 | 91.8 | 91.7
| N/A | 91.7
| kW Input | 64.4 | 67.6
| N/A | 73.3 | 62.4 | 65.6
| N/A | 70.8 | 58.0 | 60.8
| N/A | 65.9 | 52.4 | 55.0
| N/A | 59.5
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S1L2-Y_W311_711_ESA055R777_RevF_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
