URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R776_S1L2-R-F-W311_711.pdf
Accessed: 2026-11-23

S1L2-R Winding 311 / 711
S1L2-R - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 50 V
| Page 1 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311 / 711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 8.1
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 45.8 | 50 | 50
| N/A | 52.8 | 55.4
| N/A | 60
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 1.915 | 1.887 | 1.753 | 1.842 | 1.728 | 1.572
| X'd Dir. Axis Transient | 0.118 | 0.116 | 0.108 | 0.114 | 0.106 | 0.097
| X''d Dir. Axis Subtransient | 0.070 | 0.069 | 0.064 | 0.067 | 0.063 | 0.057
| Xq Quad. Axis Reactance | 1.127 | 1.111 | 1.032 | 1.085 | 1.017 | 0.926
| X''q Quad. Axis Subtransient | 0.308 | 0.304 | 0.282 | 0.296 | 0.278 | 0.253
| XL Stator Leakage Reactance | 0.070 | 0.069 | 0.064 | 0.067 | 0.063 | 0.057
| X2 Negative Sequence Reactance | 0.193 | 0.191 | 0.177 | 0.186 | 0.174 | 0.159
| X0 Zero Sequence Reactance | 0.042 | 0.041 | 0.038 | 0.040 | 0.037 | 0.034
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.572 | 2.534 | 2.354 | 2.474 | 2.321 | 2.112
| X'd Dir. Axis Transient | 0.136 | 0.134 | 0.124 | 0.131 | 0.122 | 0.111
| X''d Dir. Axis Subtransient | 0.082 | 0.081 | 0.075 | 0.079 | 0.074 | 0.067
| Xq Quad. Axis Reactance | 1.161 | 1.144 | 1.063 | 1.117 | 1.048 | 0.953
| X''q Quad. Axis Subtransient | 0.370 | 0.364 | 0.338 | 0.356 | 0.334 | 0.304
| XL Stator Leakage Reactance | 0.079 | 0.078 | 0.072 | 0.076 | 0.071 | 0.065
| X2 Negative Sequence Reactance | 0.232 | 0.229 | 0.212 | 0.223 | 0.209 | 0.191
| X0 Zero Sequence Reactance | 0.049 | 0.048 | 0.044 | 0.047 | 0.044 | 0.040
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.024
| T’’d SUB-TRANSTIME CONST. | 0.003
| T’do O.C. FIELD TIME CONST. | 0.137
| Ta ARMATURE TIME CONST. | 0.001
| Page 2 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.116
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 1.1 Ω
| Exciter Stator Winding Resistance | 14.3 Ω
| Exciter Rotor Winding Resistance | 0.201 Ω per phase
| Positive Sequence Resistance (R1) | 0.145 Ω
| Negative Sequence Resistance (R2) | 0.167 Ω
| Zero Sequence Resistance (R0) | 0.145 Ω
| Aux Winding Resistance (with | 3.85 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.176 m³/sec (50Hz) | 0.211 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 205 kg | 233 kg
| Weight Wound Stator | 89.8 kg | 89.8 kg
| Weight Wound Rotor | 74.05 kg | 76.08 kg
| Moment of Inertia | 0.3554 kgm2 | 0.3561 kgm2
| Shipping weight in a Crate | 252 kg | 280 kg
| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1 | Ball Bearing, 6306-2RS1
| Page 3 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
Sustained Short Circuit = 209 Amps
60Hz
| Sustained | Short | Circuit = 217 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
S1L2-R Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 50.4 | 55.0 | 55.0
| N/A | 48.8 | 53.3 | 53.3
| N/A | 45.8 | 50.0 | 50.0
| N/A | 41.7 | 45.5 | 45.5
N/A
| kW | 40.3 | 44.0 | 44.0
| N/A | 39.0 | 42.6 | 42.6
| N/A | 36.6 | 40.0 | 40.0
| N/A | 33.4 | 36.4 | 36.4
N/A
| Efficiency (%) | 88.5 | 88.0 | 88.7
| N/A | 88.9 | 88.4 | 88.6
| N/A | 89.5 | 89.2 | 89.3
| N/A | 90.2 | 89.7 | 90.0
N/A
| kW Input | 45.6 | 50.0 | 49.6
| N/A | 43.9 | 48.2 | 48.1
| N/A | 40.9 | 44.8 | 44.8
| N/A | 37.0 | 40.6 | 40.4
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 58.1 | 61.0
| N/A | 66.0 | 56.5 | 59.3
| N/A | 64.0 | 52.8 | 55.4
| N/A | 60.0 | 48.0 | 50.5
| N/A | 54.6
| kW | 46.5 | 48.8
| N/A | 52.8 | 45.2 | 47.4
| N/A | 51.2 | 42.2 | 44.3
| N/A | 48.0 | 38.4 | 40.4
| N/A | 43.7
| Efficiency (%) | 89.8 | 89.7
| N/A | 89.6 | 90.1 | 90.0
| N/A | 89.9 | 90.7 | 90.7
| N/A | 90.5 | 91.3 | 91.3
| N/A | 91.1
| kW Input | 51.8 | 54.4
| N/A | 59.0 | 50.2 | 52.7
| N/A | 57.0 | 46.6 | 48.9
| N/A | 53.0 | 42.1 | 44.3
| N/A | 47.9
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S1L2-R_W311_711_ESA055R776_RevF_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
