URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R772_S1L2-N-E-W311_711.pdf
Accessed: 2026-11-23

S1L2-N Winding 311 / 711
S1L2-N - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 18 V
| Full Load Excitation Voltage (V) | 47 V
| Page 1 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311 / 711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 8.0
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 41.2 | 45 | 45
| N/A | 47.5 | 50.4
| N/A | 54
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 1.987 | 1.959 | 1.820 | 1.912 | 1.813 | 1.633
| X'd Dir. Axis Transient | 0.120 | 0.118 | 0.110 | 0.116 | 0.110 | 0.099
| X''d Dir. Axis Subtransient | 0.131 | 0.129 | 0.120 | 0.126 | 0.120 | 0.108
| Xq Quad. Axis Reactance | 1.096 | 1.081 | 1.004 | 1.055 | 1.000 | 0.901
| X''q Quad. Axis Subtransient | 0.144 | 0.142 | 0.132 | 0.139 | 0.132 | 0.118
| XL Stator Leakage Reactance | 0.071 | 0.070 | 0.065 | 0.068 | 0.065 | 0.058
| X2 Negative Sequence Reactance | 0.191 | 0.188 | 0.175 | 0.184 | 0.174 | 0.157
| X0 Zero Sequence Reactance | 0.041 | 0.041 | 0.038 | 0.040 | 0.038 | 0.034
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.556 | 2.519 | 2.341 | 2.459 | 2.332 | 2.099
| X'd Dir. Axis Transient | 0.138 | 0.136 | 0.127 | 0.133 | 0.126 | 0.113
| X''d Dir. Axis Subtransient | 0.153 | 0.151 | 0.140 | 0.147 | 0.140 | 0.126
| Xq Quad. Axis Reactance | 1.129 | 1.113 | 1.034 | 1.086 | 1.030 | 0.928
| X''q Quad. Axis Subtransient | 0.173 | 0.171 | 0.158 | 0.166 | 0.158 | 0.142
| XL Stator Leakage Reactance | 0.080 | 0.079 | 0.073 | 0.077 | 0.073 | 0.066
| X2 Negative Sequence Reactance | 0.229 | 0.226 | 0.210 | 0.221 | 0.209 | 0.188
| X0 Zero Sequence Reactance | 0.049 | 0.048 | 0.044 | 0.047 | 0.044 | 0.040
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.026
| T’’d SUB-TRANSTIME CONST. | 0.003
| T’do O.C. FIELD TIME CONST. | 0.172
| Ta ARMATURE TIME CONST. | 0.008
| Page 2 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.135
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 1.06 Ω
| Exciter Stator Winding Resistance | 14.3 Ω
| Exciter Rotor Winding Resistance | 0.207 Ω per phase
| Positive Sequence Resistance (R1) | 0.169 Ω
| Negative Sequence Resistance (R2) | 0.194 Ω
| Zero Sequence Resistance (R0) | 0.169 Ω
| Aux Winding Resistance (with | 3.9 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.176 m³/sec (50Hz) | 0.211 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 194 kg | 216 kg
| Weight Wound Stator | 83.6 kg | 83.6 kg
| Weight Wound Rotor | 69.48 kg | 71.52 kg
| Moment of Inertia | 0.3324 kgm2 | 0.3331 kgm2
| Shipping weight in a Crate | 240 kg | 263 kg
| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1 | Ball Bearing, 6306-2RS1
| Page 3 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
60Hz
| 416V | 440V | 480V
35
30
| PERCENTTRANSIENT VOLTAGE DIP | 25
20
15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55 | 60 | 65 | 70 | 75 | 80 | 85 | 90 | 95
LOCKED ROTOR kVA
| Transient | Voltage Dip
| Scaling Factor | Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
Sustained Short Circuit = 189 Amps
60Hz
| Sustained | Short | Circuit = 195 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
S1L2-N Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 45.3 | 49.5 | 49.5
| N/A | 44.0 | 48.0 | 48.0
| N/A | 41.2 | 45.0 | 45.0
| N/A | 37.5 | 41.0 | 41.0
N/A
| kW | 36.2 | 39.6 | 39.6
| N/A | 35.2 | 38.4 | 38.4
| N/A | 33.0 | 36.0 | 36.0
| N/A | 30.0 | 32.8 | 32.8
N/A
| Efficiency (%) | 87.9 | 87.3 | 87.5
| N/A | 88.2 | 87.8 | 87.9
| N/A | 88.9 | 88.6 | 88.7
| N/A | 89.7 | 89.4 | 89.5
N/A
| kW Input | 41.3 | 45.3 | 45.2
| N/A | 39.9 | 43.7 | 43.7
| N/A | 37.1 | 40.6 | 40.6
| N/A | 33.5 | 36.7 | 36.7
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 52.3 | 55.4
| N/A | 59.4 | 50.8 | 53.9
| N/A | 57.6 | 47.2 | 50.4
| N/A | 54.0 | 43.2 | 45.8
| N/A | 49.1
| kW | 41.8 | 44.3
| N/A | 47.5 | 40.6 | 43.1
| N/A | 46.1 | 37.8 | 40.3
| N/A | 43.2 | 34.6 | 36.6
| N/A | 39.3
| Efficiency (%) | 89.6 | 89.5
| N/A | 89.3 | 89.9 | 89.8
| N/A | 89.7 | 90.5 | 90.4
| N/A | 90.3 | 91.1 | 91.0
| N/A | 90.9
| kW Input | 46.7 | 49.5
| N/A | 53.2 | 45.2 | 48.0
| N/A | 51.4 | 41.7 | 44.6
| N/A | 47.8 | 37.9 | 40.3
| N/A | 43.2
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S1L2-N_W311_711_ESA055R772_RevE_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
