URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R771_S1L2-K-E-W311_711.pdf
Accessed: 2026-11-23

S1L2-K Winding 311 / 711
S1L2-K - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 15 V
| Full Load Excitation Voltage (V) | 52 V
| Page 1 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311/711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 6.5
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 36.6 | 40 | 40
| N/A | 42.2 | 44.8
| N/A | 48
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.652 | 2.616 | 2.430 | 2.551 | 2.421 | 2.180
| X'd Dir. Axis Transient | 0.153 | 0.151 | 0.140 | 0.147 | 0.139 | 0.126
| X''d Dir. Axis Subtransient | 0.120 | 0.118 | 0.110 | 0.115 | 0.110 | 0.099
| Xq Quad. Axis Reactance | 1.148 | 1.132 | 1.052 | 1.105 | 1.048 | 0.944
| X''q Quad. Axis Subtransient | 0.162 | 0.159 | 0.148 | 0.155 | 0.147 | 0.133
| XL Stator Leakage Reactance | 0.077 | 0.076 | 0.071 | 0.075 | 0.071 | 0.064
| X2 Negative Sequence Reactance | 0.204 | 0.201 | 0.187 | 0.196 | 0.186 | 0.168
| X0 Zero Sequence Reactance | 0.041 | 0.041 | 0.038 | 0.040 | 0.038 | 0.034
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.262 | 3.217 | 2.989 | 3.138 | 2.978 | 2.681
| X'd Dir. Axis Transient | 0.176 | 0.173 | 0.161 | 0.169 | 0.160 | 0.144
| X''d Dir. Axis Subtransient | 0.140 | 0.139 | 0.129 | 0.135 | 0.128 | 0.115
| Xq Quad. Axis Reactance | 1.183 | 1.166 | 1.084 | 1.138 | 1.080 | 0.972
| X''q Quad. Axis Subtransient | 0.194 | 0.191 | 0.178 | 0.186 | 0.177 | 0.159
| XL Stator Leakage Reactance | 0.088 | 0.086 | 0.080 | 0.084 | 0.080 | 0.072
| X2 Negative Sequence Reactance | 0.245 | 0.242 | 0.224 | 0.236 | 0.224 | 0.201
| X0 Zero Sequence Reactance | 0.049 | 0.048 | 0.044 | 0.047 | 0.044 | 0.040
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.029
| T’’d SUB-TRANSTIME CONST. | 0.003
| T’do O.C. FIELD TIME CONST. | 0.231
| Ta ARMATURE TIME CONST. | 0.007
| Page 2 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.177
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.965 Ω
| Exciter Stator Winding Resistance | 16.3 Ω
| Exciter Rotor Winding Resistance | 0.112 Ω per phase
| Positive Sequence Resistance (R1) | 0.221 Ω
| Negative Sequence Resistance (R2) | 0.255 Ω
| Zero Sequence Resistance (R0) | 0.221 Ω
| Aux Winding Resistance (with | 3.91 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.177 m³/sec (50Hz) | 0.212 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | Single Bearing
| Weight Complete Alternator | 178 kg | 200 kg
| Weight Wound Stator | 75 kg | 75 kg
| Weight Wound Rotor | 62.78 kg | 64.81 kg
| Moment of Inertia | 0.2988 kgm2 | 0.2995 kgm2
| Shipping weight in a Crate | 224 kg | 247 kg
| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm
| Maximum Over Speed | 2250
RPM for two minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1 | Ball Bearing, 6306-2RS1
| Page 3 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
| 380V | 400V | 415V
35
30
| PERCENTTRANSIENT VOLTAGE DIP | 25
20
15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55 | 60 | 65 | 70 | 75 | 80 | 85
LOCKED ROTOR kVA
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page | 5 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
Sustained Short Circuit = 168 Amps
60Hz
| Sustained | Short | Circuit = 174 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311/711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
S1L2-K Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 40.3 | 44.0 | 44.0
| N/A | 39.0 | 42.6 | 42.6
| N/A | 36.6 | 40.0 | 40.0
| N/A | 33.3 | 36.4 | 36.4
N/A
| kW | 32.2 | 35.2 | 35.2
| N/A | 31.2 | 34.1 | 34.1
| N/A | 29.3 | 32.0 | 32.0
| N/A | 26.6 | 29.1 | 29.1
N/A
| Efficiency (%) | 87.1 | 86.6 | 86.8
| N/A | 87.4 | 87.0 | 87.2
| N/A | 88.2 | 87.8 | 88.0
| N/A | 89.0 | 88.7 | 88.8
N/A
| kW Input | 37.0 | 40.7 | 40.6
| N/A | 35.7 | 39.2 | 39.1
| N/A | 33.2 | 36.4 | 36.4
| N/A | 29.9 | 32.8 | 32.8
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 46.5 | 49.3
| N/A | 52.8 | 45.2 | 47.9
| N/A | 51.2 | 42.2 | 44.8
| N/A | 48.0 | 38.4 | 40.7
| N/A | 43.7
| kW | 37.2 | 39.4
| N/A | 42.2 | 36.2 | 38.3
| N/A | 41.0 | 33.8 | 35.8
| N/A | 38.4 | 30.8 | 32.6
| N/A | 35.0
| Efficiency (%) | 88.3 | 88.3
| N/A | 88.2 | 88.7 | 88.6
| N/A | 88.6 | 89.4 | 89.3
| N/A | 89.3 | 90.1 | 90.1
| N/A | 90.0
| kW Input | 42.1 | 44.7
| N/A | 47.9 | 40.8 | 43.3
| N/A | 46.2 | 37.8 | 40.1
| N/A | 43.0 | 34.1 | 36.1
| N/A | 38.8
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S1L2-K_W311_711_ESA055R771_RevE_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
