URL: https://www.stamford-avk.com/sites/stamfordavk/files/ESA055R769_S1L2-J-E-W311_711.pdf
Accessed: 2026-11-23

S1L2-J Winding 311 / 711
S1L2-J - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| VITA01 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 0.5%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 48 V
| Page 1 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311 / 711
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 12
| Winding Number | 311/711
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 6.5
| 50 Hz | 60 Hz
| Telephone Interference | THF<2% | TIF<50
| Voltage Series Star | 380/220 400/231 415/240 440/254 416/240 440/254 460/266 | 480/277
| Voltage Parallel Star | 190/110 200/115 208/120 220/127 208/120 220/127 230/133 | 240/138
| Voltage Series Delta | 220/110 230/115 240/120 254/127 240/120 254/127 266/133 | 277/138
| kVA Base Rating (Class H) | 32 | 35 | 35
| N/A | 37 | 39.2
| N/A | 42
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 2.898 | 2.616 | 2.430 | 2.557 | 2.421 | 2.180
| X'd Dir. Axis Transient | 0.167 | 0.151 | 0.140 | 0.147 | 0.139 | 0.126
| X''d Dir. Axis Subtransient | 0.131 | 0.118 | 0.110 | 0.116 | 0.110 | 0.099
| Xq Quad. Axis Reactance | 1.255 | 1.132 | 1.052 | 1.107 | 1.048 | 0.944
| X''q Quad. Axis Subtransient | 0.177 | 0.159 | 0.148 | 0.156 | 0.147 | 0.133
| XL Stator Leakage Reactance | 0.085 | 0.076 | 0.071 | 0.075 | 0.071 | 0.064
| X2 Negative Sequence Reactance | 0.223 | 0.201 | 0.187 | 0.197 | 0.186 | 0.168
| X0 Zero Sequence Reactance | 0.045 | 0.041 | 0.038 | 0.040 | 0.038 | 0.034
Unsaturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 3.188 | 2.877 | 2.673 | 2.812 | 2.663 | 2.398
| X'd Dir. Axis Transient | 0.192 | 0.173 | 0.161 | 0.169 | 0.160 | 0.144
| X''d Dir. Axis Subtransient | 0.153 | 0.139 | 0.129 | 0.135 | 0.128 | 0.115
| Xq Quad. Axis Reactance | 1.292 | 1.166 | 1.084 | 1.140 | 1.080 | 0.972
| X''q Quad. Axis Subtransient | 0.212 | 0.191 | 0.178 | 0.187 | 0.177 | 0.159
| XL Stator Leakage Reactance | 0.096 | 0.086 | 0.080 | 0.084 | 0.080 | 0.072
| X2 Negative Sequence Reactance | 0.268 | 0.242 | 0.224 | 0.236 | 0.224 | 0.201
| X0 Zero Sequence Reactance | 0.053 | 0.048 | 0.044 | 0.047 | 0.044 | 0.040
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.029
| T’’d SUB-TRANSTIME CONST. | 0.013
| T’do O.C. FIELD TIME CONST. | 0.305
| Ta ARMATURE TIME CONST. | 0.007
| Page 2 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311 / 711
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.203
| Ω | per phase series star
connected
| Rotor Winding Resistance (Rf) | 0.925 Ω
| Exciter Stator Winding Resistance | 16.3 Ω
| Exciter Rotor Winding Resistance | 0.207 Ω per phase
| Positive Sequence Resistance (R1) | 0.254 Ω
| Negative Sequence Resistance (R2) | 0.292 Ω
| Zero Sequence Resistance (R0) | 0.254 Ω
| Aux Winding Resistance (with | 4.24 Ω
winding 711 only)
Mechanical data
| Cooling Air | 0.177 m³/sec (50Hz) | 0.212 m³/sec (60Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | 1 Bearing | 2 Bearing
| Weight Complete Alternator | 169 kg | 191 kg
| Weight Wound Stator | 69.5 kg | 69.5 kg
| Weight Wound Rotor | 59.15 kg | 61.20 kg
| Moment of Inertia | 0.2803 kgm2 | 0.2811 kgm2
| Shipping weight in a Crate | 216 kg | 238 kg
| Packing Crate Size | 1050X570X960 mm | 1050X570X960 mm
| Maximum Over Speed | 2250
| RPM | for
| two | minutes
| Bearing Drive End | - | BALL. 6309-2RS (ISO)
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1 | Ball Bearing, 6306-2RS1
| Page 3 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311 / 711
Three Phase Efficiency Curves
| 50Hz Curves | 60Hz
Curves
| Page 4 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311 / 711
Locked Rotor Motor Starting Curves
50Hz
60Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page | 5 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 711
Three-phase Short Circuit Decrement Curve
Note: Applicable only for Winding 711 ( Auxiliary winding).
| Winding | 311
| (no Auxiliary winding) will not provide sustained short circuit | capability.
50Hz
Sustained Short Circuit = 147 Amps
60Hz
| Sustained | Short | Circuit = 152 Amps
| Note 1 | Note 2
| The following multiplication factors should be used to | The following multiplication factor should be used to convert
| adjust the values from curve between time 0.001 | the values calculated in accordance with NOTE 1 to those
| seconds and the minimum current point in respect of | applicable to the various types of short circuit :
nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380V | N/A | 416V | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400V | X 1.00 | 440V | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.04 | 460V
| N/A | Max. sustained duration 10 sec. | 5 sec. | 2 sec.
| 440V | N/A | 480V | X 1.15
All other times are unchanged
| The sustained | current value
| is | constant irrespective
| of voltage | Note 3
| level | Curves are drawn for Star connected machines under no-load
excitation at rated speeds. For other connection the following
| This alternator is capable of achieving a balanced 300% | multipliers should be applied to current values as shown :
Parallel Star = Curve current value X 2
| sustained short circuit for up to 10 seconds. | Series Delta = Curve current value X 1.732
| Page 6 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311/711
Typical Alternator Operating Charts
400V/50Hz
480V/60Hz
| Page 7 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
S1L2-J Winding 311 / 711
RATINGS AT 0.8 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Hz | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 35.3 | 38.5 | 38.5
| N/A | 34.3 | 37.5 | 37.5
| N/A | 32.0 | 35.0 | 35.0
| N/A | 29.2 | 31.9 | 31.9
N/A
| kW | 28.2 | 30.8 | 30.8
| N/A | 27.4 | 30.0 | 30.0
| N/A | 25.6 | 28.0 | 28.0
| N/A | 23.4 | 25.5 | 25.5
N/A
| Efficiency (%) | 87.3 | 86.9 | 87.1
| N/A | 87.6 | 87.2 | 87.4
| N/A | 88.4 | 88.1 | 88.2
| N/A | 89.1 | 88.8 | 89.0
N/A
| kW Input | 32.4 | 35.5 | 35.4
| N/A | 31.3 | 34.4 | 34.3
| N/A | 29.0 | 31.8 | 31.7
| N/A | 26.2 | 28.7 | 28.7
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 40.7 | 43.1
| N/A | 46.2 | 39.5 | 41.9
| N/A | 45.0 | 37.0 | 39.2
| N/A | 42.0 | 33.6 | 35.7
| N/A | 38.2
| kW | 32.6 | 34.5
| N/A | 37.0 | 31.6 | 33.5
| N/A | 36.0 | 29.6 | 31.4
| N/A | 33.6 | 26.9 | 28.6
| N/A | 30.6
| Efficiency (%) | 88.3 | 88.2
| N/A | 88.1 | 88.6 | 88.5
| N/A | 88.4 | 89.3 | 89.3
| N/A | 89.2 | 90.0 | 90.0
| N/A | 89.9
| kW Input | 36.9 | 39.1
| N/A | 41.9 | 35.7 | 37.9
| N/A | 40.7 | 33.1 | 35.1
| N/A | 37.7 | 29.9 | 31.7
| N/A | 34.0
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can
| change without notice, and specifications should always be confirmed with Cummins Generator Technologies | prior
to purchase.
| Page 8 | S1L2-J_W311_711_ESA055R769_RevE_21.03.2025
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2025. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
